---
title: "Непрерывные туннельные морозильники"
aliases: ["Непрерывные туннельные морозильники"]
description: "Технические характеристики систем непрерывного замораживания, включая туннельные и спиральные конфигурации, проектирование распределения воздуха, расчёты производительности и интеграцию конвейеров для высокопроизводительных операций обработки замороженных продуктов."
weight: 2
---

Непрерывные туннельные морозильники обеспечивают беспрерывный поток продукции через зону замораживания с достижением производительности от 500 кг/ч до 10 000 кг/ч в зависимости от конфигурации. Эти системы интегрируют холодильные установки, распределение воздуха и материальное обеспечение в автоматизированные производственные линии, требующие минимального вмешательства оператора.

## Принципы работы

Непрерывные туннельные морозильники работают по принципу противоточного или параллельного теплообмена. Продукция входит при комнатной или охлаждённой температуре и выходит полностью замороженной после контролируемого времени пребывания в зоне замораживания. Скорости воздуха 3–6 м/с обеспечивают высокие коэффициенты конвективного теплопередачи, одновременно предотвращая обезвоживание продукции.

Процесс замораживания происходит в три отчётливых этапа:

**Этап 1: Охлаждение поверхности** – Температура поверхности продукции падает от начальной температуры до точки замерзания. Скорость удаления тепла зависит от площади поверхности, скорости воздуха и разности температур.

**Этап 2: Удаление скрытой теплоты** – Формирование кристаллов льда происходит при удалении скрытой теплоты кристаллизации. Этот этап составляет 60–80% от общего времени замораживания и потребления энергии.

**Этап 3: Снижение температуры ядра** – Температура центра продукции падает от начальной точки замерзания до целевой температуры хранения, обычно -18°C до -25°C.

Расчёт времени пребывания:

```
t = (m × cp × ΔT + m × Lf) / (h × A × LMTD)
```

Где:
- t = время пребывания (с)
- m = масса продукции (кг)
- cp = удельная теплоёмкость (кДж/кг·K)
- ΔT = изменение температуры (K)
- Lf = скрытая теплота кристаллизации (кДж/кг)
- h = коэффициент конвективного теплопередачи (Вт/м²·K)
- A = площадь поверхности (м²)
- LMTD = логарифмическая средняя разность температур (K)

## Конфигурации туннельных морозильников

Туннельные морозильники состоят из изолированных камер длиной 15–50 метров с конвейерной доставкой продукции на сетчатых ленточных конвейерах или поддонах. Многозонные холодильные системы позволяют осуществлять постепенное снижение температуры.

**Прямоточные туннели:**

Линейная конфигурация с единым ленточным конвейером, проходящим по всей длине. Продукция входит с одного конца и выходит с противоположного. Циркуляция воздуха осуществляется потолочными вентиляторами с распределительными камерами, направляющими воздушный поток перпендикулярно направлению движения продукции.

Типовые размеры:
- Длина: 20–40 м
- Ширина: 1,5–3,0 м
- Высота: 2,5–3,5 м
- Ширина конвейерной ленты: 1,0–2,5 м
- Скорость конвейера: 0,1–1,0 м/мин

**Многопроходные туннели:**

Змейкообразный путь ленты увеличивает время пребывания в меньшем размере помещения. Продукция совершает 2–4 прохода через морозильную камеру на многоярусных конвейерах. Эта конфигурация снижает требования к полезной площади помещения на 40–60% в сравнении с прямоточной конструкцией.

**Криогенные гибридные туннели:**

Начальная зона использует криогенный азот или распыление CO₂ для быстрого замораживания поверхности, затем следуют механические холодильные зоны для снижения температуры ядра. Этот гибридный подход снижает нагрузку на механическую холодильную установку на 25–35% при одновременном предотвращении растрескивания поверхности.

## Проектирование спиральных морозильников

Спиральные морозильники используют винтовые конвейерные ленты для достижения вертикального движения продукции в компактном помещении. Саморастекающаяся лента образует цилиндрическую башню диаметром 4–8 метров и высотой 5–12 метров.

**Геометрия спирали:**

Спиральная конфигурация обеспечивает увеличенное время пребывания в минимальной площади помещения. Ярусы ленты расположены с вертикальным интервалом 200–400 мм, обеспечивая достаточный воздушный поток между слоями.

Ключевые параметры проектирования:

| Параметр | Диапазон значений | Критерий проектирования |
|-----------|-------------|-----------------|
| Диаметр башни | 4,0–8,0 м | Размеры продукции, производительность |
| Высота башни | 5,0–12,0 м | Требуемое время пребывания |
| Ширина ленты | 0,6–1,5 м | Размер продукции, требования обращения |
| Расстояние между ярусами | 200–400 мм | Толщина продукции + минимум 100 мм |
| Скорость ленты | 0,5–3,0 м/мин | Требование времени замораживания |
| Шаг спирали | 0,8–1,2 м/оборот | Натяжение ленты, мощность привода |

**Распределение воздуха:**

Центробежные вентиляторы, установленные в центре башни или по её периметру, циркулируют воздух горизонтально через ярусы ленты. Производительность вентилятора варьируется от 20 000 до 100 000 м³/ч в зависимости от размера башни.

Стратегии распределения воздуха:

**От центра:** Вентиляторы в центре башни нагнетают воздух радиально наружу через ярусы спирали. Это обеспечивает равномерное распределение скорости, но требует опорной конструкции центральной колонны.

**Периметр внутрь:** Вентиляторы, установленные вокруг периметра башни, направляют воздух внутрь к центру. Это исключает центральное препятствие, но создаёт градиенты скорости между внутренними и внешними краями ленты.

**Многозонная:** Башня разделена на 2–4 вертикальные зоны с независимым контролем температуры. Верхние зоны работают при -25°C до -30°C для начального замораживания, в то время как нижние зоны поддерживают -35°C до -40°C для окончательного снижения температуры.

## Распределение воздуха и скорость

Надлежащее распределение воздуха обеспечивает равномерное замораживание продукции и предотвращает образование тёплых зон. Скорость воздуха, температура и картина распределения должны тщательно контролироваться.

**Требования по скорости:**

Скорость воздуха влияет как на скорость теплопередачи, так и на качество продукции:

| Тип продукции | Диапазон скорости | Рекомендация проектирования |
|--------------|----------------|----------------------|
| Неупакованная продукция | 3,0–5,0 м/с | Высокая скорость, риск обезвоживания |
| Упакованная продукция | 4,0–6,0 м/с | Более высокая скорость приемлема |
| Деликатные изделия | 2,0–3,5 м/с | Более низкая скорость предотвращает повреждения |
| Высокоплотные изделия | 5,0–8,0 м/с | Максимальная скорость для глубокого проникновения |

Связь коэффициента теплопередачи:

```
h = C × v^0,8
```

Где:
- h = коэффициент конвективного теплопередачи (Вт/м²·K)
- C = постоянная геометрии продукции
- v = скорость воздуха (м/с)

Удвоение скорости воздуха увеличивает коэффициент теплопередачи примерно на 75%, но также удваивает энергопотребление вентилятора из-за кубического соотношения между скоростью и перепадом давления.

**Системы распределения:**

**Потолочная распределительная камера:** Воздух подачи распределяется через перфорированные пластины или решётки форсунок над конвейером продукции. Воздух возврата собирается ниже ленты через открытую сетчатую конструкцию. Это обеспечивает вертикальный воздушный поток через слой продукции.

**Боковой впуск:** Воздух подаётся через настенные форсунки, ориентированные перпендикулярно направлению движения ленты. Множественные ряды форсунок обеспечивают равномерное покрытие ширины конвейера.

**Подлёночная подача:** Герметичная распределительная камера под конвейером нагнетает воздух вверх через сетчатую ленту и слой продукции. Эта конфигурация хорошо работает для плоских продуктов на поддонах, но не подходит для россыпных предметов.

**Коэффициент рециркуляции:**

Большинство непрерывных морозильников работают с рециркуляцией воздуха 85–95%. Приток свежего воздуха 5–15% обеспечивает положительное давление и предотвращает инфильтрацию. Коэффициент рециркуляции влияет на контроль влажности и эффективность холодильной установки.

Общая нагрузка на холодильную установку:

```
Q_total = Q_product + Q_ambient + Q_infiltration + Q_fan + Q_conveyor
```

Типовое распределение нагрузки:
- Охлаждение продукции: 70–75%
- Передача через ограждение: 8–12%
- Инфильтрация: 5–8%
- Тепло от вентилятора: 6–10%
- Механическое тепло конвейера: 2–4%

## Расчёты производительности

Пропускная способность зависит от размеров ленты, скорости, плотности загрузки продукции и требуемого времени пребывания.

**Загрузка конвейера:**

Максимальная загрузка продукции:

```
Loading = Belt_width × Belt_speed × Product_depth × Density × 60
```

Единицы: кг/ч

Пример расчёта:
- Ширина ленты: 1,5 м
- Скорость ленты: 0,8 м/мин
- Глубина продукции: 0,05 м (однослойно)
- Плотность продукции: 600 кг/м³

Loading = 1,5 × 0,8 × 0,05 × 600 × 60 = 2 160 кг/ч

**Время пребывания:**

Для туннельных морозильников:

```
t_residence = L / v_belt
```

Где:
- t_residence = время пребывания (мин)
- L = длина туннеля (м)
- v_belt = скорость ленты (м/мин)

Для спиральных морозильников:

```
t_residence = (N × π × D) / (v_belt × 60)
```

Где:
- N = количество ярусов ленты
- D = диаметр башни (м)
- v_belt = скорость ленты (м/мин)

**Производительность:**

```
Rate = (Belt_area × v_belt × Loading_density) / (Freezing_time / Residence_time)
```

Эта зависимость показывает, что увеличение скорости ленты повышает производительность только при условии, что время пребывания всё ещё соответствует требуемому времени замораживания.

## Характеристики непрерывных морозильников

Технические характеристики типовых конфигураций непрерывных туннельных морозильников:

| Конфигурация | Производительность (кг/ч) | Полезная площадь (м²) | Холодопроизводительность (кВ) | Мощность (кВ) | Инвестиции |
|---------------|------------------|------------------|--------------------|-----------|--------------------|
| Малый туннель | 500–1 000 | 60–100 | 75–125 | 15–25 | Базовая |
| Средний туннель | 1 000–2 500 | 100–200 | 150–300 | 25–45 | 1,8–2,2× базовая |
| Большой туннель | 2 500–5 000 | 200–400 | 300–600 | 45–80 | 2,5–3,0× базовая |
| Компактная спираль | 800–1 500 | 40–70 | 100–200 | 20–35 | 1,5–2,0× базовая |
| Средняя спираль | 1 500–3 000 | 70–120 | 200–400 | 35–60 | 2,2–2,8× базовая |
| Большая спираль | 3 000–6 000 | 120–200 | 400–800 | 60–110 | 3,2–4,0× базовая |

**Температурные характеристики:**

Типовые рабочие параметры для различных типов продукции:

| Продукция | Входная температура (°C) | Выходная температура (°C) | Температура воздуха (°C) | Время пребывания (мин) | Скорость ленты (м/мин) |
|---------|----------------|----------------|---------------|-----------------|-------------------|
| Овощи | +10 | -18 | -35 | 20–30 | 0,8–1,2 |
| Фруктовые порции | +5 | -20 | -38 | 25–35 | 0,6–1,0 |
| Готовые блюда | +5 | -18 | -32 | 30–45 | 0,4–0,8 |
| Сырое мясо | +2 | -20 | -40 | 35–50 | 0,3–0,6 |
| Хлебобулочные изделия | +20 | -18 | -35 | 25–40 | 0,5–0,9 |
| Мороженое | -5 | -25 | -40 | 15–25 | 1,0–1,5 |

## Интеграция конвейерной системы

Ленточные конвейеры должны выдерживать термические напряжения, поддерживать вес продукции и противостоять коррозии от влаги и чистящих химикатов.

**Материалы лент:**

**Нержавеющая сталь:** Сетчатые ленты из проволоки обеспечивают открытую конструкцию для циркуляции воздуха. Типовой диаметр проволоки 1,5–3,0 мм с размером ячеек 10–25 мм. Диапазон рабочих температур -60°C до +400°C.

**Пластиковые модульные:** Взаимосвязанные пластиковые модули образуют непрерывную ленту. Обычные материалы включают ацетал, полипропилен и полиэтилен. Температурный предел обычно -40°C до +90°C. Более низкая теплопроводность снижает образование льда в сравнении со сталью.

**Спиральная проволока:** Саморастекающаяся конструкция, используемая в спиральных морозильниках. Плоская сетчатая проволока с соединительными стержнями, позволяющими ленте образовывать винтовой путь. Опора по краям предотвращает обрушение ленты под нагрузкой.

**Приводные системы:**

Приводы лент должны обеспечивать точный контроль скорости при работе при низких температурах. Обычные конфигурации:

**Мотор-редуктор:** Непосредственно связанные цилиндрические редукторы с передаточными числами 20:1 до 100:1. Двигатель установлен вне морозильной камеры с вытянутым валом, проходящим через изолированную стену.

**Цепной привод:** Звёздочки взаимодействуют с краями ленты через перфорированные приводные колёса. Обеспечивает положительное сцепление, предотвращая проскальзывание ленты.

**Частотный преобразователь:** Управление преобразователем позволяет регулировать скорость ленты от 10–100% номинальной скорости. Это позволяет оптимизировать производительность и адаптироваться к различным требованиям продукции без механических изменений.

Контроль натяжения ленты предотвращает чрезмерное провисание при избыточном напряжении. Системы автоматического натяжения используют пневматические или пружинные натяжители, поддерживающие постоянное натяжение несмотря на термическое расширение.

## Рекомендации по энергоэффективности

Непрерывные туннельные морозильники потребляют 150–300 кВт·ч на тонну замороженной продукции. Меры по повышению эффективности снижают эксплуатационные расходы:

**Утилизация тепла:** Тепло конденсатора отапливает помещение или хозяйственную воду. Системы утилизации тепла извлекают 40–60% отводимого тепла при уровнях температуры 30–50°C.

**Вентиляторы переменной скорости:** Вентиляторы, управляемые преобразователем, регулируют воздушный поток в зависимости от загрузки продукции. Экономия энергии 20–35% в сравнении с работой с фиксированной скоростью при неполной загрузке.

**Оптимизация теплоизоляции:** Толщина панелей 150–200 мм с значениями U 0,15–0,20 Вт/м²·K минимизирует потери передачи тепла. Тепловые мостики в соединениях и проёмах увеличивают приток тепла на 15–25%, если не учтены должным образом.

**Стратегии разморозки:** Горячая газовая разморозка снижает энергопотребление на 30–40% в сравнении с электрическим сопротивлением. Циклы разморозки планируются в промежутках производства для предотвращения ненужного введения тепла.

**Аммиачное холодоснабжение:** Промышленные морозильники часто используют аммиак (R-717) для превосходной эффективности и низкой стоимости. Типовые температуры испарителя -40°C до -45°C с давлением всасывания 0,5–1,0 бар абсолютного.

## Требования к системе управления

Автоматизированные системы управления контролируют температуру продукции, условия воздуха, скорость ленты и параметры холодоснабжения.

**Критические точки управления:**

- Температура воздуха в нескольких зонах (допуск ±1°C)
- Температура ядра продукции на выходе (целевой показатель ±2°C)
- Скорость ленты (точность ±1%)
- Инициирование/завершение цикла разморозки
- Модуляция холодопроизводительности
- Скорость вентилятора в зависимости от загрузки

Программируемые логические контроллеры интегрируют все системы с управлением рецептурой, позволяя быструю переналадку между типами продукции. Логирование исторических данных обеспечивает оптимизацию производства и документирование соответствия нормативным требованиям.

## Требования к техническому обслуживанию

Регулярное техническое обслуживание предотвращает неожиданные простои и поддерживает производительность замораживания:

**Ежедневно:**
- Визуальный осмотр отслеживания ленты и расположения продукции
- Контроль и регистрация температуры
- Очистка мусора продукции с ленты и камеры

**Еженедельно:**
- Осмотр ленты на предмет повреждений или износа
- Проверка выравнивания приводной системы и смазки
- Очистка компонентов распределения воздуха

**Ежемесячно:**
- Осмотр холодильной системы
- Проверка натяжения ленты
- Проверка целостности дверных уплотнений
- Проверка функции системы разморозки

**Ежеквартально:**
- Полное техническое обслуживание холодильной системы
- Замена ленты при износе индикаторов, показывающих 70% полного ресурса
- Осмотр подшипников двигателя вентилятора
- Проверка и калибровка системы управления

**Ежегодно:**
- Полное отключение системы для глубокой очистки
- Осмотр панелей теплоизоляции
- Переборка приводной системы
- Испытание и сертификация системы безопасности

Контракты на профилактическое обслуживание обычно стоят 3–5% от капитальной стоимости оборудования ежегодно, но снижают незапланированные простои на 60–80% в сравнении с реактивным подходом к обслуживанию.
