---
title: "Криогенное замораживание"
aliases: ["Криогенное замораживание"]
weight: 4
---

Криогенное замораживание использует сжиженные газы при экстремально низких температурах для достижения скоростей замораживания продуктов, далеко превосходящих обычные механические системы охлаждения. Криогенный процесс производит минимальное образование кристаллов льда, высокое качество продукции и сокращённое время замораживания.

## Криогенные хладагенты

### Жидкий азот (LN₂)

Жидкий азот работает при атмосферной точке кипения -196°C, обеспечивая самую холодную криогенную среду для замораживания.

**Физические свойства:**

| Свойство | Значение | Единицы |
|----------|----------|---------|
| Точка кипения (1 атм) | -196 | °C |
| Теплота парообразования | 90,3 | кДж/кг |
| Плотность жидкости | 808 | кг/м³ |
| Плотность пара (0°C) | 1,16 | кг/м³ |
| Коэффициент расширения (жидкость в газ) | 696:1 | - |
| Удельная теплоёмкость (пар, 0°C) | 1,04 | кДж/кг·°C |

Теплопередача происходит через:
- Прямой контакт с жидким спреем (90,3 кДж/кг скрытая теплота)
- Конвекцию холодного пара (1,04 кДж/кг·°C явная теплота)
- Общая холодопроизводительность: ~147 кДж/кг потреблённого азота

### Жидкий диоксид углерода (LCO₂)

Диоксид углерода переходит из жидкого состояния в твёрдое (сухой лёд) при -78°C при атмосферном давлении, затем сублимирует непосредственно в пар.

**Физические свойства:**

| Свойство | Значение | Единицы |
|----------|----------|---------|
| Температура тройной точки | -56,6 | °C |
| Давление тройной точки | 517 | кПа |
| Температура сублимации (1 атм) | -78,5 | °C |
| Теплота сублимации | 259 | кДж/кг |
| Плотность твёрдого вещества (сухой лёд) | 1552 | кг/м³ |
| Температура образования снега | -78 | °C |
| Плотность пара (0°C) | 2,32 | кг/м³ |

Холодопроизводительность: ~259 кДж/кг потреблённого CO₂ (только сублимация, не включает явную теплоту пара).

## Системы криогенного замораживания

### Установки погружения жидкого азота

Системы прямого погружения погружают продукты в ванны с жидким азотом для максимальных скоростей теплопередачи.

**Коэффициенты теплопередачи:**

| Способ контакта | h (Вт/м²·°C) | Применение |
|-----------------|--------------|-----------|
| Прямое погружение | 851-1704 | Мелкие продукты, быстрозамороженные ягоды |
| Импактный спрей | 454-851 | Поверхностное замораживание, образование корки |
| Конвекция холодного пара | 85-227 | Финальное выравнивание температуры |

Замораживание погружением достигает:
- Скорость замораживания: 5-50 мм/ч
- Образование поверхностной корки: 10-30 секунд
- Полное замораживание (продукт 25 мм): 2-5 минут
- Потребление азота: 0,36-0,68 кг LN₂/кг продукта

### Туннельные установки замораживания с жидким азотом

Непрерывные туннельные системы используют противоточные или параллельные схемы впрыска азота.

**Конструкция противоточного туннеля:**

```
Направление потока продукта: ────────────────►

Зоны впрыска:   [Зона 3]  [Зона 2]  [Зона 1]
                 (Тепло)   (Среднее) (Холодно)

Поток LN₂:       ◄────────────────────────┘
                                    (Впрыск)
```

**Профили температур в зонах:**

| Зона | Температура продукта | Температура пара | Скорость впрыска LN₂ |
|------|----------------------|------------------|----------------------|
| Зона 1 (Вход) | +2 до -7°C | -173 до -129°C | 60-70% от общего |
| Зона 2 (Середина) | -7 до -51°C | -82 до -49°C | 20-30% от общего |
| Зона 3 (Выход) | -51 до -73°C | -27 до -4°C | 10-20% от общего |

Характеристики туннеля:
- Скорость ленты: 0,6-6 м/мин
- Длина туннеля: 3-15 м
- Время пребывания продукта: 2-15 минут
- Эффективность использования азота: 85-95%

### Туннельные установки замораживания с диоксидом углерода

Системы CO₂ впрыскивают жидкий CO₂ через расширительные сопла, образуя снег CO₂ и холодный пар.

**Процесс расширения:**
- Хранение жидкого CO₂: 2068 кПа, -18°C
- Расширение через сопло до атмосферного давления
- Распределение фаз: 45% твёрдого снега, 55% пара (по массе)
- Размер частиц снега: 50-500 микрон
- Эффективная температура: -78°C

**Конфигурация туннеля CO₂:**

| Параметр | Типичный диапазон | Оптимальное значение |
|----------|-------------------|----------------------|
| Скорость ленты | 1,5-9 м/мин | 4,6 м/мин |
| Скорость подачи снега | 0,5-1,2 кг/кг продукта | 0,8 кг/кг продукта |
| Длина туннеля | 4,6-12 м | 7,6 м |
| Время пребывания | 3-10 минут | 5-7 минут |
| Снижение температуры продукта | +2 до -12°C | - |

## Расчёты потребления криогенов

### Теоретическая холодильная нагрузка

Q = Q₁ + Q₂ + Q₃ + Q₄

Где:
- Q₁ = Явная теплота выше точки замерзания: m × cₚ₁ × (T₁ - 0°C)
- Q₂ = Скрытая теплота плавления: m × 334 кДж/кг (содержание воды)
- Q₃ = Явная теплота ниже точки замерзания: m × cₚ₂ × (0°C - T₂)
- Q₄ = Нагрузка от упаковки и ленты

**Значения удельной теплоёмкости:**

| Компонент продукта | Выше точки замерзания (кДж/кг·°C) | Ниже точки замерзания (кДж/кг·°C) |
|--------------------|-----------------------------------|-----------------------------------|
| Вода/Лёд | 4,18 | 2,09 |
| Белок | 1,67 | 1,26 |
| Жир | 1,67 | 1,26 |
| Углевод | 1,42 | 1,13 |

### Скорость потребления криогенов

**Жидкий азот:**

Теоретическое потребление = Q / (147 кДж/кг)

Фактическое потребление = Теоретическое / Эффективность системы

Где эффективность системы составляет:
- Системы погружения: 60-75%
- Хорошо изолированные туннели: 75-85%
- Базовая конструкция туннелей: 50-70%

**Диоксид углерода:**

Теоретическое потребление = Q / (259 кДж/кг)

Фактическое потребление = Теоретическое / Эффективность системы

Эффективность системы CO₂: 65-80% (с учётом потерь пара)

### Пример расчёта

Продукт: 454 кг/ч куриного филе
- Начальная температура: 4°C
- Конечная температура: -12°C
- Содержание влаги: 70%
- Удельная теплоёмкость (незамёрзший): 3,43 кДж/кг·°C
- Удельная теплоёмкость (замёрзший): 1,80 кДж/кг·°C

Q₁ = 454 × 3,43 × (4 - 0) = 6,229 кДж/ч
Q₂ = 454 × 0,70 × 334 = 106,323 кДж/ч
Q₃ = 454 × 1,80 × (0 - (-12)) = 9,797 кДж/ч
Q₄ (упаковка) = 454 × 0,05 × 1,67 × (4 - (-12)) = 542 кДж/ч

Общая нагрузка = 122,891 кДж/ч

Потребление LN₂ (эффективность 80%):
= 122,891 / (147 × 0,80) = 1,038 кг/ч = 1,04 кг LN₂/кг продукта

## Соображения при проектировании туннеля

### Требования к вентиляции выхлопных газов

Пары азота и CO₂ вытесняют кислород, требуя принудительной вентиляции для поддержания безопасных условий работы.

**Нормы вентиляции:**

| Тип криогена | Минимальная кратность воздухообмена | Объём выхлопа CFM на кг/ч криогена |
|--------------|-------------------------------------|-----------------------------------|
| Жидкий азот | 10-15 АСН | 17-20 CFM (м³/ч) |
| Жидкий CO₂ | 8-12 АСН | 13-17 CFM (м³/ч) |

Требуется мониторинг уровня кислорода с сигналами тревоги при 19,5% O₂ (требование OSHA).

### Изоляция и конструкция

Корпусы туннелей минимизируют потребление криогенов посредством эффективных тепловых барьеров.

**Спецификации изоляции:**

| Местоположение | Материал | Толщина | U-коэффициент |
|----------------|----------|---------|--------------|
| Стены | Полиуретановая пена | 10-15 см | 0,17-0,23 |
| Потолок | Полиуретановая пена | 15-20 см | 0,11-0,17 |
| Пол | Жёсткий пенопласт XPS | 7,6-10 см | 0,28-0,34 |
| Вход/Выход | Занавески-полоски + воздушные завесы | - | Переменно |

### Выбор конвейерной ленты

Материалы лент должны выдерживать криогенные температуры без охрупчивания.

| Тип ленты | Диапазон температур | Применение |
|-----------|-------------------|-----------|
| Нержавеющая стальная сетка | -196 до +204°C | Высокие нагрузки, тяжёлые продукты |
| Полипропилен | -40 до +82°C | Только системы CO₂ |
| Полиацеталь (Delrin) | -73 до +82°C | Лёгкие продукты, быстрозамороженные |
| Стеклоткань, покрытая PTFE | -196 до +260°C | Приложения без прилипания |

## Преимущества качества продукции

Криогенное замораживание обеспечивает превосходное качество благодаря:

**Сравнение скорости замораживания:**

| Метод | Скорость замораживания (мм/ч) | Размер кристаллов льда | Потеря сока при оттаивании |
|-------|------------------------------|-----------------------|---------------------------|
| Механическая взрывная установка | 1,3-5 | 50-100 микрон | 4-8% |
| Криогенный туннель LN₂ | 13-50 | 10-30 микрон | 1-3% |
| Погружение в LN₂ | 25-127 | 5-15 микрон | 0,5-2% |

Мелкие кристаллы льда минимизируют повреждение клеток, сохраняя:
- Текстуру и целостность структуры
- Питательную ценность (сокращённое окисление)
- Сохранение цвета (минимальная ферментативная активность)
- Удержание влаги (сокращённые потери сока)

## Экономические соображения

**Факторы затрат:**

| Составляющая затрат | Системы LN₂ | Системы CO₂ |
|---------------------|------------|-----------|
| Стоимость криогена | 0,33-0,77 €/кг | 0,18-0,40 €/кг |
| Типичное потребление | 0,8-1,5 кг/кг продукта | 1,0-1,8 кг/кг продукта |
| Операционная стоимость на кг продукта | 0,26-1,16 €/кг | 0,18-0,72 €/кг |
| Стоимость основного оборудования | Умеренная | Более низкая |
| Сложность монтажа | Умеренная | Более низкая |

Обоснование криогенного замораживания:
- Высокостоимостные продукты, требующие премиум-качества
- Ограниченное пространство для механических систем
- Дополнительная производительность в периоды пиковых нагрузок
- Продукты, требующие сверхбыстрого поверхностного замораживания
- Приложения быстрозамороженных продуктов (IQF) со строгими требованиями к разделению

## Системы безопасности

### Защита от кислородной недостаточности (ODH)

**Требования безопасности:**

| Функция безопасности | Спецификация | Назначение |
|---------------------|--------------|-----------|
| Мониторы O₂ | Сетпоинт сигнала тревоги 19,5% | Защита персонала |
| Вентиляторы выхлопа | Блокировка со снабжением криогенами | Автоматическая вентиляция |
| Аварийные остановы | Доступны на интервалах 15 м | Быстрое отключение системы |
| Сигнальные огни/сирены | Визуальное + звуковое при <19,5% O₂ | Уведомление об эвакуации |
| Клапаны сброса давления | Сброс давления при 3,4 кПа | Защита здания |

### Требования к обучению персонала

Операторы должны пройти обучение по следующему:
- Опасности криогенных веществ (холодные ожоги, асфиксия)
- Процедуры аварийного отключения
- Использование средств индивидуальной защиты (СИЗ)
- Эксплуатация системы мониторинга кислорода
- Протоколы эвакуации при событиях ODH
