---
title: "Замораживание снегом СО2"
aliases: ["Замораживание снегом СО2"]
description: "Техническое описание криогенных систем замораживания снегом диоксида углерода включая термодинамику сублимации, проектирование оборудования, методы применения, нормы расхода и протоколы безопасности для пищевых производств"
weight: 2
---

## Фундаментальные принципы

Замораживание снегом СО2 использует твердый диоксид углерода (сухой лед) в виде частиц, производимых посредством быстрого расширения жидкого СО2. Система использует переход фазового состояния сублимации, при котором твердый СО2 преобразуется непосредственно в газ при атмосферном давлении без прохождения через жидкую фазу.

### Поведение при изменении фаз

Диоксид углерода демонстрирует уникальные характеристики фазового состояния, критичные для приложений замораживания:

**Критические свойства:**
- Критическая температура: 31,1°C
- Критическое давление: 7,38 МПа
- Температура тройной точки: -56,6°C
- Давление тройной точки: 0,518 МПа
- Температура сублимации при 1 атм: -78,5°C

При атмосферном давлении СО2 не может существовать в жидком состоянии. Жидкий СО2, хранящийся при приблизительно 2,0 МПа и -20°C, быстро преобразуется в твердый снег и пар при расширении через сопло до атмосферных условий.

### Механизм образования снега

Процесс расширения от жидкости к твердому состоянию следует эффекту Джоуля-Томсона со значительным охлаждением:

**Распределение массы:**
Приблизительно 45-50% жидкого СО2 преобразуется в твердые снежные частицы, остальная часть образует холодный пар при -78,5°C.

**Энергетический баланс:**
```
h_liquid = h_solid + h_vapor

Где:
h_liquid = энтальпия жидкого СО2 при условиях хранения (≈ 150 кДж/кг)
h_solid = энтальпия твердого СО2 при -78,5°C (≈ 25 кДж/кг)
h_vapor = энтальпия пара СО2 при -78,5°C (≈ 575 кДж/кг)
```

Скрытая теплота сублимации для твердого СО2 составляет 571 кДж/кг, обеспечивая значительную холодопроизводительность.

## Механизм охлаждения при сублимации

Частицы твердого СО2 обеспечивают охлаждение посредством двух механизмов, действующих одновременно:

### Первичное охлаждение: сублимация

Доминирующий эффект охлаждения происходит по мере того, как твердый СО2 сублимируется непосредственно в пар:

**Поглощение тепла:**
```
Q_sublimation = m_CO2 × ΔH_sublimation

Где:
Q_sublimation = холодопроизводительность (кДж)
m_CO2 = масса снега СО2 (кг)
ΔH_sublimation = 571 кДж/кг
```

**Скорость охлаждения:**
Скорость сублимации зависит от:
- Площади поверхности снежных частиц (распределение по размерам частиц)
- Разницы температур между продуктом и СО2
- Скорости воздуха над поверхностью снега
- Относительной влажности окружающей атмосферы

### Вторичное охлаждение: чувствительное тепло

Дополнительное охлаждение происходит по мере того, как пар СО2 нагревается от -78,5°C до температуры окружающей среды:

**Поглощение чувствительного тепла:**
```
Q_sensible = m_CO2 × c_p,vapor × ΔT

Где:
c_p,vapor = удельная теплоемкость пара СО2 ≈ 0,85 кДж/кг·К
ΔT = повышение температуры от -78,5°C до окружающей среды
```

Для нагревания пара от -78,5°C до 20°C:
```
Q_sensible = m_CO2 × 0,85 × 98,5 = 83,7 кДж/кг
```

Это представляет приблизительно 15% дополнительную холодопроизводительность сверх сублимации.

**Общая холодопроизводительность:**
```
Q_total = 571 + 83,7 = 654,7 кДж/кг
```

## Оборудование для производства снега

### Сопла расширения

Генераторы снега СО2 используют специализированные конструкции сопел для оптимизации преобразования твердой фазы:

**Типы сопел:**

| Конфигурация сопла | Выход снега | Размер частиц | Перепад давления | Применение |
|---------------------|-----------|---------------|---------------|-------------|
| Простое отверстие | 40-45% | 50-200 мкм | 1,8-2,0 МПа | Базовое обледенение |
| Венцури расширение | 45-48% | 30-150 мкм | 1,9-2,1 МПа | Равномерное распределение |
| Многоступенчатое расширение | 48-52% | 20-100 мкм | 2,0-2,2 МПа | Максимальный выход |
| Циклонный сепаратор | 45-47% | 100-300 мкм | 1,8-2,0 МПа | Производство гранул |

**Параметры конструкции:**
- Входное давление: 1,8-2,2 МПа
- Выходное давление: 0,101 МПа
- Скорость расширения: 200-400 м/с
- Диаметр горла сопла: 2-10 мм
- Угол выпуска: 15-60° в зависимости от применения

### Раструбы снега и аппликаторы

**Конструкция раструба:**
- Коническая расширительная камера после сопла
- Теплоизолированная конструкция для предотвращения ледяных отложений
- Разделение снега и потока пара
- Регулируемый характер выпуска

**Типовые размеры:**
- Входной диаметр: 25-50 мм
- Выходной диаметр: 100-300 мм
- Длина: 300-600 мм
- Угол расширения: 15-30°

## Применение верхнего обледенения

Верхнее обледенение наносит снег СО2 непосредственно на поверхность продукта для снижения температуры и сохранения при транспортировке или обработке.

### Методы применения

**Прямой выпуск снега:**
Снег СО2 распыляется непосредственно на поверхность продукта через раструбные узлы, расположенные над конвейером или контейнером.

**Норма покрытия:**
```
Норма применения = 0,5-2,0 кг СО2/м² поверхности продукта

Типовые установки:
- Легкое обледенение: 0,5-0,8 кг/м²
- Стандартное обледенение: 0,8-1,2 кг/м²
- Тяжелое обледенение: 1,2-2,0 кг/м²
```

**Снижение температуры:**
```
ΔT = (m_CO2 × Q_total) / (m_product × c_p,product)

Где:
ΔT = изменение температуры (°C)
m_CO2 = масса применяемого СО2 (кг)
m_product = масса продукта (кг)
c_p,product = удельная теплоемкость продукта (кДж/кг·К)
Q_total = 654,7 кДж/кг
```

### Категории продукции

**Свежая продукция:**
- Поддержание температуры: -1 до 4°C
- Применение: 0,5-1,0 кг СО2/кг продукции
- Типовые продукты: салат, ягоды, виноград
- Время пребывания: минимальное (быстрое охлаждение)

**Хлебопекарные изделия:**
- Целевая температура: -18 до -10°C
- Применение: 0,8-1,5 кг СО2/кг продукции
- Продукты: хлеб, булочки, кондитерские изделия
- Преимущества: предотвращение черствения, сохранение влажности

**Мясо и птица:**
- Диапазон температур: -2 до 2°C
- Применение: 1,0-2,0 кг СО2/кг продукции
- Продукты: фарш, части птицы, колбасные изделия
- Критично: поверхностное замораживание без глубокого проникновения

### Конфигурация системы

**Системы на основе конвейера:**
- Скорость ленты: 2-15 м/мин
- Расстояние между раструбами: 300-600 мм
- Количество зон применения: 1-4
- Корпус для сдерживания пара

**Обледенение коробок/контейнеров:**
- Ручное или автоматизированное впрыскивание снега
- Дозировка: 0,5-3,0 кг на контейнер
- Время применения: 5-30 секунд
- Предусмотрены выпускные отверстия для пара

## Системы барабанного замораживания

Системы барабанного замораживания непрерывно перемешивают продукт со снегом СО2 для равномерного снижения температуры и поверхностного замораживания.

### Конструкция оборудования

**Конфигурация вращающегося барабана:**
- Диаметр барабана: 0,5-2,0 м
- Длина: 1,0-4,0 м
- Скорость вращения: 5-20 об/мин
- Внутренние лопасти для подъема продукта
- Теплоизолированная конструкция

**Система впрыска СО2:**
- Несколько точек впрыска по длине барабана
- Радиальные или осевые схемы впрыска
- Регулировка потока для каждой точки впрыска
- Коллектор распределения снега

### Параметры эксплуатации

**Время пребывания:**
```
t_residence = L_drum / (v_axial × 60)

Где:
L_drum = длина барабана (м)
v_axial = осевая скорость (м/мин)

Типовой диапазон: 2-10 минут
```

**Интенсивность перемешивания:**
Число Фруда характеризует перемешивание:
```
Fr = ω² × R / g

Где:
ω = угловая скорость (рад/с)
R = радиус барабана (м)
g = ускорение свободного падения (9,81 м/с²)

Оптимальное Fr = 0,3-0,7
```

**Уровень заполнения:**
- Типовой: 20-40% объема барабана
- Более высокий уровень заполнения снижает эффективность перемешивания
- Более низкий уровень увеличивает вариабельность времени пребывания

### Категории применения

**Нарезанные/рубленые продукты:**
- Размер продукта: кубики 5-25 мм
- Соотношение СО2: 0,3-0,6 кг СО2/кг продукта
- Время пребывания: 3-6 минут
- Примеры: нарезанные овощи, кусочки фруктов

**Рубленые продукты:**
- Размер частиц: 3-10 мм
- Соотношение СО2: 0,4-0,8 кг СО2/кг продукта
- Время пребывания: 4-8 минут
- Примеры: фарш, тертый сыр

**Покрытые продукты:**
- Размер продукта: варьируется
- Соотношение СО2: 0,5-1,0 кг СО2/кг продукта
- Время пребывания: 5-10 минут
- Назначение: замораживание корочки, затвердевание покрытия

### Профиль температуры

**Типовая прогрессия замораживания:**

| Время (мин) | Центр продукта (°C) | Поверхность продукта (°C) | Норма впрыска СО2 |
|-----------|-------------------|---------------------|-------------------|
| 0 | +20 | +20 | 100% |
| 2 | +10 | -15 | 80% |
| 4 | +2 | -30 | 60% |
| 6 | -5 | -40 | 40% |
| 8 | -12 | -50 | 20% |
| 10 | -18 | -55 | 0% |

## Нормы расхода СО2

### Теоретический расход

Минимальное количество СО2, необходимое на основе термодинамических расчетов:

```
m_CO2,min = (m_product × c_p × ΔT) / Q_total

Где:
m_CO2,min = минимальная масса СО2 (кг)
m_product = масса продукта (кг)
c_p = удельная теплоемкость продукта (кДж/кг·К)
ΔT = требуемое изменение температуры (К)
Q_total = 654,7 кДж/кг
```

**Пример расчета:**
Замораживание 1000 кг фарша из говядины с +5°C до -18°C:
```
c_p,beef = 3,5 кДж/кг·К (выше температуры замерзания) и 1,8 кДж/кг·К (ниже температуры замерзания)
Скрытая теплота = 250 кДж/кг

Q_required = (1000 × 3,5 × 5) + (1000 × 250) + (1000 × 1,8 × 18)
Q_required = 17 500 + 250 000 + 32 400 = 299 900 кДж

m_CO2,min = 299 900 / 654,7 = 458 кг
```

### Фактический расход

Реальный расход включает неэффективности:

**Факторы потерь:**

| Механизм потерь | Потеря эффективности | Вклад в общее количество |
|----------------|----------------|----------------------|
| Пар без контакта с продуктом | 15-25% | Основное |
| Утечка тепла из окружающей среды | 5-10% | Незначительное |
| Сублимация до контакта с продуктом | 10-15% | Умеренное |
| Неполное покрытие продукта | 5-15% | Умеренное |
| Потери при запуске/остановке системы | 3-7% | Незначительное |

**Коэффициент эффективности:**
```
η_system = 0,50-0,75 (типовой диапазон)

m_CO2,actual = m_CO2,min / η_system
```

**Практические соотношения:**

| Тип применения | Соотношение СО2:продукт | Эффективность |
|------------------|-------------------|------------|
| Верхнее обледенение (легкое) | 0,3-0,5:1 | 60-70% |
| Верхнее обледенение (тяжелое) | 0,6-1,0:1 | 55-65% |
| Барабанное замораживание | 0,8-1,5:1 | 50-60% |
| Замораживание корочки | 0,4-0,7:1 | 60-70% |
| Глубокое замораживание | 1,5-2,5:1 | 45-55% |

### Оптимизация расхода

**Стратегии повышения эффективности:**

1. **Предварительное охлаждение:** Снижение температуры входа продукта с использованием механической холодильной установки
   - Эффект: 10-20% снижение расхода СО2
   - Окупаемость: обычно 3-6 месяцев

2. **Сдерживание пара:** Минимизация выхода холодного пара СО2
   - Конструкция корпуса с управляемым вентилированием
   - Эффект: 5-15% улучшение

3. **Регулировка размера частиц снега:** Оптимизация для максимального контакта с продуктом
   - Меньшие частицы: лучшее распределение но быстрее сублимируются
   - Оптимальный диапазон: 50-150 мкм

4. **Поэтапное впрыскивание:** Применение СО2 в несколько зон с убывающими нормами
   - Соответствие профилю холодильной нагрузки
   - Эффект: 8-15% улучшение

## Спецификации оборудования

### Системы подачи СО2

**Резервуары массового хранения:**

| Вместимость (кг) | Размеры (Д×Л, м) | Рабочее давление | Норма испарения | Площадь основания |
|--------------|---------------------|-------------------|------------------|-----------|
| 2 000 | 1,5 × 3,0 | 2,0 МПа | 1,5-2,5%/сут | 8 м² |
| 5 000 | 2,0 × 4,5 | 2,0 МПа | 1,0-2,0%/сут | 15 м² |
| 10 000 | 2,5 × 6,0 | 2,0 МПа | 0,8-1,5%/сут | 25 м² |
| 20 000 | 3,0 × 8,0 | 2,0 МПа | 0,6-1,2%/сут | 40 м² |

**Характеристики резервуара:**
- Конструкция с вакуумной теплоизоляцией
- Спиральный теплообменник для создания давления паром
- Погружная труба для отбора жидкости
- Предохранительные клапаны (установлены на 2,4 МПа)
- Манометры и телеметрия

**Система распределения:**
- Трубопровод: сталь категории 80 или нержавеющая сталь
- Теплоизоляция: стекловидный материал или пенополиуретан
- Нагревательные элементы не требуются (саморефрижерирующаяся система)
- Регуляторы давления в местах использования
- Счетчики потока для мониторинга расхода

### Блоки генерирования снега

**Номинальные производительности:**

| Обозначение модели | Норма подачи СО2 (кг/ч) | Производство снега (кг/ч) | Требуемая мощность | Сжатый воздух |
|------------------|----------------------|------------------------|----------------|----------------|
| SG-50 | 100 | 45-50 | 0,5 кВт | 0,3 м³/мин @ 0,6 МПа |
| SG-100 | 200 | 90-100 | 0,75 кВт | 0,5 м³/мин @ 0,6 МПа |
| SG-250 | 500 | 225-250 | 1,5 кВт | 1,0 м³/мин @ 0,6 МПа |
| SG-500 | 1 000 | 450-500 | 2,5 кВт | 2,0 м³/мин @ 0,6 МПа |
| SG-1000 | 2 000 | 900-1 000 | 4,0 кВт | 3,5 м³/мин @ 0,6 МПа |

**Системы управления:**
- Управление на основе PLC
- Управление массовым потоком с обратной связью
- Мониторинг температуры продукта
- Автоматические алгоритмы дозировки
- Регистрация данных и интеграция SCADA

### Спецификации материалов

**Материалы конструкции:**

| Компонент | Материал | Спецификация | Причина |
|-----------|----------|--------------|--------|
| Корпус сопла | Нержавеющая сталь 316 | ASTM A479 | Коррозионная стойкость, низкая температура |
| Раструб снега | Нержавеющая сталь 304 | ASTM A240 | Контакт с пищевыми продуктами, прочность |
| Трубопровод (основной) | Углеродистая сталь | ASTM A106 Grade B | Экономичность, адекватная производительность |
| Трубопровод (пищевая зона) | Нержавеющая сталь 316 | ASTM A312 | Требования санитарии |
| Клапаны | Нержавеющая сталь 316 | Криогенно рассчитанные | Низкотемпературная эксплуатация |
| Уплотнения | PTFE или Viton | Пищевого качества | Химическая стойкость |
| Теплоизоляция | Пенополиуретан | Закрытая ячейка, без CFC | Тепловые характеристики |

## Меры безопасности

### Опасность асфиксии

СО2 вытесняет кислород в замкнутых пространствах, создавая серьезный риск асфиксии:

**Физиологические эффекты по концентрации:**

| Концентрация СО2 | Уровень кислорода | Физиологический эффект | Предельно допустимое воздействие |
|------------------|--------------|---------------------|----------------|
| 0,04% (окружающая) | 20,9% | Нормально | Неограниченно |
| 0,5% | 20,4% | ACGIH TWA | 8 часов |
| 3,0% | 17,9% | Учащенное дыхание | 15 минут |
| 5,0% | 15,9% | Затруднение дыхания, головная боль | STEL (кратковременный) |
| 10% | 10,9% | Тяжелые симптомы, потеря сознания | Непосредственная опасность |
| >15% | <5,9% | Быстрая потеря сознания, смерть | Угроза жизни |

**Требования к вентиляции:**
```
Q_vent = (G_CO2 × 10⁶) / (C_limit × 60)

Где:
Q_vent = норма вентиляции (м³/ч)
G_CO2 = норма выделения СО2 (кг/ч)
C_limit = допустимая концентрация СО2 (ppm)
Коэффициент 10 обеспечивает запас безопасности

Пример:
Для G_CO2 = 100 кг/ч, C_limit = 5000 ppm:
Q_vent = (100 × 10⁶) / (5000 × 60) = 333 333 м³/ч минимум
```

**Меры безопасности:**
- Непрерывный мониторинг СО2 с сигнализацией
- Датчики низкого кислорода с автоматическим отключением
- Механическая вентиляция с резервным источником питания
- Контроль доступа в зону и предупредительные знаки
- Процедуры экстренного реагирования и обучение персонала

### Опасность холодного контакта

Твердый СО2 при -78,5°C вызывает тяжелые обморожения при контакте:

**Предельно допустимые значения воздействия:**
- Краткий контакт (<1 секунда): незначительный дискомфорт
- Контакт 1-5 секунд: обморожение вероятно
- Контакт >5 секунд: тяжелое повреждение тканей

**Требования к защите:**
- Изолированные перчатки (рассчитанные на -80°C минимум)
- Защитные очки для прямого контакта
- Защитные фартуки для массовой обработки
- Закрытая защитная обувь
- Длинные рукава и полная длина брюк

### Опасность давления

**Риск разрыва сосуда:**
СО2 значительно расширяется при нагревании от жидкости к газу:

```
Коэффициент расширения = 535:1 (жидкость к газу при 15°C, 1 атм)
```

Герметично закрытый контейнер, частично заполненный жидким СО2, разовьет экстремальное давление при нагревании:

**Повышение давления:**
```
Для полностью ограниченного жидкого СО2:
ΔP/ΔT ≈ 1,4 МПа/°C вблизи критической точки
```

**Положения безопасности:**
- Предохранительные устройства на всех сосудах
- Разрывные диски, рассчитанные на максимально возможный выброс
- Клапаны теплового сброса на изолированном трубопроводе
- Обучение операторов опасностям давления
- Регулярная проверка и тестирование

### Нормативное соответствие

**Требования OSHA:**
- 29 CFR 1910.146: пространства, требующие разрешения на вход
- 29 CFR 1910.134: защита органов дыхания
- 29 CFR 1910.1000: загрязнители воздуха (PEL СО2: 5000 ppm TWA)

**Требования FDA:**
- 21 CFR 184.1240: статус GRAS для СО2 при контакте с пищевыми продуктами
- Надлежащая производственная практика (cGMP)
- Интеграция плана HACCP

**Строительные нормы:**
- IBC Глава 53: сжатые газы (СО2 категория A-1)
- IFC Глава 53: требуется разрешение на эксплуатацию
- NFPA 55: сжатые газы и криогенные жидкости

## Сравнение с жидким азотом (LN2)

### Термодинамическое сравнение

**Фундаментальные свойства:**

| Свойство | Снег СО2 | Жидкий азот |
|----------|----------|-----------------|
| Рабочая температура | -78,5°C | -196°C |
| Скрытая теплота | 571 кДж/кг (сублимация) | 199 кДж/кг (испарение) |
| Чувствительное охлаждение до 20°C | 84 кДж/кг | 193 кДж/кг |
| Общая холодопроизводительность | 655 кДж/кг | 392 кДж/кг |
| Удельная масса (жидкость) | 0,82 @ 2 МПа, -20°C | 0,81 @ 0,1 МПа, -196°C |
| Плотность пара при -20°C | 2,46 кг/м³ | 1,25 кг/м³ |

**Эффективность охлаждения:**
Несмотря на более низкую температуру, LN2 обеспечивает меньше общего охлаждения на единицу массы из-за более низкой скрытой теплоты. СО2 обеспечивает приблизительно на 67% больше холодопроизводительности на килограмм.

### Экономическое сравнение

**Анализ затрат (типовые промышленные цены):**

| Фактор затрат | Снег СО2 | Жидкий азот | Соотношение (СО2:LN2) |
|------------|----------|-----------------|-----------------|
| Стоимость криогена ($/кг) | 0,15-0,40 | 0,30-0,80 | 1:2 |
| Охлаждение на $ (кДж/$) | 1 638-4 367 | 490-1 307 | 3-4:1 |
| Капитальные затраты на резервуар | Ниже | Выше | 1:1,5 |
| Потери при испарении | 0,8-2,5%/сут | 1,0-3,0%/сут | 1:1,2 |
| Обслуживание оборудования | Ниже | Среднее | 1:1,3 |
| Коммунальные расходы | Минимальные | Минимальные | 1:1 |

**Анализ точки безубыточности:**
Для типовых пищевых производств СО2 снег предлагает на 40-60% более низкие эксплуатационные затраты чем LN2 когда требования по температуре допускают диапазон от -80 до -40°C.

### Сравнение производительности

**Скорость замораживания:**

LN2 с более низкой температурой производит более быстрое поверхностное замораживание:
```
Соотношение времени замораживания: t_CO2 / t_LN2 ≈ 1,5-2,0 для образования поверхностной корочки
```

Однако для общего снижения температуры, более высокая общая холодопроизводительность СО2 может достигать аналогичных результатов при надлежащем применении.

**Возможность температурного режима:**

| Применение | Пригодность СО2 | Пригодность LN2 |
|-------------|----------------|-----------------|
| Охлаждение до 0°C | Отличная | Избыточная |
| Замораживание до -18°C | Отличная | Хорошая |
| Замораживание до -40°C | Хорошая | Отличная |
| Сверхнизкое замораживание <-60°C | Неподходящая | Отличная |
| Криогенный помол | Неподходящая | Отличная |

**Качество продукта:**

- **СО2:** Более мягкий температурный градиент снижает тепловое напряжение, лучше для деликатных продуктов
- **LN2:** Более быстрое замораживание улучшает структуру ледяных кристаллов, лучше для высокой влажности продуктов

### Эксплуатационные соображения

**Характеристики обращения:**

| Фактор | Снег СО2 | Жидкий азот |
|--------|----------|-----------------|
| Видимость | Белый снег виден | Прозрачная жидкость, пар виден |
| Контакт материала | Твердые частицы | Жидкие брызги или пар |
| Управление применением | Хорошее (распределение снега) | Отличное (жидкий поток) |
| Сложность системы | Среднее | Низкое |
| Время запуска | Немедленное | Немедленное |
| Способность регулировки | 5:1 типовая | 10:1 типовая |

**Профиль безопасности:**

- **СО2:** Более высокий риск асфиксии (тяжелее воздуха, накапливается внизу)
- **LN2:** Более тяжелые обморожения, ниже риск асфиксии (легче воздуха)
- **СО2:** Менее драматические облака пара (более теплый пар)
- **LN2:** Обширное образование пара создает проблемы видимости

### Критерии выбора применения

**Выбирайте снег СО2 когда:**
- Целевые температуры: -80 до -30°C
- Стоимость является основным приоритетом
- Требуется применение в барабане/перемешиванием
- Предпочтительно применение твердой фазы
- Высокая общая холодильная нагрузка на единицу времени
- Более мягкая скорость замораживания приемлема

**Выбирайте LN2 когда:**
- Требуются сверхнизкие температуры (<-80°C)
- Необходимо максимально быстрое замораживание
- Применение криогенного помола
- Требуется точная дозировка жидкости
- Требуется минимальный размер оборудования
- Очень мелкое производство

## Применение

### Обработка мяса и птицы

**Охлаждение фарша:**
- Применение: барабанное замораживание
- Соотношение СО2: 0,3-0,5 кг/кг продукта
- Температура: +5 до -2°C
- Преимущества: предотвращает рост бактерий, сохраняет текстуру, удлиняет срок годности

**Поверхностное замораживание частей птицы:**
- Применение: верхнее обледенение конвейера
- Соотношение СО2: 0,4-0,7 кг/кг продукта
- Температура: +4 до -5°C корочка поверхности
- Преимущества: предотвращает потерю влаги, улучшает обработку

**Колбасные и формованные продукты:**
- Применение: барабанное замораживание корочки
- Соотношение СО2: 0,6-1,0 кг/кг продукта
- Температура: -15 до -25°C поверхность
- Преимущества: позволяет нарезать, предотвращает размазывание

### Хлебопекарные изделия

**Замораживание хлеба и булочек:**
- Применение: конвейер или партионная система
- Соотношение СО2: 0,8-1,2 кг/кг продукта
- Температура: +25 до -18°C
- Преимущества: быстрое замораживание предотвращает черствение, сохраняет структуру

**Пирожки и тесто:**
- Применение: верхнее обледенение
- Соотношение СО2: 0,5-0,9 кг/кг продукта
- Температура: +5 до -10°C
- Преимущества: предотвращает расплывание, сохраняет форму

### Продукция и готовые блюда

**Свежесрезанные овощи:**
- Применение: верхнее обледенение при упаковке
- Соотношение СО2: 0,2-0,4 кг/кг продукта
- Температура: +10 до 0°C
- Преимущества: удлиняет срок годности, сохраняет хрустящесть

**Готовые блюда:**
- Применение: замораживание корочки после наполнения
- Соотношение СО2: 0,7-1,3 кг/кг продукта
- Температура: +70 до -18°C
- Преимущества: предотвращает миграцию влаги, обеспечивает обработку

## Ограничения

### Ограничения температуры

**Минимальная достижимая температура:**
Поверхность продукта не может надежно достичь температуры ниже -60°C из-за:
- Температуры пара СО2 -78,5°C
- Сопротивления теплопередачи от продукта к снегу
- Ограничений скорости сублимации

**Исключенные применения:**
- Криогенный помол (требует <-100°C)
- Сверхнизкотемпературное хранилище
- Специальные продукты требующие <-80°C

### Соображения прямого контакта

**Проблемы прямого контакта:**

1. **Замораживание влаги поверхности:**
   - Снежные частицы прилипают к влажным поверхностям
   - Может создать проблемы обработки
   - Может повлиять на внешний вид продукта

2. **Эффекты карбонизации:**
   - СО2 растворяется в жидкой воде и жирах
   - Создает небольшое снижение pH
   - Может повлиять на вкус в чувствительных продуктах

3. **Поверхностное высушивание:**
   - Сублимация удаляет влагу с поверхности продукта
   - Более выраженная чем при LN2 из-за более длительного времени контакта
   - Требует мониторинга на деликатных продуктах

### Сложность оборудования

**Требования системы:**
- Массовое хранилище СО2 с поддержанием давления
- Оборудование генерирования и распределения снега
- Сдерживание пара и вентиляция
- Системы управления дозировкой
- Более сложная чем жидкие системы LN2

**Техническое обслуживание:**
- Очистка раструба снега (накопление продукта)
- Замена сопла (эрозия/засорение)
- Обслуживание клапанов (низкотемпературная эксплуатация)
- Более интенсивное чем системы LN2

### Эксплуатационные ограничения

**Чувствительность эффективности:**
- Более низкая эффективность чем LN2 в плохо спроектированных системах
- Требует хорошего контакта снега с продуктом
- Потери пара могут быть значительными без корпуса
- Производительность варьируется в зависимости от условий окружающей среды

**Ограничения производительности:**
- Норма производства массового снега ограничена перепадом давления
- Неподходящая для очень высокопроизводительных непрерывных операций превышающих 5000 кг/ч пропускную способность продукта
- Туннели распыления LN2 лучше для сверхвысокого объема

### Нормативные и качественные соображения

**Пищевая безопасность:**
- Источник СО2 должен быть пищевого качества (качество напитков)
- Примеси могут повлиять на качество продукта
- Требуется проверка спецификаций поставщика

**Валидация процесса:**
- Требуется мониторинг распределения температуры
- Валидация более сложная чем одиночное распыление LN2
- Определение критической контрольной точки HACCP

**Маркировка продукта:**
- Последствия модифицированной атмосферы
- Требования раскрытия обработки СО2 варьируются по юрисдикции
- Соображения сертификации органичности

---

**Связанные темы:**
- Основы криогенного замораживания
- Системы замораживания жидким азотом
- Сравнение механического и криогенного замораживания
- Расчеты холодильной нагрузки в пищевой обработке
