---
title: "Методы замораживания пищевых продуктов"
aliases: ["Методы замораживания пищевых продуктов"]
weight: 1
---

Методы замораживания пищевых продуктов определяют качество продукции, скорость замораживания, потребление энергии и требования к капиталовложениям. Выбор технологии замораживания зависит от характеристик продукта, производственной мощности, спецификаций качества и экономических ограничений.

## Классификация по скорости замораживания

Методы замораживания классифицируются по скорости, с которой температура продукта проходит критическую зону (0°C до -5°C, где происходит максимальное образование кристаллов льда):

| Классификация | Скорость замораживания | Время через критическую зону | Размер кристаллов льда | Типичные методы |
|----------------|---------------|---------------------------|------------------|-----------------|
| Медленное замораживание | < 1 см/ч | > 2 часов | Крупные (100-200 мкм) | Неподвижный воздух, холодильное хранилище |
| Быстрое замораживание | 1-5 см/ч | 30 мин - 2 часа | Средние (50-100 мкм) | Воздушный взрыв, контакт пластин |
| Ускоренное замораживание | 5-10 см/ч | 10-30 минут | Мелкие (20-50 мкм) | Высокоскоростной воздух, криогенное |
| Ультра-ускоренное | > 10 см/ч | < 10 минут | Очень мелкие (< 20 мкм) | Жидкий азот, жидкий CO₂ |

Скорость замораживания напрямую влияет на качество продукта через морфологию кристаллов льда. Быстрое замораживание создает множество мелких внутриклеточных кристаллов льда, минимизируя повреждение клеточной мембраны и потери при оттаивании.

## Замораживание воздушным взрывом

Замораживание воздушным взрывом использует принудительную конвекцию с охлажденным воздухом при -30°C до -40°C и скоростями от 1,5 до 6 м/с. Передача тепла происходит в основном путем конвекции с коэффициентом теплопередачи на поверхности:

h = 5,7 + 3,8v

где h — коэффициент конвективной теплопередачи (Вт/м²·К) и v — скорость воздуха (м/с).

### Туннельные морозильники

Непрерывные или периодические туннельные морозильники транспортируют продукт на ленточных конвейерах, подносах или тележках через поток охлажденного воздуха. Конструктивные варианты включают:

**Прямоточные туннели:** Продукт движется линейно через охлажденную зону, воздух течет параллельно (прямоток), противотоком или перпендикулярно потоку продукта.

**Спиральные морозильники:** Лента образует вертикальную спираль в изолированном корпусе. Поток воздуха обычно перпендикулярен ленте с вертикальным распределительным плену. Преимущества включают компактный размер (0,3-0,5 м² на тонну/день производительности) и непрерывную работу.

**Морозильники с кипящим слоем:** Высокоскоростной восходящий воздух (4-6 м/с) удерживает мелкие продукты (горох, ягоды, нарезанные овощи) в псевдокипящем состоянии. Обеспечивает индивидуальное быстрое замораживание (IQF) с отличными коэффициентами теплопередачи (80-120 Вт/м²·К), но ограничен специфическими геометриями продуктов.

### Морозильники с статическим воздушным взрывом

Статические камеры воздушного взрыва циркулируют охлажденный воздух над продуктом, расположенным на стеллажах или поддонах. Типичные скорости воздуха находятся в диапазоне 1,5-3 м/с с температурой испарителя -35°C до -42°C. Плотность загрузки влияет на равномерность замораживания и должна обеспечивать адекватные воздушные каналы.

| Тип морозильника воздушного взрыва | Скорость воздуха (м/с) | Время замораживания (кг продукта) | Потребление энергии (кВт·ч/т) | Капитальные затраты |
|-------------------|-------------------|---------------------------|---------------------|--------------|
| Периодическая воздушная камера | 1,5-2,5 | 8-24 часа | 120-180 | Низкие |
| Ленточный туннель | 2-4 | 2-6 часов | 80-120 | Средние |
| Спиральный туннель | 3-5 | 1-4 часа | 70-110 | Высокие |
| Кипящий слой IQF | 4-6 | 5-20 минут | 60-90 | Средние-Высокие |

## Замораживание пластинами

Пластинчатые морозильники достигают быстрой теплопередачи через прямую проводимость между охлажденными металлическими пластинами и продуктом. Алюминиевые или нержавеющие стальные пластины содержат внутренние проходы хладагента с испаряющимся хладагентом при -35°C до -45°C.

Коэффициент теплопередачи при контакте пластин находится в диапазоне 150-250 Вт/м²·К, значительно выше, чем методы воздушного взрыва. Эффективная теплопередача требует:

- Однородной толщины продукта (максимум ±5 мм вариации)
- Адекватного давления пластин (0,7-2 кПа) для обеспечения контакта
- Минимальных воздушных зазоров на границе продукт-пластина
- Упаковки продукта, которая деформируется под давлением

### Горизонтальные пластинчатые морозильники

Стопки горизонтальных пластин в вертикальном расположении с гидравлической системой закрытия. Типичные конфигурации включают 12-24 пластины с расстояниями 50-150 мм. Продукт загружается вручную или автоматически на каждую полку.

Преимущества:
- Высокая эффективность теплопередачи
- Компактная установка
- Низкое обезвоживание (продукт закрыт во время замораживания)
- Подходит для упакованных прямоугольных продуктов

Ограничения:
- Трудоемкая загрузка/выгрузка
- Требует однородной геометрии продукта
- Не подходит для неправильных форм

### Вертикальные пластинчатые морозильники

Параллельные вертикальные пластины с продуктом, загруженным между смежными поверхностями. В основном используется для замораживания рыбных блоков, где жидкий продукт заливается в полость и твердеет против охлажденных пластин.

## Криогенное замораживание

Криогенные системы используют прямой контакт с сжиженными газами (азот при -196°C или диоксид углерода при -78°C) для достижения ультра-быстрых скоростей замораживания. Фазовый переход криогена из жидкого в газообразное состояние извлекает скрытое тепло из продукта.

### Замораживание жидким азотом

Азот обеспечивает 199 кДж/кг скрытой теплоты испарения плюс 200 кДж/кг явной теплоты при нагреве газа от -196°C до равновесной температуры продукта. Общий холодильный эффект приблизительно 400 кДж/кг жидкого азота.

Теоретическое потребление азота:

m_N₂ = (m_p × c_p × ΔT) / (h_fg + c_g × ΔT_gas)

где:
- m_N₂ = требуемая масса азота (кг)
- m_p = масса продукта (кг)
- c_p = удельная теплоемкость продукта (кДж/кг·К)
- ΔT = изменение температуры продукта (K)
- h_fg = скрытая теплота азота (199 кДж/кг)
- c_g = удельная теплоемкость газа азота (1,04 кДж/кг·К)
- ΔT_gas = повышение температуры газа (K)

Фактическое потребление обычно 1,2-1,8 кг LN₂ на кг замороженного продукта из-за потерь в системе и неполного восстановления тепла.

### Замораживание жидким диоксидом углерода

CO₂ сублимируется из твердого состояния (-78°C) или испаряется из жидкого состояния под давлением. Применяется как жидкий спрей, который частично превращается в сухой лед при расширении через сопла. Холодильный эффект приблизительно 570 кДж/кг CO₂.

Преимущества перед жидким азотом:
- Более низкая стоимость (40-60% цены LN₂)
- Более высокая холодильная эффективность на единицу массы

Недостатки:
- Более высокая температура сублимации (-78°C против -196°C)
- Более низкие скорости замораживания
- Требует оборудования для хранения и обработки под давлением

### Конфигурации криогенных систем

**Распылительные морозильники:** Прямое распыление жидкого криогена на поверхность продукта, движущегося через изолированный туннель. Отдельные зоны предварительного охлаждения и замораживания оптимизируют использование криогена.

**Морозильники погружением:** Продукт погружен в ванну жидкого азота для максимальной теплопередачи. Ограничено продуктами в непроницаемой упаковке или совместимыми с контактом азота.

**Шкафные морозильники:** Периодическая система с контролируемой инъекцией криогена в изолированную камеру. Ручная или полуавтоматическая работа для низких производительностей.

| Тип криогена | Температура (°C) | Скорость замораживания | Потребление (кг/кг) | Операционные затраты | Применение |
|--------------|------------------|---------------|---------------------|----------------|-------------|
| Распыление жидкого N₂ | -196 | Очень высокая | 1,2-1,5 | Высокие | Премиум продукты, IQF |
| Погружение жидкого N₂ | -196 | Ультра-высокая | 0,9-1,2 | Очень высокие | Специализированные товары |
| Жидкий CO₂ | -78 | Высокая | 1,5-2,0 | Средние-Высокие | IQF, чувствительные к цене |
| Гибридный N₂/Механический | -196/-40 | Высокая | 0,4-0,7 | Средние | Высокообъемное производство |

## Замораживание погружением

Прямое погружение в охлажденную жидкую среду (рассолы, растворы гликоля или водные солевые растворы) обеспечивает высокие коэффициенты теплопередачи (200-800 Вт/м²·К) через конвективный контакт.

### Системы погружения в рассол

Общие рассолы включают:
- Растворы хлорида натрия (эвтектическая точка при -21°C, концентрация 23,3%)
- Растворы хлорида кальция (эвтектическая точка при -51°C, концентрация 29,8%)
- Смеси хлорида натрия/хлорида кальция

Коэффициент теплопередачи в перемешиваемом рассоле:

h = 230 × v^0,8

где v — относительная скорость рассол-к-продукту (м/с).

Проблемы:
- Поглощение рассола продуктом (прирост массы 0,5-2%)
- Коррозия оборудования
- Санитария и контроль загрязнения
- Экологическая утилизация отработанного рассола

### Погружение в гликоль

Растворы пропиленгликоля (пищевого класса) при концентрациях 35-50% обеспечивают точки замерзания от -20°C до -35°C без проблем поглощения продуктом. Более высокая вязкость снижает коэффициент теплопередачи по сравнению с рассолами.

Применение ограничено упакованными продуктами или теми, где контакт гликоля приемлем.

## Сравнение методов замораживания

| Параметр | Воздушный взрыв | Контакт пластин | Жидкий N₂ | CO₂ | Погружение |
|-----------|-----------|---------------|-----------|-----|-----------|
| Коэффициент теплопередачи (Вт/м²·К) | 20-100 | 150-250 | 300-600 | 200-400 | 200-800 |
| Типичное время замораживания | 2-8 ч | 1-4 ч | 5-30 мин | 10-45 мин | 30 мин-3 ч |
| Обезвоживание продукта | 0,5-2% | 0,1-0,5% | Минимальное | Минимальное | Отсутствует |
| Энергетические затраты (на тонну) | Низкие | Низкие | Очень высокие | Высокие | Низкие-Средние |
| Капиталовложения | Средние | Высокие | Низкие | Низкие-Средние | Средние |
| Требуемая площадь пола | Высокая | Низкая | Низкая | Низкая | Средняя |
| Гибкость (типы продуктов) | Отличная | Ограниченная | Отличная | Отличная | Ограниченная |
| Сложность операций | Низкая | Низкая | Средняя | Средняя | Высокая |
| Требования к санитарии | Стандартные | Стандартные | Минимальные | Минимальные | Критичные |

## Критерии выбора

Выбор метода замораживания требует анализа множества факторов:

**Характеристики продукта:**
- Геометрия и однородность размеров
- Отношение площади поверхности к объему
- Содержание влаги и состав
- Требования упаковки
- Целевая замороженная температура
- Приемлемые потери качества

**Производственные требования:**
- Пропускная способность (кг/ч или тонны/день)
- Периодическая или непрерывная работа
- Частота смены продукции
- Доступное напольное пространство
- Интеграция с предшествующими/последующими процессами

**Экономические факторы:**
- Ограничения бюджета капиталовложений
- Энергетические затраты (электричество, криоген, тепловые утилиты)
- Доступность и стоимость рабочей силы
- Требования обслуживания
- Стоимость продукта и премии за качество

**Соответствие нормативам:**
- Стандарты пищевой безопасности (HACCP, SQF, BRC)
- Санитарный дизайн (3-A, EHEDG)
- Экологические нормативы
- Требования безопасности работников

Продукты высокой стоимости обоснованно используют криогенные системы для превосходного сохранения качества. Высокообъемные товарные продукты обычно используют механическую холодопроизводительность (воздушный взрыв или пластины) для минимизации операционных затрат. Многие объекты используют гибридные системы, комбинирующие криогенное предварительное охлаждение с механическим финишным замораживанием для оптимизации как качества, так и экономики.

## Расчеты теплопередачи

Время замораживания для данного метода можно оценить, используя уравнение Планка, модифицированное для практических условий:

t = (ρ × L_f / (T_m - T_f)) × (P_a/h + R_a/(2k))

где:
- t = время замораживания (с)
- ρ = плотность продукта (кг/м³)
- L_f = скрытая теплота плавления (334 кДж/кг для воды)
- T_m = начальная точка замерзания (°C)
- T_f = температура замораживающей среды (°C)
- P = толщина продукта (м)
- a = коэффициент размерности продукта (0,5 для бесконечной пластины, 0,25 для бесконечного цилиндра, 0,167 для сферы)
- h = коэффициент поверхностной теплопередачи (Вт/м²·К)
- R = коэффициент геометрии продукта (1/2 для пластины, 1/4 для цилиндра, 1/6 для сферы)
- k = теплопроводность замороженного продукта (Вт/м·К)

Этот упрощенный подход обеспечивает разумные оценки для однофазного замораживания. Более точные прогнозы требуют численных методов, учитывающих зависящие от температуры свойства и многофазную теплопередачу.
