---
title: "Требования к хранению замороженных продуктов"
aliases: ["Требования к хранению замороженных продуктов"]
weight: 6
---

Проектирование склада замороженных продуктов требует точного контроля температуры, влажности и циркуляции воздуха для поддержания качества продукции при минимизации эксплуатационных расходов. Температура хранения обычно находится в диапазоне от -23°C до -29°C для общего замороженного хранилища, а специальные приложения требуют температур до -40°C.

## Требования к температуре проектирования

Выбор температуры хранилища влияет на сохранение качества продукции, потребление энергии и сроки хранения. Более низкие температуры снижают скорость реакций и микробную активность, но увеличивают затраты на охлаждение и нагрузки на конструкцию.

| Категория продукции | Температура хранения | Относительная влажность | Максимальная продолжительность хранения |
|-----------------|---------------------|-------------------|--------------------------|
| Мороженое, фруктовые замороженные ломтики | -29°C до -23°C | 85-90% | 3-6 месяцев |
| Замороженные овощи | -23°C до -18°C | 90-95% | 8-12 месяцев |
| Замороженные фрукты | -23°C до -18°C | 90-95% | 8-18 месяцев |
| Мясные продукты | -23°C | 90-95% | 6-12 месяцев |
| Птица | -18°C | 90-95% | 6-9 месяцев |
| Морепродукты | -29°C до -23°C | 95-98% | 3-12 месяцев |
| Хлебобулочные изделия | -18°C до -12°C | 80-85% | 3-6 месяцев |
| Готовые блюда | -23°C до -18°C | 85-90% | 6-12 месяцев |

## Требования к однородности температуры

Колебания температуры в помещениях хранилища вызывают деградацию качества, миграцию влаги и образование ледяных кристаллов. Однородность зависит от характера циркуляции воздуха, качества теплоизоляции и распределения тепловой массы.

**Приемлемые колебания температуры:**
- Стеллажное хранилище: ±1,1°C по всему пространству
- Массовое хранилище: ±1,7°C приемлемо для краткосрочного хранения
- Высокостоимостные продукты: максимальное отклонение ±0,6°C

**Факторы, влияющие на однородность:**
- Распределение скорости воздуха (минимум 1,5-2,0 м/с на поверхности продукции)
- Размещение испарителя и распределение мощности
- Открытие дверей и инфильтрационные нагрузки
- Плотность укладки продукции и ее ориентация
- Внутренние источники тепла (освещение, погрузчики, персонал)

## Проектирование циркуляции воздуха

Надлежащая циркуляция воздуха предотвращает образование теплых зон, поддерживает равномерную температуру и контролирует распределение влаги. Неадекватная циркуляция вызывает расслоение температуры и локальное накопление инея.

| Конфигурация хранилища | Кратность воздухообмена в час | Понижение температуры приточного воздуха | Максимальная скорость воздуха |
|----------------------|---------------------|-----------------------------------|---------------------|
| Стеллажное хранилище, интенсивный оборот | 40-60 | 4-7°C | 2,5 м/с |
| Массовое хранилище, медленный оборот | 20-30 | 6-8°C | 1,5 м/с |
| Камеры шоковой заморозки | 100-150 | 8-14°C | 5,0+ м/с |
| Закалка мороженого | 80-120 | 11-17°C | 4,0 м/с |

**Методы распределения воздуха:**
- Верхнее распределение с периферийным возвратом минимизирует расслоение
- Подпольное распределение обеспечивает равномерную температуру в высокостеллажных хранилищах
- Боковой выпуск воздуха подходит для узких проходов со стеллажным хранением
- Потолочные сборные холодильные установки для общих хранилищ

**Рассмотрение скорости воздуха:**
Скорость воздуха на поверхности продукции влияет на скорость теплопередачи и удаления влаги. Чрезмерная скорость вызывает высушивание поверхности и ожог при замораживании. Скорость ниже 1,25 м/с приводит к неадекватной теплопередаче и колебаниям температуры.

## Выбор испарителя

Конструкция испарителя влияет на мощность системы, частоту разморозки и энергопотребление. Выбор испарителя уравновешивает первоначальную стоимость с эффективностью при эксплуатации и требованиями к техническому обслуживанию.

| Тип испарителя | Плотность оребрения | Типичная ΔT | Частота разморозки | Применение |
|-----------|-------------|------------|-------------------|-------------|
| Тесное оребрение (4-6 ребер/дюйм) | 0,42-0,64 см | 4-6°C | 2-4 раза в день | Высокая влажность |
| Среднее оребрение (6-8 ребер/дюйм) | 0,32-0,42 см | 6-7°C | 1-2 раза в день | Стандартное хранилище |
| Редкое оребрение (8-12 ребер/дюйм) | 0,21-0,32 см | 7-8°C | 1 раз в день | Низкая влажность, стабильные нагрузки |

**Разность температур проектирования (ΔT):**
ΔT = Температура помещения - Температура насыщения на входе испарителя

Меньшая ΔT улучшает эффективность, но требует большей поверхности испарителя. Большая ΔT уменьшает размер испарителя, но увеличивает энергопотребление и скорость накопления инея.

## Системы разморозки

Выбор системы разморозки зависит от температуры хранилища, условий влажности и требований к эксплуатации. Неадекватная разморозка вызывает потерю мощности, а чрезмерная разморозка расходует энергию и вводит тепловую нагрузку.

**Электрическая разморозка:**
- Плотность мощности: 323-538 Вт/м² поверхности испарителя
- Температура прекращения: 7-13°C в середине испарителя
- Типичная продолжительность: 20-40 минут
- Применение: Низкотемпературное хранилище (-23°C и ниже)
- Энергозатраты: 586-940 кДж/кг растопленного инея

**Разморозка горячим газом:**
- Температура подачи: 27-49°C на входе испарителя
- Температура прекращения: 4-10°C в середине испарителя
- Типичная продолжительность: 15-30 минут
- Применение: Среднее и низкотемпературное хранилище
- Давление хладагента: 1,0-1,4 МПа (типичное для R-404A, R-448A)
- Время восстановления: 30-60 минут для восстановления температуры хранилища

**Разморозка цикла выключения:**
- Разморозка прекращается при достижении температуры воздуха в помещении
- Продолжительность: Переменная, типично 2-6 часов
- Применение: Только хранилище выше -7°C
- Не требует энергозатрат

**График разморозки:**
- Базовая частота основана на скорости накопления инея
- Планирование во время периодов низкой активности для минимизации воздействия
- Координация нескольких испарителей для предотвращения одновременной разморозки
- Контроль прекращения для предотвращения чрезмерного тепловложения

## Расчет тепловых нагрузок

Точные расчеты нагрузок обеспечивают надлежащий выбор оборудования и предотвращают недостаток мощности. Общая нагрузка охлаждения включает передачу через ограждение, нагрузку от продукции, инфильтрацию, внутренние источники и потери при разморозке.

**Нагрузка передачи через ограждение (Q_t):**
```
Q_t = U × A × ΔT
```
Где:
- U = Коэффициент общей теплопередачи (кДж/ч·м²·°C)
- A = Площадь поверхности (м²)
- ΔT = Разность температур через ограждение (°C)

| Тип конструкции | U-коэффициент (кДж/ч·м²·°C) | RSI-значение |
|------------------|--------------------------|---------|
| Стена, 150 мм полиуретан | 0,14-0,17 | 5,8-7,0 |
| Стена, 200 мм полиуретан | 0,11-0,13 | 7,8-9,3 |
| Потолок, 250 мм полиуретан | 0,09-0,10 | 10,0-11,8 |
| Пол, 200 мм полистирол | 0,14-0,16 | 6,3-7,4 |

**Нагрузка от продукции (Q_p):**
```
Q_p = m × c_p × ΔT + m × h_f
```
Где:
- m = Расход массы продукции (кг/ч)
- c_p = Удельная теплоемкость (кДж/кг·°C)
- h_f = Теплота плавления при замораживании (кДж/кг)

**Нагрузка инфильтрации (Q_i):**
Инфильтрация через дверной проем зависит от частоты открывания, размеров двери и разности температур. Для автоматических дверей с воздушными завесами:
```
Q_i = 0,6 × A_door × H^0,5 × ΔT × CF × EF
```
Где:
- A_door = Площадь дверного проема (м²)
- H = Высота двери (м)
- ΔT = Разность температур (°C)
- CF = Коэффициент конфигурации (0,8-1,0)
- EF = Коэффициент эффективности воздушной завесы (0,3-0,5)

**Внутренние источники тепла:**
- Освещение: 3,41 кДж/ч на ватт, типичный режим работы 10-12 часов в день
- Погрузчики электрические: 44-58 кДж/ч на единицу во время работы
- Погрузчики пропановые: 103-132 кДж/ч на единицу (не рекомендуется)
- Персонал: 2,3-2,9 кДж/ч на человека при температуре хранилища -23°C

**Коэффициент безопасности:**
Применяйте коэффициент безопасности 10-15% к рассчитанной нагрузке при выборе оборудования. Более высокие коэффициенты уместны для хранилищ с неопределенными будущими нагрузками или режимами эксплуатации.

## Конструктивные соображения

Низкотемпературное хранилище создает значительные конструктивные сложности из-за термического сжатия, движения пара и промерзания грунта. Надлежащее проектирование предотвращает поднятие пола, образование льда и сжатие теплоизоляции.

**Защита пола:**
- Подпольная вентиляция предотвращает промерзание грунта
- Обогреваемые гликолевые петли поддерживают температуру грунта выше 2°C
- Пароизоляция под теплоизоляцией предотвращает проникновение влаги
- Минимум 150 мм полиуретана или 200 мм полистирола теплоизоляции

**Пароизоляторы:**
- Паропроницаемость: максимум 0,02 перма для хранилища -23°C
- Размещение: Со стороны теплого воздуха от теплоизоляции
- Стыки: Герметизированы и перекрыты минимум на 150 мм
- Проходы: Герметизированы совместимой мастикой

## Системы управления

Управление температурой поддерживает условия хранения при минимизации частоты циклирования компрессора и энергопотребления. Передовые системы управления оптимизируют график разморозки и управляют несколькими контурами охлаждения.

**Стратегия управления температурой:**
- Двойная уставка с зоной нечувствительности предотвращает короткие циклы
- Ночное снижение повышает температуру на 2-3°C в периоды низкой активности
- Разморозка в зависимости от нагрузки инициируется на основе деградации производительности испарителя
- Ступенчатое управление испарителями согласует катушки с изменением нагрузок

**Требования к мониторингу:**
- Точность измерения температуры помещения: ±0,3°C
- Непрерывная регистрация с удержанием данных за 24 часа
- Уведомление об опасности при превышении температурой ±1,7°C
- Документирование цикла разморозки, включая продолжительность и температуру прекращения
