---
title: "Пластинчатые морозильные камеры"
aliases: ["Пластинчатые морозильные камеры"]
weight: 3
---

Пластинчатые морозильные камеры используют принципы контактного замораживания для достижения быстрого замораживания упакованных пищевых продуктов посредством прямой теплопроводности. Охлаждаемые хладагентом металлические пластины прижимаются к поверхности продукции, создавая тепловой контакт, который исключает воздушные зазоры и максимизирует скорость отвода тепла. Этот метод обеспечивает скорость замораживания в 5–10 раз выше, чем воздушное замораживание для подходящих продуктов.

## Принципы контактного замораживания

Контактное замораживание достигает превосходных коэффициентов теплопередачи путем исключения конвективного сопротивления между охлаждающей средой и поверхностью продукта.

**Механизм теплопередачи:**

Общий коэффициент теплопередачи при контактном замораживании включает:

- Теплопроводность через материал пластины: 40–60 Вт/(м²·К)
- Контактное сопротивление на границе пластина–продукт: 200–500 Вт/(м²·К) при наличии давления
- Теплопроводность через продукт: переменная, 1–2 Вт/(м·К) для замороженного продукта
- Теплопроводность через упаковку: 10–50 Вт/(м²·К) в зависимости от материала

Приложенное давление между пластинами и продуктом снижает контактное сопротивление путем:
- Исключения воздушных зазоров на границе раздела
- Небольшого деформирования продукта для увеличения площади контакта
- Сжатия упаковочного материала к поверхности продукта
- Поддержания последовательного контакта при изменении объема при замораживании

Общие коэффициенты теплопередачи в пластинчатых морозильных камерах достигают 150–300 Вт/(м²·К) по сравнению с 15–25 Вт/(м²·К) в системах воздушного замораживания. Это 10-кратное улучшение пропорционально сокращает время замораживания, при этом продукт толщиной 10 см замораживается за 2–4 часа в сравнении с 12–24 часами при воздушном замораживании.

**Расчет скорости замораживания:**

Уравнение Планка оценивает время замораживания для плоскопараллельных продуктов:

$$t_f = \frac{\rho \cdot L_f}{T_i - T_p} \cdot \left(P \cdot \frac{a}{h} + R \cdot \frac{a^2}{k_f}\right)$$

Где:
- $t_f$ = время замораживания (с)
- $\rho$ = плотность продукта (кг/м³)
- $L_f$ = скрытая теплота плавления (334 кДж/кг для воды)
- $T_i$ = начальная температура замораживания (°C)
- $T_p$ = температура пластины (°C)
- $P$, $R$ = коэффициенты формы (0,5; 0,125 для бесконечной пластины)
- $a$ = толщина продукта (м)
- $h$ = поверхностный коэффициент теплопередачи (Вт/(м²·К))
- $k_f$ = коэффициент теплопроводности замороженного продукта (Вт/(м·К))

При контактном замораживании высокое значение $h$ минимизирует первый член, что делает теплопроводность через продукт (второй член) доминирующим сопротивлением.

## Горизонтальные пластинчатые морозильные камеры

Горизонтальные конфигурации имеют вертикально расположенные охлаждаемые пластины с загрузкой продукта между смежными пластинами спереди.

**Конфигурация проектирования:**

- Расстояние между пластинами: 50–150 мм с регулировкой гидравлическими цилиндрами
- Типичные размеры: 1,5–2,5 м в ширину × 3–6 м в длину на одну пластину
- Количество станций: 12–40 пластин в коммерческих установках
- Гидравлическое давление: 2–10 бар для сжатия пластин к продукту
- Каналы хладагента: внутренние каналы диаметром 10–15 мм, расстояние 50–75 мм

**Последовательность загрузки:**

1. Пластины открываются гидравлически на максимальное расстояние
2. Коробки с продуктом загружаются вручную или конвейером на каждый уровень пластины
3. Пластины закрываются, контактируя с продуктом под контролируемым давлением
4. Инициируется поток хладагента через цепи пластины
5. По завершении цикла замораживания пластины открываются для извлечения продукта

**Проектирование теплопередачи:**

Горизонтальные пластинчатые морозильные камеры оптимизируют теплопередачу путем:

- Двусторонного отвода тепла от верхней и нижней поверхностей продукта
- Алюминиевых пластин с высокой теплопроводностью (200–250 Вт/(м·К))
- Внутреннего испарения хладагента при -40 до -45°C
- Разработки каналов хладагента для равномерного распределения температуры
- Поддержания плоскостности поверхности пластины в пределах ±1 мм по всей площади

**Пригодность продукции:**

Горизонтальные пластинчатые морозильные камеры эффективны для:
- Рыбных филе и блоков
- Мясных котлет и сформованных продуктов
- Готовых блюд в прямоугольной упаковке
- Овощных блоков
- Концентратов соков

Требования к продукту включают:
- Прямоугольную или плоскую геометрию для максимизации площади контакта
- Упаковку, выдерживающую сжатие (давление 2–10 бар)
- Толщину обычно 25–100 мм для оптимального времени замораживания
- Одинаковую толщину продукта для равномерного замораживания

**Характеристики производительности:**

| Параметр | Типичный диапазон | Примечания |
|-----------|-------------------|-----------|
| Температура пластины | -35 до -45°C | Температура испарения хладагента |
| Контактное давление | 2–10 бар | Регулируется в зависимости от продукта |
| Коэффициент теплопередачи | 200–400 Вт/(м²·К) | При хорошем контакте |
| Время замораживания (продукт 50 мм) | 1,5–3 часа | В зависимости от продукта |
| Мощность охлаждения | 10–50 кВт на станцию | Зависит от размера пластины |
| Потребление энергии | 0,15–0,25 кВтч/кг | Замороженный продукт |

## Вертикальные пластинчатые морозильные камеры

Вертикальные конфигурации размещают пластины горизонтально с загрузкой продукта между вертикально разделенными пластинами, позволяя непрерывную или полунепрерывную работу.

**Конфигурация проектирования:**

Вертикальные пластинчатые морозильные камеры используют:
- Горизонтально ориентированные пластины, установленные на подвижных тележках
- Расстояние между пластинами: 20–150 мм с гидравлической регулировкой
- Загрузка сверху или сбоку в зависимости от проекта
- Системы автоматического индексирования для непрерывной производительности
- Охлаждение с одной или двух сторон в зависимости от продукта

**Режимы работы:**

**Периодический режим:**
1. Пластины открываются для приема продукта
2. Продукт загружается вручную или автоматически
3. Пластины закрываются под контролируемым давлением
4. Фиксированный цикл замораживания (1–4 часа)
5. Пластины открываются и продукт выгружается
6. Цикл повторяется

**Непрерывный режим:**
1. Продукт поступает в зону загрузки
2. Конвейер индексирует продукт через зону замораживания
3. Прогрессивное замораживание при перемещении продукта
4. Выгрузка на выходе с полностью замороженным продуктом
5. Производительность: 500–5000 кг/ч в зависимости от вместимости

**Преимущества перед горизонтальной конфигурацией:**

- Эффективность использования площади пола при вертикальной ориентации
- Более простая интеграция автоматизации
- Более простые механизмы загрузки/выгрузки продукта
- Лучший отвод конденсата
- Более простой доступ для очистки и обслуживания

**Варианты конструкции:**

**Вертикальные морозильные камеры с двусторонним контактом:**
- Продукт замораживается между двумя пластинами (двусторонее замораживание)
- Максимальная скорость теплопередачи
- Подходит для упакованных продуктов толщиной 20–100 мм

**Вертикальные морозильные камеры с односторонним контактом:**
- Одна охлаждаемая пластина, одна изолирующая пластина-фиксатор
- Пониженное потребление энергии
- Подходит для продуктов с одной плоской поверхностью

## Системы охлаждения пластинчатых морозильных камер

Пластинчатые морозильные камеры работают как системы прямого расширения с испарением хладагента внутри пластин.

**Выбор хладагента:**

| Хладагент | Температура испарения | Преимущества | Недостатки |
|-----------|----------------------|-------------|-----------|
| Аммиак (R-717) | -40 до -45°C | Высокая эффективность, низкая стоимость | Токсичность, нормативные требования |
| R-404A | -40 до -45°C | Простота обращения, безопасность | Высокий ПГП (3922), снятие с производства |
| R-448A | -40 до -45°C | Низкий ПГП (1387) | Более высокая стоимость |
| R-744 (CO2) | -45 до -50°C | Натуральный, низкий ПГП | Система высокого давления |

**Распределение хладагента:**

Схемы пластин требуют тщательного проектирования:
- Отдельные дроссельные вентили для каждой пластины для регулирования температуры
- Перегрев поддерживается на уровне 5–10 К на выходе испарителя
- Скорость хладагента: 3–8 м/с в каналах для хорошей теплопередачи
- Возврат масла в низкотемпературных приложениях
- Встроенная в схему возможность горячей разморозки

**Системы размораживания:**

Накопление инея на пластинах требует периодического удаления:

- Размораживание горячим газом: обратный поток хладагента при +20 до +40°C на протяжении 10–20 минут
- Электрическое размораживание: нагревательные элементы сопротивления 500–1500 Вт/м² площади пластины
- Размораживание водой: применимо только в высокотемпературных приложениях
- Частота размораживания: каждые 6–24 часа в зависимости от условий окружающей среды
- Эффективность размораживания повышается при автоматическом прекращении на основе температуры пластины

## Оптимизация теплопередачи

Максимизация теплопередачи в пластинчатых морозильных камерах требует внимания к множеству факторов.

**Оптимизация контактного давления:**

Приложенное давление должно уравновешивать конкурирующие требования:
- Более высокое давление снижает контактное сопротивление
- Избыточное давление повреждает продукт или упаковку
- Равномерность давления по всей площади пластины критична
- Типичная оптимизация: 3–5 бар для большинства приложений

**Проектирование поверхности пластины:**

Характеристики поверхности, влияющие на теплопередачу:
- Шероховатость поверхности: Ra = 1,6–3,2 мкм оптимально
- Плоскостность поверхности: максимальное отклонение ±1 мм
- Материал: алюминиевый сплав серии 5000 для устойчивости к коррозии
- Покрытие: анодированное или специальные покрытия для удобства очистки
- Толщина: 8–15 мм для механической прочности и теплоэффективности

**Улучшение со стороны хладагента:**

Внутреннее проектирование пластины максимизирует теплопередачу со стороны хладагента:
- Геометрия канала: круглые или прямоугольные проходы
- Диаметр канала: 10–15 мм для хорошего распределения
- Расстояние между каналами: 50–75 мм для равномерности температуры
- Коллекторы распределения хладагента обеспечивают равный поток ко всем каналам
- Управление качеством пара предотвращает унос жидкости

**Мониторинг теплоэффективности:**

Критические измерения для проверки производительности:
- Температура поверхности пластины: инфракрасные датчики или встроенные датчики
- Температура насыщения хладагента на входе и выходе
- Температура ядра продукта при замораживании
- Время замораживания для стандартных пробных продуктов
- Потребление энергии на кг замороженного продукта

## Рассмотрения качества продукта

Контактное замораживание влияет на качество продукта через скорость замораживания и механическое давление.

**Управление размером кристаллов:**

Быстрое замораживание в пластинчатых системах производит:
- Размер ледяных кристаллов: 30–100 мкм типично
- Минимальное повреждение клеток по сравнению с медленным замораживанием
- Лучшее сохранение текстуры при оттаивании
- Сокращенная потеря жидкости: 1–3% в сравнении с 5–10% при медленном замораживании

**Физические эффекты на продукте:**

Давление пластины влияет на:
- Увеличение плотности продукта: 2–5% типичного сжатия
- Деформацию упаковки: спроектирована в спецификациях упаковки
- Поверхностные отметины: минимизированы гладкими поверхностями пластин
- Равномерность толщины: давление выравнивает колебания

**Требования к упаковке:**

Подходящая упаковка должна обеспечивать:
- Механическую прочность для сопротивления сжатию 2–10 бар
- Теплопроводность для теплопередачи
- Свойства влагозащиты
- Плоские поверхности для хорошего контакта пластины
- Толщину обычно 0,1–0,5 мм для полимерных пленок

## Параметры производительности

Комплексные метрики производительности для спецификации пластинчатой морозильной камеры:

| Параметр | Диапазон | Примечания по применению |
|-----------|----------|--------------------------|
| Толщина продукта | 20–150 мм | Оптимально: 40–80 мм |
| Время замораживания | 1–6 часов | В зависимости от толщины и типа продукта |
| Мощность производительности | 500–10 000 кг/ч | В зависимости от размера системы |
| Мощность охлаждения | 50–500 кВ | На одну морозильную камеру |
| Температура пластины | -35 до -50°C | Ниже для быстрого замораживания |
| Контактное давление | 2–10 бар | Специфично для продукта |
| Общий коэффициент теплопередачи | 150–400 Вт/(м²·К) | При хорошем контакте |
| Коэффициент производительности | 1,0–1,5 | При испарении при -40°C |
| Удельное потребление энергии | 0,12–0,30 кВтч/кг | В зависимости от продукта и условий |
| Площадь пола на тонну в сутки | 2–5 м²/(т/сутки) | Эффективный размер |

## Критерии выбора системы

Выбор пластинчатой морозильной камеры зависит от множества характеристик продукта и эксплуатационных факторов:

**Характеристики продукта:**
- Требуется плоская или блочная геометрия
- Одинаковая толщина по всему продукту
- Упаковка способна выдерживать сжатие
- Толщина продукта в диапазоне 20–150 мм

**Требования к производству:**
- Предпочтение периодической или непрерывной обработки
- Требуемая мощность производительности
- Ограничения по доступной площади пола
- Наличие рабочей силы для загрузки/выгрузки

**Экономические рассмотрения:**
- Капитальные затраты: 150 000–800 000 $ в зависимости от вместимости
- Преимущества энергоэффективности перед воздушным замораживанием
- Требования к обслуживанию и затраты
- Улучшения качества продукта оправдывают премиум-стоимость

Пластинчатые морозильные камеры представляют наиболее эффективный метод замораживания для подходящих продуктов, предлагая быстрые скорости замораживания, отличное качество продукта, компактный размер и благоприятное потребление энергии в сравнении с альтернативными технологиями замораживания.
