---
title: "Продукты пластинчатых морозильников"
aliases: ["Продукты пластинчатых морозильников"]
description: "Пригодность продукции, требования к размерам, расчеты времени замораживания и соображения качества для применения пластинчатого замораживания, включая рыбу, мясо, овощи и формованные продукты"
weight: 4
---

Пластинчатые морозильники достигают оптимальной производительности при обработке продуктов с определёнными геометрическими и физическими характеристиками. Выбор продукции непосредственно влияет на эффективность теплопередачи, время замораживания, использование оборудования и качество конечного продукта.

## Критерии пригодности продукции

### Геометрические требования

Пластинчатое замораживание работает наиболее эффективно с продуктами, соответствующими определённым критериям размеров:

**Оптимальные характеристики продукта:**
- Плоские параллельные поверхности для максимального контакта с пластиной
- Равномерная толщина по всему сечению продукта
- Прямоугольный или квадратный контур
- Минимальные поверхностные неровности
- Последовательные размеры продукции в пределах партии

**Качество поверхности контакта:**
Площадь поверхности контакта напрямую влияет на коэффициент теплопередачи. Продукты с шероховатой или неровной поверхностью снижают эффективный контакт с 90–95% до 60–70%, увеличивая время замораживания на 30–50%.

### Ограничения размеров

| Параметр | Типичный диапазон | Максимальное практическое |
|----------|-------------------|--------------------------|
| Толщина продукта | 25–100 мм | 150 мм |
| Длина блока | 400–800 мм | 1000 мм |
| Ширина блока | 200–400 мм | 600 мм |
| Вес блока | 5–25 кг | 40 кг |
| Плоскостность поверхности | ±2 мм | ±5 мм |

Ограничения по толщине объясняются:
- Длительное время замораживания сверх экономической целесообразности (>4 часов)
- Увеличенное время выдержки при температуре ядра
- Чрезмерные требования к давлению для контакта
- Ограничения по расстоянию между пластинами в стандартном оборудовании

## Рыбные продукты

### Рыбные блоки

Рыбные блоки представляют основное применение для горизонтальных пластинчатых морозильников в рыбной промышленности.

**Блоки из белой рыбы:**
- Фарш из трески, пикши, минтая
- Размеры блока: 406 x 203 x 64 мм
- Вес: 7,3 кг (стандарт)
- Время замораживания: 90–120 минут при температуре пластины -40°C
- Коэффициент теплопередачи: 200–250 Вт/(м²·К)

**Процесс формирования блока:**
1. Филирование и удаление костей
2. Механический фарш или измельчение
3. Заполнение картонных коробок
4. Загрузка пластины с коробкой
5. Замораживание под давлением (0,5–1,0 бар)

**Расчёт теплопередачи:**

Приблизительное время замораживания с использованием уравнения Планка, модифицированного для контакта пластины:

$$t_f = \frac{\rho L}{T_p - T_f} \left[\frac{P a}{h} + \frac{R a^2}{k}\right]$$

Где:
- t_f = время замораживания (с)
- ρ = плотность продукта (кг/м³)
- L = теплота плавления (кДж/кг)
- T_p = температура пластины (°C)
- T_f = конечная температура продукта (°C)
- a = толщина (м)
- h = коэффициент поверхностной теплопередачи (Вт/(м²·К))
- k = коэффициент теплопроводности (Вт/(м·К))
- P = 1/2 (для бесконечной пластины)
- R = 1/8 (для бесконечной пластины)

**Типичные значения для рыбного блока:**
- ρ = 1040 кг/м³
- L = 280 кДж/кг (включает чувствительное и латентное тепло)
- k_мёрзлый = 1,8 Вт/(м·К)
- k_размёрзлый = 0,5 Вт/(м·К)
- Начальная температура = 4°C
- Содержание влаги = 75–80%

### Рыбные филе

**Спецификации продукта:**

| Тип рыбы | Диапазон толщины | Типичный вес | Время замораживания |
|----------|-----------------|--------------|---------------------|
| Филе трески | 20–35 мм | 200–400 г | 45–75 мин |
| Филе пикши | 18–30 мм | 180–350 г | 40–65 мин |
| Филе камбалы | 12–20 мм | 100–250 г | 25–45 мин |
| Порции лосося | 25–40 мм | 150–300 г | 50–80 мин |

**Подготовка филе:**
- Индивидуально быстро замороженные (IQF) или блочно замороженные
- С кожей или без кожи влияет на контакт
- Обрезаны до равномерной толщины
- Рекомендуется глазирование после замораживания

**Факторы качества:**

Качество филе при пластинчатом замораживании зависит от:

1. **Контроль давления:** 0,3–0,8 бар контактное давление
   - Недостаточное давление: плохой контакт, медленное замораживание
   - Чрезмерное давление: повреждение продукта, потеря влаги

2. **Скорость замораживания:** Целевой показатель 5–25 мм/час через зону -1 до -5°C
   - Более высокие скорости: меньше кристаллов льда, лучше текстура
   - Более низкие скорости: потеря влаги при оттаивании увеличивается

3. **Температурная однородность:** ±2°C по поверхности пластины
   - Неравномерная температура создаёт вариацию качества
   - Влияет на выход и внешний вид

### Панированные рыбные продукты

Формованные палочки и порции панированной рыбы:
- Предварительно приготовленные или сырые
- Равномерная прямоугольная форма
- Толщина: 10–15 мм
- Панировка обеспечивает плоскую поверхность
- Время замораживания: 15–30 минут
- Идеальны для горизонтальных пластинчатых морозильников

## Мясные продукты

### Формованные мясные котлеты

**Мясные котлеты (бургеры):**

| Спецификация | Стандартный диапазон | Примечания |
|-------------|----------------------|-----------|
| Диаметр | 100–130 мм | Четверть-фунта до трети-фунта |
| Толщина | 6–12 мм | Тоньше замораживается быстрее |
| Содержание жира | 10–30% | Влияет на тепловые свойства |
| Время замораживания | 12–20 минут | При температуре пластины -35°C |
| Давление | 0,2–0,5 бар | Лёгкое давление предотвращает деформацию |

**Тепловые свойства молотой говядины:**

Содержание жира существенно влияет на характеристики замораживания:

| Содержание жира | Начальная точка замерзания | Коэффициент теплопроводности (мёрзлый) | Коэффициент времени замораживания |
|----------------|---------------------------|--------------------------------------|----------------------------------|
| 10% постная | -1,7°C | 1,6 Вт/(м·К) | 1,0 |
| 20% жира | -2,1°C | 1,4 Вт/(м·К) | 1,15 |
| 30% жира | -2,8°C | 1,2 Вт/(м·К) | 1,35 |

Более высокое содержание жира требует более длительного времени замораживания из-за:
- Более низкой теплопроводности
- Меньшей теплоты плавления на единицу массы
- Пониженной точки замерзания

**Колбасные продукты:**

- Завтрачные колбасные котлеты: 50–75 мм диаметр, 8–12 мм толщина
- Формованные звенья в прямоугольных лотках
- Предварительно приготовленные продукты замораживаются быстрее
- Прокладочная бумага предотвращает слипание
- Время замораживания: 15–25 минут

### Порционированные стейки

**Спецификации:**
- Толщина: максимум 20–35 мм для пластинчатого замораживания
- Индивидуальная вакуумная упаковка обязательна
- Плоская поверхность необходима для контакта
- Только бескостные куски
- Время замораживания: 60–90 минут
- Применение: порционные стейки, сэндвич-стейки

### Обработанные мясные продукты

**Нарезанные колбасные изделия:**
- Уложены стопками в прямоугольные блоки
- Разделительная плёнка между ломтями
- Высота блока: 40–80 мм
- Отличный контакт с пластиной
- Время замораживания: 30–50 минут
- Используются для распределения в сфере общественного питания

## Овощные продукты

### Блочно замороженные овощи

Блочное замораживание в пластинчатых морозильниках служит промежуточным хранилищем перед розничной упаковкой.

**Блоки шпината:**

| Параметр | Спецификация |
|----------|-------------|
| Размер блока | 406 x 203 x 76 мм |
| Вес | 10–12 кг |
| Температура бланширования | 85–95°C |
| Охлаждение перед замораживанием | 10–15°C |
| Время замораживания | 120–150 минут |
| Конечная температура ядра | -18°C |

**Влияние бланширования:**

Бланширование влияет на производительность замораживания:
- Инактивация ферментов сохраняет качество
- Нарушение структуры клеток повышает теплопроводность
- Изменение содержания влаги: 85–92%
- Удаление воздуха улучшает контакт с пластиной

**Другие блочные овощи:**

| Продукт | Вес блока | Влажность % | Время замораживания |
|---------|-----------|------------|---------------------|
| Рубленая брокколи | 9–11 кг | 88–91 | 100–130 мин |
| Нарезанная стручковая фасоль | 10–13 кг | 89–92 | 110–140 мин |
| Кукурузные зёрна | 11–14 кг | 73–76 | 90–120 мин |
| Горох | 12–15 кг | 78–81 | 100–130 мин |
| Нарезанная морковь | 10–12 кг | 87–90 | 100–130 мин |

**Соображения по пустотелости:**

Твёрдые овощи содержат промежуточный воздух:
- Снижает эффективную теплопроводность
- Увеличивает время замораживания на 20–40%
- Сжатие во время замораживания минимизирует пустоты
- Давление: 0,5–1,0 бар типично

### Овощные пюре

**Подходящие продукты:**
- Пюре из тыквы
- Пюре из сладкого картофеля
- Начинка из тыквы
- Блоки томатной пасты

**Преимущества:**
- Отличный контакт с пластиной (нет пустот)
- Равномерная теплопередача
- Более быстрое замораживание, чем твёрдые овощи
- Время замораживания: 60–90 минут для толщины 50 мм

## Ограничения по толщине продукта

### Максимальная экономическая толщина

Ограничение толщины определяется экономикой времени замораживания:

**Время замораживания в зависимости от толщины:**

Для рыбного блока при температуре пластины -40°C:

| Толщина (мм) | Время замораживания (мин) | Производительность (кг/ч/м²) |
|--------------|---------------------------|-------------------------------|
| 25 | 45 | 28 |
| 50 | 90 | 28 |
| 75 | 140 | 27 |
| 100 | 200 | 25 |
| 125 | 270 | 23 |
| 150 | 350 | 21 |

Примечание: Время замораживания увеличивается приблизительно как квадрат толщины (уравнение Планка), в то время как производительность остаётся относительно постоянной до чрезмерной толщины, которая снижает производительность.

**Практические диапазоны толщины:**

| Категория продукта | Оптимальная толщина | Максимальная толщина | Ограничивающий фактор |
|-------------------|---------------------|---------------------|----------------------|
| Рыбные филе | 20–30 мм | 40 мм | Деградация качества |
| Рыбные блоки | 50–75 мм | 100 мм | Время замораживания |
| Мясные котлеты | 8–12 мм | 15 мм | Стандарт продукта |
| Блоки овощей | 60–80 мм | 100 мм | Обработка, время |
| Формованные продукты | 15–25 мм | 40 мм | Экономика |

### Минимальная толщина

Чрезмерно тонкие продукты также создают проблемы:
- Сложно достичь равномерного давления
- Повреждение продукта от чрезмерного давления
- Плохая экономика (низкий вес на площадь пластины)
- Минимальная практическая толщина: 6–8 мм

## Требования к упаковке

### Спецификации картонной коробки

**Выбор материала:**

| Тип коробки | Тепловое сопротивление | Влияние на время замораживания | Ценовой коэффициент |
|------------|----------------------|--------------------------------|---------------------|
| Стандартный картон | Низкое | +5–10% | 1,0 |
| Вощёный | Среднее | +15–20% | 1,3 |
| Пластик-покрытый | Среднее-высокое | +20–30% | 1,5 |
| Голый продукт (без коробки) | Минимальное | Базовый уровень | 0,8 |

**Тепловое сопротивление картона:**

Типичная коробка добавляет тепловое сопротивление:

$$R_{картон} = \frac{t_{картон}}{k_{картон}}$$

Где:
- t_картон = толщина 1,5–2,5 мм
- k_картон = 0,05–0,08 Вт/(м·К)
- R_картон = 0,019–0,050 м²·К/Вт

Это сопротивление увеличивает время замораживания на 10–25% в зависимости от толщины продукта.

**Структурные требования:**
- Достаточная влажная прочность для обработки
- Размерная стабильность под давлением
- Плоские поверхности для контакта с пластиной
- Усиление углов для укладки стопкой
- Влагозащитный барьер для защиты продукта

### Вакуумная упаковка

**Свойства плёнки:**

| Тип плёнки | Толщина (мкм) | Тепловое влияние | Барьер от кислорода |
|-----------|---------------|-----------------|---------------------|
| Полиэтилен | 50–100 | Минимальное | Плохой |
| Ламинат нейлон/полиэтилен | 75–125 | Низкое | Хороший |
| Барьер EVOH | 90–150 | Низкое | Отличный |
| Термоусадочная плёнка | 60–90 | Минимальное | Приемлемый |

**Преимущества для пластинчатого замораживания:**
- Устраняет воздушные зазоры между продуктом и упаковкой
- Улучшает контакт с пластиной
- Снижает обморожение морозом
- Продлевает срок хранения
- Минимальное тепловое сопротивление (толщина плёнки 0,05–0,15 мм)

**Уровень вакуума:**
- 98–99,5% вакуума для неправильных продуктов
- Обеспечивает соответствие поверхности пластины
- Критично для продуктов с неровной поверхностью

### Прокладочные материалы

Для уложенных стопкой продуктов (котлеты, филе):

**Варианты материалов:**

| Материал | Толщина (мм) | Качество разделения | Стоимость |
|---------|--------------|---------------------|----------|
| Вощёная бумага | 0,03–0,05 | Хорошее | Низкая |
| Полиэтиленовая плёнка | 0,025–0,040 | Отличное | Средняя |
| Бумага с силиконовым покрытием | 0,04–0,06 | Отличное | Высокая |

**Функция:**
- Предотвращает слипание продукта
- Позволяет вынимать отдельные куски
- Не должна препятствовать теплопередаче
- Добавляет пренебрежимо малое тепловое сопротивление

## Время замораживания по типам продукции

### Методология расчёта

**Модифицированное уравнение Планка:**

$$t_f = \frac{\Delta H_e}{T_m - T_c} \left[\frac{P a}{h_1 + h_2} + \frac{R a^2}{k_f}\right]$$

Где:
- ΔH_e = эффективное объёмное изменение энтальпии (кДж/м³)
- T_m = средняя температура замерзания (°C)
- T_c = температура охлаждающего средства/пластины (°C)
- h_1, h_2 = коэффициенты поверхностной теплопередачи (Вт/(м²·К))
- k_f = коэффициент теплопроводности мёрзлого продукта (Вт/(м·К))

**Изменение энтальпии:**

$$\Delta H_e = \rho \left[c_1(T_i - T_m) + L + c_2(T_m - T_f)\right]$$

Где:
- c_1 = удельная теплоёмкость выше точки замерзания (кДж/(кг·К))
- c_2 = удельная теплоёмкость ниже точки замерзания (кДж/(кг·К))
- T_i = начальная температура (°C)
- T_f = конечная температура ядра (°C)
- L = теплота плавления (кДж/кг)

### Сравнительное время замораживания

**Стандартные условия:** Температура пластины -35°C, начальная температура продукта 4°C, конечная температура -18°C

| Продукт | Толщина (мм) | Влажность (%) | Время замораживания (мин) | Тепловой поток (Вт/м²) |
|---------|--------------|---------------|--------------------------|------------------------|
| Филе трески | 25 | 82 | 42 | 1850 |
| Блок трески | 64 | 80 | 105 | 1420 |
| Котлета из молотой говядины (20% жира) | 10 | 62 | 16 | 1680 |
| Котлета из говядины (20% жира) | 10 | 62 | 16 | 1680 |
| Котлета из колбасы (свинина) | 12 | 55 | 21 | 1420 |
| Блок шпината | 76 | 90 | 135 | 1320 |
| Блок брокколи | 76 | 89 | 125 | 1380 |
| Блок гороха | 76 | 78 | 115 | 1450 |
| Лист хлебного теста | 20 | 38 | 45 | 980 |

### Профиль температуры во время замораживания

**Характерные стадии:**

1. **Фаза охлаждения:** Поверхность продукта до точки замерзания
   - Продолжительность: 5–10% от общего времени замораживания
   - Быстрое падение температуры
   - Высокий тепловой поток

2. **Фазовое переходное состояние:** Удаление латентного тепла
   - Продолжительность: 70–80% от общего времени замораживания
   - Плато температуры при точке замерзания
   - Постоянный тепловой поток
   - Образование кристаллов льда

3. **Фаза отпуска:** Мёрзлый продукт до конечной температуры
   - Продолжительность: 10–20% от общего времени замораживания
   - Более медленное падение температуры
   - Уменьшающийся тепловой поток

**Пример профиля время-температура (блок рыбы 50 мм):**

| Время (мин) | Температура поверхности (°C) | Температура ядра (°C) | Фаза |
|-------------|------------------------------|----------------------|------|
| 0 | 4 | 4 | Исходная |
| 5 | -15 | 2 | Охлаждение поверхности |
| 10 | -25 | -1 | Замерзание поверхности |
| 20 | -30 | -1 | Фазовый переход ядра |
| 40 | -32 | -2 | Замерзание ядра |
| 60 | -33 | -8 | Замерзание ядра |
| 80 | -33 | -15 | Отпуск |
| 90 | -33 | -18 | Завершено |

## Соображения по качеству

### Образование кристаллов льда

**Влияние размера кристаллов:**

Скорость замораживания напрямую влияет на размер кристаллов льда:

| Скорость замораживания (см/ч) | Размер кристаллов (мкм) | Оценка качества | Потеря при оттаивании (%) |
|-------------------------------|------------------------|----------------|--------------------------|
| 0,5–1 (медленно) | 100–200 | Плохое | 8–12 |
| 1–2 (среднее) | 50–100 | Приемлемое | 5–8 |
| 2–5 (быстро) | 20–50 | Хорошее | 2–4 |
| 5–10 (очень быстро) | 10–20 | Отличное | <2 |

**Производительность пластинчатого морозильника:**

Типичное пластинчатое замораживание достигает 2–6 см/ч через критическую зону (-1 до -5°C), производя хорошее или отличное качество.

**Критическая зона:**
- Температурный диапазон с максимальным образованием льда
- Время резидентности в этой зоне определяет размер кристаллов
- Пластинчатое замораживание минимизирует это время благодаря высокой теплопередаче

### Сохранение текстуры

**Повреждение структуры клеток:**

Образование кристаллов льда вызывает механическое повреждение:
- Крупные кристаллы разрывают клеточные стенки
- Меньшие кристаллы вызывают меньше повреждений
- Быстрое замораживание сохраняет текстуру
- Медленное замораживание создаёт рыхлую текстуру при оттаивании

**Проблемы по типам продукции:**

| Тип продукта | Фактор качества | Преимущество пластинчатого морозильника |
|-------------|-----------------|----------------------------------------|
| Рыбные филе | Упругая текстура, минимальная потеря | Высокая скорость замораживания сохраняет структуру клеток |
| Мясные котлеты | Сохранение текстуры | Равномерное замораживание предотвращает миграцию влаги |
| Овощи | Цвет, упругость | Быстрое замораживание сохраняет целостность клеток |
| Формованные продукты | Сохранение формы | Давление сохраняет форму во время замораживания |

### Миграция влаги

**Предотвращение сублимации:**

Во время замороженного хранения влага сублимирует с поверхности продукта:
- Появляется как обморожение морозом
- Снижает вес продукта
- Деградирует внешний вид и текстуру
- Предотвращается надлежащей упаковкой

**Преимущества пластинчатого замораживания:**
- Быстрое замораживание минимизирует время выдержки на поверхности
- Гладкая мёрзлая поверхность снижает сайты сублимации
- Контакт упаковки во время замораживания создаёт барьер
- Более низкая разница температур на поверхности во время хранения

### Влияние давления

**Преимущества контактного давления:**

Оптимальный диапазон давления: 0,3–1,0 бар в зависимости от продукта

**Преимущества:**
- Устраняет воздушные зазоры (снижает тепловое сопротивление)
- Улучшает коэффициент теплопередачи с 50 до 200+ Вт/(м²·К)
- Сохраняет форму продукта
- Создаёт плоскую, равномерную отделку поверхности

**Проблемы чрезмерного давления:**
- Деформация продукта
- Выделение влаги из продукта
- Повреждение оборудования
- Неравномерное распределение давления

**Давление по типам продукции:**

| Продукт | Рекомендуемое давление (бар) | Причина |
|---------|------------------------------|---------|
| Рыбные блоки | 0,7–1,0 | Упругая текстура, требует хорошего контакта |
| Рыбные филе | 0,3–0,5 | Деликатно, предотвращение повреждения |
| Мясные котлеты | 0,2–0,4 | Предотвращение деформации |
| Блоки овощей | 0,5–0,8 | Сжатие пустот |
| Формованные продукты | 0,4–0,7 | Сохранение формы |

## Спецификации оборудования

### Требования к конструкции пластин

**Отделка поверхности:**

| Тип отделки | Шероховатость поверхности (Ra, мкм) | Влияние на теплопередачу |
|------------|-----------------------------------|------------------------|
| Стандартный прокат | 3,2–6,3 | Базовый уровень |
| Механически обработанный | 1,6–3,2 | +5% улучшение |
| Шлифованный | 0,8–1,6 | +8% улучшение |
| Полированный | 0,4–0,8 | +10% улучшение |

Более гладкие поверхности обеспечивают лучший контакт, особенно с неправильными продуктами.

**Расстояние между пластинами:**

Регулируемое расстояние для различных толщин продукта:
- Минимальное расстояние: 15–20 мм
- Максимальное расстояние: 150–200 мм
- Шаг регулировки: 5–10 мм
- Ручная или гидравлическая регулировка

### Требования к холодильной системе

**Температура испарителя:**

Температура пластины определяется требованиями продукции:

| Категория продукта | Температура пластины (°C) | Температура испарителя (°C) | Разница в подходе |
|-------------------|---------------------------|----------------------------|-------------------|
| Рыбные продукты | -35 до -40 | -40 до -45 | 5°C |
| Мясные продукты | -30 до -35 | -35 до -40 | 5°C |
| Овощи | -35 до -40 | -40 до -45 | 5°C |
| Хлебобулочные изделия | -25 до -30 | -30 до -35 | 5°C |

**Холодильная мощность:**

Расчёт среднего теплового потока:

$$Q = \frac{\dot{m} \cdot \Delta H}{t_{цикл}}$$

Где:
- Q = холодильная мощность (кВт)
- ṁ = расход продукта (кг/с)
- ΔH = изменение энтальпии (кДж/кг)
- t_цикл = время цикла, включая загрузку/разгрузку

**Пример расчёта:**

Спецификация горизонтального пластинчатого морозильника:
- Площадь пластины: 20 м² всего
- Продукт: рыбные блоки, толщина 64 мм
- Загрузка: 12 кг/м²
- Время замораживания: 105 минут
- Загрузка/разгрузка: 15 минут
- Время цикла: 120 минут

Производительность продукта: (20 м² × 12 кг/м²) / (120 мин / 60) = 120 кг/ч

Изменение энтальпии для рыбы: 280 кДж/кг

Холодильный потерь: (120 кг/ч × 280 кДж/кг) / 3600 с/ч = 9,3 кВт в среднем

Пиковый потерь при начальном охлаждении: 15–20 кВт

### Системы обработки продукта

**Автоматическая загрузка:**

Для высокопроизводительных операций:
- Системы роботизированной загрузки картриджей
- Пневматическое открывание/закрывание пластин
- Автоматизированная транспортировка продукта
- Сокращает время цикла на 5–10 минут
- Улучшает последовательность

**Системы с картриджами:**

Предварительно загруженные картриджи с продуктами:
- Скользят в горизонтальные пластинчатые морозильники
- Устраняет ручную загрузку
- Снижает требования к рабочей силе
- Улучшает безопасность
- Стандартный картридж: 400–600 мм ширины

**Интеграция контроля качества:**

Встроенные системы контролируют:
- Вес продукта (точность ±1%)
- Соответствие размерам
- Проверка температуры
- Отклонение несоответствующих продуктов перед замораживанием
