---
title: "Охлаждение при переработке фруктов"
aliases: ["Охлаждение при переработке фруктов"]
description: "Техническое руководство по системам охлаждения на предприятиях переработки фруктов, включая методы предварительного охлаждения, температуры хранения, системы замораживания, концентрирование сока и стратегии сохранения качества для коммерческих фруктовых операций."
weight: 1
---

Системы охлаждения при переработке фруктов работают с материалами с высоким содержанием влаги, деликатной клеточной структурой и ферментативной активностью, требующими точного контроля температуры на протяжении всех этапов сбора урожая, переработки и хранения. Проектное решение заключается в управлении скрытыми тепловыми нагрузками при предварительном охлаждении, предотвращении повреждений от замораживания при хранении и поддержании качества продукции путем контроля состава атмосферы.

## Требования к температуре обработки

Переработка фруктов требует охлаждения в нескольких температурных зонах от удаления полевого тепла до окончательного хранения или замораживания. Каждый продукт и этап обработки требуют специфических температурных условий для сохранения качества, предотвращения ферментативного потемнения и минимизации микробного роста.

### Требования к предварительному охлаждению

**Быстрое удаление тепла:**
- Целевой показатель: снизить температуру фруктов с полевого тепла (30–40 °C) до температуры хранения в течение 24 часов
- Критично для сохранения качества и продления срока хранения
- Скорость охлаждения влияет на окончательное качество продукции, особенно для мягких фруктов
- Предварительное охлаждение снижает скорость дыхания и метаболическую активность

**Удаление полевого тепла:**
Количество тепла, которое необходимо удалить из свежесобранного фрукта:

Q = m × cp × ΔT

Где:
- Q = скорость удаления тепла (кВт)
- m = массовый расход фруктов (кг/с)
- cp = удельная теплоемкость (обычно 3,6–3,9 кДж/кг·К для большинства фруктов)
- ΔT = разность температур (°C)

| Метод предварительного охлаждения | Применение | Скорость охлаждения | Стоимость оборудования |
|-------------------|-------------|--------------|----------------|
| **Комнатное охлаждение** | Яблоки, цитрусовые | Медленная (12–48 ч) | Низкая |
| **Охлаждение нагнетаемым воздухом** | Ягоды, косточковые плоды | Быстрая (1–8 ч) | Средняя |
| **Гидроохлаждение** | Косточковые плоды, ягоды | Очень быстрая (15–30 мин) | Средняя |
| **Вакуумное охлаждение** | Не подходит для большинства фруктов | — | Высокая |
| **Контакт со льдом** | Вишня, ягоды | Немедленное | Средняя |

## Обзор систем охлаждения при переработке фруктов

Системы охлаждения при переработке фруктов включают специализированные системы охлаждения и замораживания, предназначенные для сохранения качества продукции от сбора урожая до окончательной переработки. В отличие от простого холодного хранения, технологические операции требуют точного контроля температуры на нескольких этапах для сохранения клеточной структуры, минимизации ферментативной активности, предотвращения микробного роста и сохранения органолептических свойств. Системы охлаждения должны справляться с высокими влажностными нагрузками от операций промывки, управлять переходами температуры на этапах обработки и приспосабливаться к сезонным пикам производства.

Требования к охлаждению на предприятиях переработки фруктов значительно варьируются в зависимости от типа продукта, метода обработки и формата конечного продукта. Операции со свежесрезанными фруктами требуют других условий, чем концентрирование сока, а замораживание требует существенно других подходов к охлаждению, чем одно только холодное хранение.

## Требования к температуре обработки

Системы охлаждения при переработке фруктов должны поддерживать точный контроль температуры на протяжении нескольких этапов обработки. Каждая операция — от приема до окончательной упаковки — требует специального теплового управления для сохранения качества продукции и обеспечения безопасности пищевых продуктов.

**Требования к начальному охлаждению**

Свежие фрукты поступают на перерабатывающие предприятия при полевой температуре, обычно 21–35 °C в зависимости от условий сбора и окружающей температуры. Быстрое охлаждение до безопасных температур хранения представляет первый критический этап охлаждения. Методы гидроохлаждения, охлаждения нагнетаемым воздухом и вакуумного охлаждения каждый требует специфической холодильной производительности и стратегий управления.

Скорость дыхания свежего фрукта определяет выработку тепла, которое должно постоянно удаляться. Яблоки при 0 °C дышат со скоростью примерно 0,01–0,02 кДж/кг·день, при 21 °C это увеличивается до 0,17–0,23 кДж/кг·ч. Эта резкая температурная зависимость требует точного управления во время операций предварительного охлаждения.

## Требования к температуре обработки

Охлаждение при переработке фруктов охватывает несколько этапов, каждый со своими требованиями к температуре на основе типа продукта и целевой обработки.

**Операции приема и сортировки**

Начальные участки обработки поддерживают температуры 10–15,6 °C для замедления дыхания при одновременном предотвращении повреждения от охлаждения в чувствительных видах. Скорость воздуха не должна превышать 1,69 м/с над открытыми фруктами для минимизации потери влаги во время операций сортировки и градации.

**Требования к предварительному охлаждению**

Быстрое снижение температуры сразу после сбора урожая критично для продления срока хранения и сохранения качества. Скорость удаления полевого тепла напрямую влияет на окончательное качество продукции и товарность.

| Метод предварительного охлаждения | Снижение температуры | Время охлаждения на 7/8 | Применение |
|-------------------|------------------|---------------------|-------------|
| Охлаждение нагнетаемым воздухом | От 32 °C до 2 °C | 2–8 часов | Ягоды, косточковые плоды |
| Гидроохлаждение | От 29 °C до 2 °C | 15–30 минут | Персики, нектарины |
| Комнатное охлаждение | Переменное | 24–72 часа | Цитрусовые, бананы |
| Вакуумное охлаждение | От 35 °C до 0 °C | 15–30 минут | Листовые овощи, в основном |

## Требования к температуре обработки

Охлаждение при переработке фруктов требует точного контроля температуры на всех этапах от полевого сбора до окончательного продукта. Холодильная нагрузка значительно варьируется в зависимости от типа обработки, сорта фруктов и целевой формы продукта.

### Участки приема и подготовки

Перерабатывающие предприятия поддерживают отдельные температурные зоны на протяжении процесса обработки:

- **Погрузочно-разгрузочные доки**: 10–15,5 °C для предотвращения теплового шока
- **Станции проверки**: 4–10 °C для оценки качества
- **Участки промывки и сортировки**: 2–7 °C для сохранения твердости
- **Помещения обработки**: 7–13 °C в зависимости от чувствительности продукта
- **Участки упаковки**: 2–7 °C для непосредственной обработки продукта

Контроль температуры во время обработки предотвращает ферментативное потемнение, микробный рост и выработку тепла дыхания, которые деградируют качество продукции.

## Методы предварительного охлаждения свежих фруктов

Быстрое охлаждение с полевой температуры до температуры хранения значительно продлевает срок хранения путем замедления дыхания и микробного роста. Предварительное охлаждение удаляет полевое тепло перед хранением или перевозкой:

**Гидроохлаждение** подвергает фрукты воздействию холодной воды (0–13 °C в зависимости от продукта) с использованием методов распыления или погружения. Вода обеспечивает превосходные коэффициенты теплопередачи (h = 150–300 Вт/м²·К), достигая скорости охлаждения в 15–20 раз выше, чем при охлаждении воздухом. Этот метод подходит для цитрусовых, косточковых плодов и дынь с защитной кожурой. Процесс снижает температуру продукта с полевого тепла до температуры хранения в течение 20–60 минут в зависимости от массы продукта и начальной температуры.

**Охлаждение нагнетаемым воздухом** продвигает охлажденный воздух через уложенные контейнеры продукта, используя разности давления. Скорость охлаждения зависит от скорости потока воздуха (6,8–10,2 м/с через продукт), отношения поверхности к массе и температурного дифференциала. Косточковые плоды и ягоды обычно охлаждаются за 2–6 часов при температуре воздуха 0–2 °C.

**Гидроохлаждение** обеспечивает быстрое охлаждение благодаря прямому контакту с водой. Коэффициент теплопередачи воды (500–1000 Вт/м²·К) значительно превосходит воздух (10–30 Вт/м²·К), обеспечивая скорость охлаждения в 15–20 раз выше, чем при охлаждении нагнетаемым воздухом. Критично для фруктов с высоким полевым теплом и высокой скоростью дыхания.

**Комнатное охлаждение** служит для низкостоимостных товаров, где приемлемы более медленные скорости охлаждения. Циркуляция воздуха со скоростью 0,5–1,0 м/с удаляет полевое тепло постепенно в течение 24–48 часов.

| Метод предварительного охлаждения | Скорость охлаждения | Начальная стоимость | Операционная стоимость | Лучшие применения |
|-------------------|--------------|--------------|------------------|-------------------|
| Охлаждение нагнетаемым воздухом | 10–20 × скорость охлаждения окружающего воздуха | Средняя | Средняя | Косточковые плоды, ягоды |
| Гидроохлаждение | 15–30 мин до 4 °C | Низкая | Высокое потребление воды | Корнеплоды, некоторые фрукты |
| Вакуумное охлаждение | 20–30 мин цикл | Высокая | Высокая энергозатратность | Листовые овощи |
| Комнатное охлаждение | Медленное, 12–48 ч | Низкая | Низкие операционные расходы | Цитрусовые, выносливые фрукты |
| Упаковочный лед | Быстрое охлаждение | Высокая | Верхний лед, жидкий лед |

## Хранение в контролируемой атмосфере

Модифицированное и контролируемое хранение в атмосфере продлевает срок хранения фруктов путем манипулирования составом газа вокруг продукта.

**Ключевые параметры:**
- Пониженная концентрация кислорода (1–5%)
- Повышенные уровни CO₂ (1–5%)
- Контроль температуры
- Поддержание влажности

| Фрукт | O₂ (%) | CO₂ (%) | Температура (°C) | Срок хранения |
|-------|--------|---------|------------------|--------------|
| Яблоки | 1–3 | 1–3 | 0–3 | 6–12 месяцев |
| Груши | 1–3 | 0–5 | −1–0 | 3–8 месяцев |
| Киви | 1–2 | 3–5 | 0–1 | 4–6 месяцев |
| Ягоды | 5–10 | 15–20 | 0–2 | 2–4 недели |

## Системы замораживания

**Индивидуальное быстрое замораживание (IQF)**

Системы IQF сохраняют качество фруктов путем быстрого замораживания отдельных кусочков:

- **Взвешивающие морозильники**: Скорость воздуха 2–6 м/с при −30–−40 °C
- **Спиральные конвейерные морозильники**: Непрерывная обработка с временем пребывания 15–45 минут
- **Криогенное замораживание**: Жидкий азот (−196 °C) или CO₂ (−78 °C) для премиум-продуктов

**Расчет времени замораживания** (уравнение Планка для бесконечной пластины):

t = (ρL/ΔT) × (Pa/h + Ra²/k)

Где:
- t = время замораживания (с)
- ρ = плотность (кг/м³)
- L = скрытая теплота (Дж/кг)
- ΔT = разность температур (К)
- P, R = константы формы
- a = толщина (м)
- h = коэффициент теплопередачи на поверхности (Вт/м²·К)
- k = теплопроводность (Вт/м·К)

| Процесс | Температура воздуха (°C) | Скорость воздуха (м/с) | Скорость замораживания |
|---------|---------------------|-------------------|---------------|
| Медленное замораживание | −20–−25 | 0,5–1,5 | Крупные ледяные кристаллы |
| Быстрое замораживание | −30–−40 | 2–6 | Мелкие ледяные кристаллы |
| Ультра-быстрое (IQF) | −40–−50 | 4–8 | Минимальное повреждение клеток |
| Криогенное | −78–−196 | Переменная | Оптимальное качество |

## Системы концентрирования сока

**Процессы испарения**

Многоступенчатые испарители концентрируют сок при минимизации тепловой деградации:

- **Рабочее давление**: 10–40 кПа абсолютное (вакуум)
- **Температура испарения**: 40–70 °C
- **Количество ступеней**: 3–7 этапов
- **Коэффициент концентрации**: 5:1–7:1 (°Brix с 12 до 65–72)

**Тепловая эффективность** (многоступенчатая):

E = (Количество ступеней × 0,85)

Для 4-ступенчатого испарителя: E ≈ 3,4 кг испаренной воды на кг пара

**Криоконцентрирование**

Криоконцентрирование сохраняет летучие вкусовые соединения:

- **Точка замерзания**: −1–−5 °C в зависимости от содержания сахара
- **Разделение кристаллов льда**: Промывочная колонна или поверхность с скребком
- **Окончательная концентрация**: 40–50°Brix
- **Энергопотребление**: 50–80 кВт·ч на 1000 кг удаленной воды

## Параметры сохранения качества

**Управление ферментативной активностью**

Управление температурой останавливает ферментативное потемнение и деградацию:

- **Полифенолоксидаза (PPO)**: Минимальная активность ниже 5 °C
- **Пектинметилэстераза (PME)**: Неактивна ниже 0 °C
- **Аскорбатоксидаза**: Снижена на 50% при каждом снижении на 10 °C

**Значения Q₁₀** (температурная зависимость скорости реакции):

Q₁₀ = (Скорость при T+10°C) / (Скорость при T°C)

Типичные значения Q₁₀:
- Ферментативное потемнение: 2–3
- Скорость дыхания: 2–4
- Микробный рост: 2–3

| Параметр | Метрика | Целевой контроль |
|-----------|--------|----------------|
| Сохранение аскорбиновой кислоты | % исходного | >80% после 6 месяцев |
| Цвет (значение Hunter L) | Светлота | <10% изменения |
| Текстура (твердость) | Сила (Н) | >70% сохранения |
| Микробная нагрузка | КОЕ/г | <10³ для замороженных |
| Активность воды (aᵥᵥ) | Безразмерная | <0,90 для сушеных |

## Расчет холодильной нагрузки

**Полная холодильная производительность** для переработки фруктов:

Q_total = Q_product + Q_respiration + Q_infiltration + Q_equipment + Q_lighting + Q_people

**Охлаждение продукта:**

Q_product = m × c_p × ΔT + m × L_f (при замораживании)

Где:
- m = массовый расход (кг/с)
- c_p = удельная теплоемкость (кДж/кг·К)
- ΔT = изменение температуры (К)
- L_f = скрытая теплота плавления (кДж/кг)

| Фрукт | Удельная теплоемкость выше точки замерзания (кДж/кг·К) | Скрытая теплота (кДж/кг) | Удельная теплоемкость ниже точки замерзания (кДж/кг·К) |
|-------|----------------------------------------|---------------------|----------------------------------------|
| Яблоки | 3,60 | 281 | 1,76 |
| Клубника | 3,90 | 305 | 1,84 |
| Виноград | 3,64 | 286 | 1,77 |
| Персики | 3,72 | 292 | 1,80 |
| Апельсины | 3,73 | 293 | 1,80 |

**Тепло дыхания** (только для свежего хранения, не замороженного):

Q_resp = m × R × C_f

Где:
- R = скорость дыхания (Вт/кг)
- C_f = коэффициент коррекции для температуры

При 5 °C типичные скорости дыхания:
- Яблоки: 0,005–0,015 Вт/кг
- Клубника: 0,025–0,050 Вт/кг
- Виноград: 0,004–0,010 Вт/кг

## Обезвоживание и сушка

**Сушка горячим воздухом**

Традиционная сушка для фруктов, таких как курага, чернослив, изюм:

- **Температура воздуха**: 60–75 °C
- **Скорость воздуха**: 1–3 м/с
- **Окончательное содержание влаги**: 15–25% по влажности
- **Время сушки**: 12–24 часа

**Сублимационная сушка (Лиофилизация)**

Сохранение высокого качества для высокостоимостных фруктов:

- **Этап замораживания**: −40–−50 °C
- **Первичная сушка**: 0,1–0,5 мбар, температура полки −20–−30 °C
- **Вторичная сушка**: 0,01–0,1 мбар, 20–40 °C
- **Окончательная влажность**: <2%
- **Коэффициент регидратации**: 1:5–1:8

## Соображения при проектировании системы

**Выбор холодильного агента**

Для предприятий переработки фруктов:

- **Аммиак (R-717)**: Крупные промышленные системы, отличная эффективность
- **CO₂ (R-744)**: Каскадные системы, экологически безопасно
- **Смеси HFO (R-449A, R-513A)**: Среднемасштабные операции
- **Вторичные контуры с гликолем**: Зоны контакта с продуктом

**Многоступенчатое управление температурой**

Многотемпературный дизайн оптимизирует энергоэффективность:

1. **Зона предварительного охлаждения**: 10–4 °C (компрессоры среднего давления)
2. **Холодное хранилище**: 0–2 °C (компрессоры среднего давления)
3. **Туннель замораживания**: −35–−40 °C (компрессоры низкого давления)
4. **Замороженное хранилище**: −18–−23 °C (компрессоры низкого давления)

**Стратегии оттаивания**

Для испарителей в приложениях замораживания:

- **Оттаивание горячим газом**: Каждые 6–8 часов на 15–20 минут
- **Электрическое оттаивание**: Небольшие установки, точное управление
- **Оттаивание водой**: Не рекомендуется для переработки фруктов (риск контаминации)
- **Воздушное оттаивание**: Только холодное хранилище выше 0 °C

Охлаждение при переработке фруктов требует точного теплового управления на протяжении нескольких этапов процесса, от удаления полевого тепла до замораживания или концентрирования, требуя интегрированного проектирования системы, которое сбалансирует сохранение качества продукции с операционной эффективностью.
