---
title: "Охлаждение при переработке яблок"
aliases: ["Охлаждение при переработке яблок"]
description: "Системы охлаждения при переработке яблок для производства сока, ферментации сидра, пастеризации и холодного хранения. Требования к контролю температуры, тепловые нагрузки и проектирование охлаждения для конкретных процессов на коммерческих предприятиях переработки яблок."
weight: 2
---

Операции переработки яблок требуют точного охлаждения и контроля температуры на нескольких этапах производства, от приёма и мойки через извлечение сока, осветление, ферментацию и упаковку. Коммерческие предприятия переработки яблок обрабатывают как свежую упаковку, так и производство сока/сидра, каждое из которых создаёт отчётливые тепловые нагрузки на систему охлаждения. Проектирование процесса должно учитывать сезонные колебания объёма производства, при этом сезон сбора урожая генерирует пиковые требования к охлаждению, которые могут превышать базовую пропускную способность в 3-4 раза.

## Охлаждение воды приёма и мойки

Операции приёма яблок требуют охлаждённой воды для начального охлаждения и мойки. Температура воды для мойки напрямую влияет на качество продукта и снижение микробной нагрузки. Промышленные мойки яблок циркулируют 1900-7600 л воды непрерывно, с добавлением подпиточной воды для компенсации выноса на поверхности плодов.

| Параметр | Значение | Примечания |
|-----------|-------|-------|
| Температура воды для мойки | 1-3°C | Предотвращает преждевременное созревание |
| Расход воды | 38-95 л/мин на тонну яблок | Зависит от конструкции мойки |
| Тепловая нагрузка | 93-139 кДж/кг яблок | Включает удаление полевого тепла |
| Температура подпиточной воды | 10-13°C | После охлаждения |
| Коэффициент рециркуляции | 95-98% | Минимизирует потребление воды |

Система охлаждения для охлаждения воды мойки обычно использует пластинчатые теплообменники с гликолевыми или прямыми хладагентными контурами. Загрязнение почвой, остатками пестицидов и органическими веществами требует доступных конструкций теплообменников с коэффициентами загрязнения 0.00026-0.00044 м²·K/W. Автоматические системы обратной промывки поддерживают тепловую эффективность на протяжении всех производственных циклов.

## Извлечение сока и охлаждение

Свежий яблочный сок выходит из оборудования для извлечения при 13-21°C в зависимости от условий окружающей среды и механического тепла от операций измельчения и прессования. Немедленное охлаждение до 0-2°C останавливает ферментативное потемнение и рост микроорганизмов на стадиях осветления и оседания.

Тепловые нагрузки охлаждения сока включают:

- Удаление явного тепла от температуры извлечения к температуре хранения
- Тепло дыхания остаточной ткани яблока в непастеризованном соке
- Механическое тепло от насосов и оборудования перемешивания
- Инфильтрацию от отверстий резервуара и портов отбора проб

Рассчитайте явную тепловую нагрузку, используя:

**Q = ṁ × cp × ΔT**

Где:
- Q = Тепловая нагрузка охлаждения (кДж/ч)
- ṁ = Расход сока (кг/ч)
- cp = Удельная теплоёмкость яблочного сока (3.85-3.93 кДж/кг·K)
- ΔT = Снижение температуры (K)

Для линии производства 3800 л/ч сока (3950 кг/ч при удельном весе 1.04), охлаждение с 18°C до 1°C требует 261 кДж/сек для потока сока в отдельности. Добавьте 15-20% для вспомогательных нагрузок и потерь разницы подходов теплообменника.

## Охлаждение резервуаров осветления и оседания

Осветление сока происходит в охлаждённых резервуарах, поддерживаемых при 0-2°C в течение 12-48 часов. Ферментативное действие осаждает взвешенные твёрдые вещества, в то время как низкие температуры предотвращают инициирование ферментации. Системы охлаждения резервуара должны поддерживать равномерные температуры по всему объёму сосуда, чтобы предотвратить конвективное смешивание, которое нарушает оседание.

| Параметр конструкции резервуара | Значение | Применение |
|-----------|-------|-------|
| Температура охлаждающей рубашки стенки | -2 до 0°C | Гликоль или аммиак |
| Температура внутреннего спирального змеевика | -3 до -1°C | Для резервуаров большого диаметра |
| R-значение изоляции | R-4.4 до R-6.2 (RSI) | Напыляемая полиуретановая пена |
| Коэффициент теплопередачи (рубашка) | 227-341 Вт/м²·K | Чистые гликолевые контуры |
| Коэффициент теплопередачи (спирали) | 454-681 Вт/м²·K | Внутренние спиральные спирали |
| Максимальное отклонение температуры | ±0.8°C | По всему объёму резервуара |

Крупные резервуары оседания (19,000-38,000 л) требуют как охлаждения рубашки, так и массивов внутренних спиралей для достижения приемлемой равномерности температуры. Вертикальная температурная стратификация в высоких резервуарах может превышать 4-6°C при охлаждении только через рубашку, что ставит под угрозу качество продукта и продлевает время оседания.

## Контроль температуры при ферментации сидра

Ферментация крепкого сидра требует точного контроля температуры в узких диапазонах, специфичных для штаммов дрожжей и желаемых вкусовых профилей. Ферментация генерирует метаболическое тепло со скоростью 58-93 кДж/ч на литр активной ферментации, создавая значительные тепловые нагрузки во время пиковой активности.

Первичная ферментация обычно происходит при 13-20°C для эль-дрожжей или 7-13°C для штаммов лагер-дрожжей. Превышение температуры установки на 3°C может произвести нежелательные фузельные спирты и сложные эфиры. Системы охлаждения должны реагировать на быстро меняющиеся скорости выработки тепла по мере прохождения ферментации через фазы задержки, экспоненциального роста и стационарное состояние.

| Стадия ферментации | Диапазон температуры | Тепловая нагрузка | Продолжительность |
|-----------|-------|-------|-------|
| Фаза задержки | 13-18°C | 12-17 кДж/ч·л | 12-24 часа |
| Экспоненциальный рост | 13-20°C | 70-93 кДж/ч·л | 3-7 дней |
| Стационарная фаза | 10-16°C | 23-35 кДж/ч·л | 5-10 дней |
| Холодная кондиционирование | 0-3°C | Незначительная | 7-30 дней |

Охлаждение сосуда для ферментации использует гликолевые рубашки с несколькими зонами для высоких резервуаров (>3.6 м высоты). Датчики температуры на отметках 1/3 и 2/3 высоты модулируют поток гликоля через соответствующие зоны рубашки. Это предотвращает тепловую стратификацию и обеспечивает равномерную активность дрожжей по всему объёму сосуда.

## Системы быстрой пастеризации

Быстрая пастеризация нагревает сок до 74-85°C в течение 15-30 секунд, затем немедленно охлаждает до 2-4°C для операций холодного розлива. Быстрое изменение температуры сохраняет ароматические соединения при достижении 5-логарифмического снижения патогенов, требуемого для альтернатив непастеризованного сока.

Восстановление тепла между горячим пастеризованным соком и входящим холодным сырым соком снижает чистую нагрузку охлаждения на 60-75%. Пластинчатые теплообменники в конфигурации регенерации передают тепло от пастеризованного сока при 79°C к сырому соку при 2°C, предварительно нагревая питание до 49-60°C при охлаждении продукта до 27-35°C. Последующее охлаждение при охлаждении до конечной температуры требует 81-104 кДж/кг в сравнении с 300-324 кДж/кг без регенерации.

| Параметр процесса | Без регенерации | С регенерацией | Экономия энергии |
|-----------|-------|-------|-------|
| Тепловая нагрузка | 324 кДж/кг | 81-104 кДж/кг | 68-75% |
| Тепловая нагрузка охлаждения | 324 кДж/кг | 116-150 кДж/кг | 54-64% |
| Общая энергия | 648 кДж/кг | 197-254 кДж/кг | 61-70% |
| Эффективность теплообменника | N/A | 75-85% | Типичный диапазон |

Контуры охлаждения пастеризации работают с аммиаком, R-507 или гликолем при -9 до -4°C. Более низкие температуры обеспечивают адекватную разницу подходов для быстрого охлаждения, предотвращая образование кристаллов льда на поверхностях теплообменников. Гликолевые системы предлагают более простое управление, но требуют теплообменников на 30-40% больше из-за сниженных коэффициентов теплопередачи по сравнению с прямыми расширительными хладагентами.

## Холодное хранилище обработанных продуктов

Упакованный сок и упакованные яблочные продукты требуют охлаждённого хранилища при 0-2°C на протяжении всей цепочки распределения. Проектирование хранилища холодного склада следует стандартным принципам холодного хранения с модификациями для штабелирования высокой плотности и частой активности погрузочно-разгрузочной площадки во время сезона доставки.

Компоненты тепловой нагрузки охлаждения включают:

- Охлаждение продукта от температуры розлива (3-6°C) к температуре хранения (1-2°C)
- Инфильтрацию от дверей доков и входов персонала
- Тепло от освещения и операций с погрузчиком
- Передачу через стены, пол и потолок
- Испарение влаги поддона

Для хранилища площадью 1860 м² с чистой высотой 5.5 м и суточной пропускной способностью 40,000 ящиков общая нагрузка охлаждения составляет 101-145 кДж/сек в зависимости от климата, конфигурации доков и интенсивности движения. Мощность испарителя должна включать коэффициент безопасности 25-30% для обработки пиковых требований сезона сбора урожая, когда хранилище обновляется каждые 3-5 дней.

## Интеграция хранения в контролируемой атмосфере

Некоторые предприятия переработки яблок интегрируют хранение в контролируемой атмосфере (КА) для буферизации запасов свежих плодов между расписанием сбора урожая и переработкой. Комнаты КА поддерживают 2-3% кислорода, 1-3% углекислого газа, при температуре -1 до -0.5°C и 90-95% относительной влажности. Это продлевает срок хранения с 2-3 месяцев (стандартное охлаждение) до 9-12 месяцев для яблок переработки.

Системы охлаждения, обслуживающие хранилище КА, должны вмещать:

- Сверхплотную конструкцию помещений (максимум 0.5% объёма помещения в день утечек)
- Абсорберы кислорода и генераторы CO₂, добавляющие 3500-5800 кДж/ч тепла на 28 м³
- Оборудование управления влажностью для поддержания узких полос OВ
- Аварийную вентиляцию обхода для быстрого удаления атмосферы

Охлаждение хранилища КА использует испарители с низким температурным перепадом (4-6°C ΔT в сравнении с 8-11°C для стандартного хранения), чтобы минимизировать потерю влаги продукта. Скорости циркуляции воздуха снижаются до 20-40 воздухообменов в час в сравнении с 60-80 для обычного хранения, что снижает мощность вентилятора и испарение влаги.

## Системы распределения гликоля

Центральные гликолевые охладители распределяют вторичный хладагент на несколько технологических нагрузок на всем предприятии переработки яблок. Гликолевые системы изолируют оборудование, контактирующее с пищей, от основных хладагентов, упрощают интеграцию CIP и обеспечивают тепловую аккумуляцию, которая буферизирует краткосрочные колебания нагрузки.

Типичные параметры гликолевой системы:

| Параметр | Значение | Примечания по применению |
|-----------|-------|-------|
| Тип гликоля | Пропиленгликоль (пищевой класс) | Концентрация 25-40% |
| Температура подачи | -6 до -3°C | Варьируется по технологической нагрузке |
| Температура возврата | 0-4°C | Максимум 8°C ΔT |
| Расход | 7.6-11.4 л/мин на кДж/сек | Зависит от ΔT |
| Напор насоса | 18-30 м | Типичное распределение на предприятии |
| Подход теплообменника | 2-3°C | При условиях проектирования |

Концентрация гликоля должна предотвратить замерзание при самой низкой температуре системы с запасом безопасности 3°C. При температуре подачи -3°C используйте минимум 28-30% пропиленгликоля (точка замерзания -9°C). Более высокие концентрации снижают коэффициенты теплопередачи на 15-25%, требуя больших теплообменников или повышенных расходов.

## Выбор хладагента

Системы охлаждения при переработке яблок используют аммиак, синтетические HFC/HFO хладагенты или углекислый газ в зависимости от размера предприятия, конфигурации и нормативной среды. Каждый хладагент представляет отчётливые преимущества для конкретных применений.

Аммиачные системы доминируют на крупных предприятиях (>290 кДж/сек) благодаря превосходным термодинамическим свойствам, более низким затратам на эксплуатацию и нулевому глобальному потенциалу потепления. Промышленные аммиачные системы достигают 0.6-0.8 кВ на кДж/сек при типичных условиях переработки яблок (-12°C до -9°C температур испарителя). Комнаты оборудования отделены от зон обработки и сложные системы безопасности устраняют проблемы токсичности.

R-507, R-404A и более новые HFO-смеси обслуживают меньшие предприятия и распределённые тепловые нагрузки. Упакованные блоки со спиральными или винтовыми компрессорами обеспечивают 0.9-1.2 кВ на кДж/сек эффективности с упрощённой установкой и уменьшенным нормативным бременем. Более высокие затраты на хладагент и соображения ПГП способствуют постепенному переходу на R-448A, R-449A и переоборудование R-455A в существующих системах.

Трансверсальные системы на CO₂ появляются на предприятиях с одновременными потребностями в отоплении и охлаждении. Предприятия переработки яблок с пастеризацией, горячей водой CIP и низкотемпературным охлаждением получают выгоду от возможностей теплорекуперации CO₂. Температуры отклонения газового охладителя 32-43°C обеспечивают нагрев воды при испарителях при -9 до -4°C для различных технологических нагрузок.

## Возможности энергетического восстановления

Предприятия переработки яблок предоставляют значительный потенциал рекуперации энергии через интеграцию тепла между процессами отопления и охлаждения. Механическое восстановление тепла, тепловые насосы и системы тепловой аккумуляции снижают чистое потребление энергии на 30-50% в сравнении с независимыми системами отопления и охлаждения.

Основные возможности восстановления включают:

- Восстановление тепла компрессора для горячей воды CIP (60-71°C)
- Регенерационные теплообменники пастеризации (60-75% восстановление тепла)
- Тепло дефроста испарителя от высокоступенчатого сжатия (аммиачные системы)
- Системы тепловых насосов, использующие отходящее тепло процесса для генерации горячей воды

Предприятие, обрабатывающее 23 тонн яблок в час, требует примерно 2.9 ГДж/ч отопления для пастеризации и операций CIP при одновременном производстве 4.1 ГДж/ч из компрессоров охлаждения. Интегрированное восстановление тепла захватывает 1.7-2.3 ГДж/ч, снижая потребление топлива котла на 40-60% в сезоны обработки.

## Расчёты тепловой нагрузки конструкции системы

Проектная мощность охлаждения для предприятий переработки яблок должна учитывать одновременную работу всех технологических нагрузок плюс коэффициенты безопасности для вариаций условий окружающей среды и будущего расширения.

Расчёт пиковой проектной нагрузки:

1. **Охлаждение воды мойки**: 139 кДж/кг × скорость обработки (кг/ч)
2. **Охлаждение сока**: Расход сока (кг/ч) × 3.89 кДж/кг·K × ΔT
3. **Охлаждение резервуара**: Площадь резервуара (м²) × U-фактор × ΔT + тепло продукта
4. **Охлаждение ферментации**: Активный объём (л) × 81 кДж/ч·л
5. **Пастеризация**: Расход сока (кг/ч) × 127 кДж/кг (при 75% регенерации)
6. **Холодное хранилище**: Стандартный расчёт ASHRAE для нагрузок хранилища
7. **Вспомогательные нагрузки**: Насосы, освещение, люди при 15-20% технологических нагрузок

Суммируйте все одновременные нагрузки и добавьте коэффициент безопасности 15-20% для окончательного выбора компрессора. Проектная мощность испарителя при 125-130% вычисленной нагрузки, чтобы учесть загрязнение и дефростные циклы.

Пример для предприятия переработки яблок 11 тонн/ч:

- Охлаждение воды мойки: 11 тонн/ч × 907 кг/тонна × 139 кДж/кг = 1,384 кДж/сек (394 кДж/сек)
- Охлаждение сока: 14,400 л/ч × 1.04 кг/л × 3.89 кДж/кг·K × 17°C = 189 кДж/сек (54 кДж/сек)
- Охлаждение резервуара: 57,000 л вместимость × 1.5 загрузки/день = 55 кДж/сек (16 кДж/сек)
- Холодное хранилище: 1860 м² хранилище = 140 кДж/сек (40 кДж/сек)
- Вспомогательные и коэффициент безопасности: 20% = 317 кДж/сек (72 кДж/сек)

**Общая проектная мощность: 1,585 кДж/сек охлаждения**

Эта значительная нагрузка требует промышленных винтовых или поршневых систем компрессоров с несколькими ступенями для варьирующихся температур испарителя по разным технологическим зонам.
