---
title: "Переработка яблочного сока"
aliases: ["Переработка яблочного сока"]
description: "Проектирование системы охлаждения для производства яблочного сока, включая условия в помещении прессования, охлаждение после пастеризации, вакуумное сгущение и требования холодного хранилища для свежих и замороженных соков"
weight: 3
---

Переработка яблочного сока требует точного контроля температуры на всех этапах производства — от приема и прессования через пастеризацию, концентрирование и финальное хранение продукта. Системы охлаждения должны справляться с переменными тепловыми нагрузками от оборудования, обеспечивать быстрое охлаждение для термической стабильности и поддерживать условия холодного хранилища, которые сохраняют качество сока и предотвращают микробный рост.

## Технологический процесс и тепловые требования

Производство яблочного сока следует температурному циклу с чередованием операций нагрева и охлаждения, требуя систем охлаждения для отвода тепла от пастеризации, поддержки вакуумного сгущения и поддержания зон холодного хранилища.

### Профиль температур в технологическом потоке

| Технологический этап | Диапазон температур | Тип тепловой нагрузки | Требование охлаждения |
|----------------------|-------------------|----------------------|------------------------|
| Приём фрукта | 10–15°C | Охлаждение от окружающей среды | Кондиционирование помещения |
| Мойка/сортировка | 5–10°C | Тепло оборудования | Охлаждение процесса |
| Размол/прессование | 8–12°C | Тепло трения | Охлаждение оборудования |
| Прессование | 10–15°C | Тепло гидравлики | Охлаждение помещения и оборудования |
| Хранение сырого сока | 0–4°C | Охлаждение продукта | Прямое охлаждение |
| Пастеризация | 77–85°C | Нагрев (восходящий поток) | Не требуется |
| Охлаждение после пастеризации | 4–10°C | Быстрое охлаждение | Охлаждение высокой мощности с пластинчатой гребёнкой |
| Холодное разлитие | 2–6°C | Охлаждение продукта | Охлаждённое помещение |
| Холодное хранилище | 0–4°C | Хранение продукта | Охлаждённое хранилище |
| Вакуумное сгущение | 50–65°C | Охлаждение испарителя | Охлаждение конденсатора под вакуумом |
| Замороженный концентрат | -18 до -23°C | Скоростное замораживание | Низкотемпературное охлаждение |

## Участки приёма и подготовки

### Условия в помещении приёма фрукта

Яблоки, поступающие на перерабатывающие предприятия, выделяют тепло от дыхания и должны быть охлаждены для замедления разложения перед переработкой.

**Требования контроля температуры:**
- Температура воздуха: 10–15°C
- Относительная влажность: 85–90%
- Скорость воздуха: 0,5–1,0 м/с максимум для предотвращения высыхания
- Время хранения: 24–72 часа типично

**Расчёт тепловой нагрузки охлаждения:**

Тепло дыхания яблок при 10°C:
```
Q_дыхание = m × q_r
```

Где:
- m = масса яблок (кг)
- q_r = удельное тепло дыхания (0,25–0,35 Вт/кг при 10°C)

Для ёмкости 50 000 кг:
```
Q_дыхание = 50 000 кг × 0,30 Вт/кг = 15 000 Вт = 15 кВ
```

Общая тепловая нагрузка в помещении приёма включает:
- Тепло дыхания: 15 кВ
- Инфильтрация (двери, движение): 8–12 кВ
- Оборудование (конвейеры, погрузчики): 5–8 кВ
- Освещение и люди: 3–5 кВ
- **Общая проектная нагрузка: 35–45 кВ**

### Участок мойки и сортировки

Системы мойки на основе воды работают при контролируемых температурах для оптимизации эффективности очистки при минимизации теплового шока фрукту.

**Параметры проектирования:**
- Температура мойной воды: 5–10°C
- Температура помещения: 12–16°C
- Расход воды: 1 500–2 500 л/ч на тонну фрукта
- Отвод тепла от насосов: 1,5–2,5 кВ на 10 кВт мотора

**Компоненты тепловой нагрузки охлаждения:**

Охлаждение подпиточной воды:
```
Q_вода = ṁ_вода × c_p × ΔT
Q_вода = (2 000 кг/ч) × (4,18 кДж/кг·К) × (20°C - 7°C) / 3 600
Q_вода = 30,2 кВ
```

Отвод тепла от насосов для общей мощности 30 кВ:
```
Q_насосы = 30 кВ × 0,85 (передача тепла в воду)
Q_насосы = 25,5 кВ
```

Общее охлаждение системы мойки: **50–55 кВ**

## Операции размола и прессования

Механическое дробление размером выделяет значительное тепло от трения и неэффективности мотора. Контроль температуры предотвращает ферментативное потемнение и поддерживает качество сока.

### Условия в помещении размола

**Критерии проектирования:**
- Температура помещения: 8–12°C
- Максимальное увеличение температуры продукта: 2–3°C
- Кратность воздухообмена: 15–20 раз в час
- Относительная влажность: 80–85%

### Генерирование тепла оборудованием

Молотильные и тёрочные машины выделяют тепло пропорционально нагрузке мотора:

**Тепловая нагрузка от оборудования размола:**

Для системы размола мощностью 100 кВ:
```
Q_размалыватель = P_мотор × (1 - η_мотор) / η_мотор
Q_размалыватель = (100 кВ) × (1 - 0,92) / 0,92
Q_размалыватель = 8,7 кВ тепла в продукт

Q_мотор = 100 кВ × 0,92 × 0,15 (в помещение)
Q_мотор = 13,8 кВ тепла в помещение
```

**Общая тепловая нагрузка охлаждения участка размола:**
- Тепло оборудования в помещение: 10–12 кВ
- Отвод тепла продукта: 6–8 кВ
- Нагрузка вентиляции: 8–10 кВ
- Прочее: 3–5 кВ
- **Общая: 30–40 кВ**

## Охлаждение в помещении прессования

Операции прессования извлекают сок при генерировании гидравлического и механического тепла. Контроль температуры во время прессования влияет на выход сока, прозрачность и скорость окисления.

### Проектные условия в помещении прессования

| Параметр | Пресс с тканевой гребёнкой | Ленточный пресс | Шнековый пресс |
|----------|--------------------------|-----------------|----------------|
| Температура помещения | 10–15°C | 12–16°C | 12–18°C |
| Относительная влажность | 75–85% | 70–80% | 70–80% |
| Увеличение температуры продукта | 1–2°C | 2–3°C | 3–5°C |
| Тепловая нагрузка гидравлики | 8–12 кВ | 5–8 кВ | 3–5 кВ |
| Тепловая нагрузка мотора | 5–8 кВ | 10–15 кВ | 12–18 кВ |

### Требования охлаждения гидравлического пресса

Гидравлические прессы выделяют тепло в жидкостных контурах, которое должно быть отведено для предотвращения повышения температуры в камерах прессования.

**Размер маслоохладителя:**

Для гидравлического силового агрегата мощностью 150 кВ:
```
Q_гидравлика = P_насос × (1 - η_система)
Q_гидравлика = (150 кВ) × 0,25
Q_гидравлика = 37,5 кВ
```

Требования теплообменника масло-вода:
- Отвод тепла: 28–35 кВ
- Расход масла: 200–250 л/мин
- Температура масла на входе: 55–65°C
- Температура масла на выходе: 40–50°C
- Подача охлаждающей воды: 20–25°C
- Возврат охлаждающей воды: 30–35°C

### Общая тепловая нагрузка охлаждения помещения прессования

Для помещения прессования с несколькими линиями прессов:
- Отвод тепла гидравлической системы: 25–35 кВ
- Тепло мотора в помещение: 15–20 кВ
- Отвод тепла продукта: 8–12 кВ
- Кондиционирование помещения (инфильтрация, освещение): 10–15 кВ
- **Общая тепловая нагрузка помещения прессования: 60–80 кВ**

## Хранение сырого сока и холодная стабилизация

Извлечённый сок требует немедленного охлаждения до 0–4°C для предотвращения брожения, ферментативного потемнения и микробного роста перед пастеризацией.

### Требования к резервуару холодного хранения

**Параметры проектирования:**
- Температура хранения: 0–4°C
- Время хранения: 2–24 часа
- Изоляция резервуара: 100–150 мм пенополиуретана
- Перемешивание: Медленная мешалка, 10–15 об/мин
- Теплопередача через стенки: 0,3–0,5 Вт/м²

### Расчёт тепловой нагрузки охлаждения сока

**Охлаждение продукта от прессования к холодному хранилищу:**

Для производства 10 000 л/ч сока:
```
Q_сок = ṁ × c_p × ΔT
Q_сок = (10 000 кг/ч) × (3,9 кДж/кг·К) × (14°C - 2°C) / 3 600
Q_сок = 130 кВ
```

**Тепло от мешалки:**

Для мотора мешалки мощностью 5 кВ:
```
Q_мешалка = 5 кВ × 0,92 = 4,6 кВ
```

**Теплопередача через стенки резервуара:**

Для резервуара 50 м³ с площадью поверхности 80 м²:
```
Q_резервуар = A × U × ΔT
Q_резервуар = 80 м² × 0,35 Вт/м²·К × (20°C - 2°C)
Q_резервуар = 504 Вт = 0,5 кВ
```

**Общая тепловая нагрузка охлаждения холодного хранилища:**
- Охлаждение продукта: 130 кВ
- Тепло перемешивания: 3–4 кВ
- Теплопередача через стенки: 0,5–1,0 кВ
- **Общая: 135–140 кВ на линию 10 000 л/ч**

### Конфигурация пластинчатого теплообменника

Охлаждение сока обычно использует многоступенчатые пластинчатые теплообменники для эффективности:

| Ступень | Функция | Изменение температуры | Теплоноситель |
|---------|---------|---------------------|---------------|
| 1 | Предварительное охлаждение | 14°C → 10°C | Охлаждённая вода (5–7°C) |
| 2 | Финальное охлаждение | 10°C → 2°C | Раствор гликоля (-2 до 0°C) |

**Расчёт площади теплопередачи:**

Использование общего коэффициента теплопередачи U = 2 500 Вт/м²·К:
```
A = Q / (U × LMTD)

Для ступени 1:
LMTD = [(14-7) - (10-5)] / ln[(14-7)/(10-5)] = 5,93°C
A₁ = 52 000 Вт / (2 500 Вт/м²·К × 5,93 К) = 3,5 м²

Для ступени 2:
LMTD = [(10-0) - (2-(-2))] / ln[(10-0)/(2-(-2))] = 6,93°C
A₂ = 78 000 Вт / (2 500 Вт/м²·К × 6,93 К) = 4,5 м²

Общая площадь пластин: 8,0 м²
```

## Пастеризация и быстрое охлаждение

Скоростная пастеризация нагревает сок до 77–85°C в течение 15–30 секунд, затем немедленное охлаждение до 4–10°C сохраняет вкус и пищевую ценность.

### Проектирование системы пастеризации

**Параметры тепловой обработки:**
- Температура пастеризации: 77–85°C (обычно 79°C)
- Время выдержки: 15–30 секунд
- Теплоноситель: Горячая вода или пар (85–95°C)
- Целевое снижение патогенов: 5-log редукция

### Тепловая нагрузка охлаждения после пастеризации

Быстрое охлаждение после пастеризации представляет наибольшую мгновенную потребность в охлаждении в производстве сока.

**Расчёт тепловой нагрузки охлаждения:**

Для производительности 10 000 л/ч:
```
Q_охлаждение = ṁ × c_p × ΔT
Q_охлаждение = (10 000 кг/ч) × (3,85 кДж/кг·К) × (79°C - 6°C) / 3 600
Q_охлаждение = 779 кВ
```

Эта значительная нагрузка обычно справляется через рекуперацию и многоступенчатое охлаждение:

### Рекуперативный теплообмен

Входящий холодный сок предварительно охлаждает выходящий горячий пастеризованный сок, снижая чистую потребность в охлаждении на 60–75%.

**Эффективность рекуперации:**

При эффективности рекуперации 70%:
```
Восстановленная энергия = 779 кВ × 0,70 = 545 кВ
Чистая потребность в охлаждении = 779 - 545 = 234 кВ
```

### Многоступенчатая конфигурация охлаждения

| Ступень | Диапазон температур | Теплоноситель | Отведённое тепло |
|---------|-------------------|---------------|------------------|
| Рекуперация | 79°C → 25°C | Входящий холодный сок | 545 кВ |
| Охлаждение водой | 25°C → 12°C | Охлаждённая вода (7–10°C) | 131 кВ |
| Финальное охлаждение | 12°C → 6°C | Раствор гликоля (-1 до 2°C) | 60 кВ |
| Регулирующее охлаждение | 6°C → 4°C | Прямое расширение | 20 кВ |

**Требуемая мощность холодильной установки: 250–280 кВ**

### Выбор пластинчатого теплообменника

**Секция рекуперации:**
- Тепловая нагрузка: 545 кВ
- Расход на обе стороны: 10 000 кг/ч
- Подход по температуре: 3–5°C
- Общий коэффициент U: 2 800 Вт/м²·К
- Ориентировочная площадь: 45–50 м²

**Секция охлаждения:**
- Тепловая нагрузка: 234 кВ
- Общий коэффициент U: 2 500 Вт/м²·К
- Ориентировочная площадь: 20–25 м²

## Холодное разлитие и упаковка

Асептическое или холодное разлитие поддерживает температуру продукта 2–6°C во время операции разлива для обеспечения микробной стабильности.

### Контроль окружающей среды в помещении разлива

**Проектные условия:**
- Температура помещения: 4–8°C
- Относительная влажность: 60–70% (контроль конденсации)
- Чистота воздуха: ISO класс 7 или 8
- Кратность воздухообмена: 25–30 в час
- Избыточное давление: 10–15 Па относительно соседних помещений

### Тепловая нагрузка охлаждения помещения разлива

**Компоненты ощутимой тепловой нагрузки:**

Тепло оборудования:
- Машины разлива (моторы, насосы): 15–20 кВ
- Конвейеры и вспомогательное оборудование: 8–12 кВ
- Освещение (LED): 3–5 кВ

Инфильтрация и вентиляция:
```
Q_вентиляция = ṁ_воздух × c_p × ΔT
Q_вентиляция = (12 000 кг/ч) × (1,006 кДж/кг·К) × (20°C - 6°C) / 3 600
Q_вентиляция = 47 кВ
```

Люди (10 рабочих при 150 Вт ощутимого на каждого):
```
Q_люди = 10 × 0,15 кВ = 1,5 кВ
```

**Общая ощутимая тепловая нагрузка помещения разлива: 75–90 кВ**

**Скрытая тепловая нагрузка охлаждения:**

Скрытое тепло от людей и инфильтрации:
```
Q_скрытая = n × q_скрытая + ṁ_инфильтрация × Δω × h_fg
Q_скрытая = (10 × 75 Вт) + компонента инфильтрации
Q_скрытая = 5–10 кВ
```

**Общая тепловая нагрузка помещения разлива: 85–100 кВ**

### Требования асептической переработки

Системы асептической переработки требуют среды сверхвысокой чистоты с улучшенным контролем окружающей среды.

**Условия асептического помещения:**
- Температура: 18–22°C (выше чем при холодном разливе)
- Относительная влажность: 40–50%
- Чистота воздуха: ISO класс 5–6
- Фильтрация HEPA: 99,97% при 0,3 мкм
- Скорость ламинарного потока: 0,3–0,5 м/с в критических зонах

**Последствия для охлаждения:**

Асептические помещения работают при температуре близкой к окружающей среде, но требуют осушки:
- Ощутимое охлаждение: 30–40 кВ
- Осушающее охлаждение (осушка): 20–30 кВ
- **Общая: 50–70 кВ**

## Холодное хранилище готового сока

Пастеризованный сок требует постоянного охлаждения для поддержания качества и продления срока хранения.

### Параметры проектирования холодного хранилища

| Тип хранилища | Температура | Относительная влажность | Продолжительность хранения | Интенсивность охлаждения |
|---|---|---|---|---|
| Краткосрочное | 2–4°C | 85–90% | 7–14 дней | 60–80 Вт/м³ |
| Среднесрочное | 0–2°C | 85–90% | 30–60 дней | 80–100 Вт/м³ |
| Долгосрочное | -1 до 0°C | 90–95% | 90–180 дней | 100–120 Вт/м³ |

### Расчёт тепловой нагрузки холодного хранилища

Для помещения 1 000 м³ (ёмкость 200 тонн):

**Передача тепла через ограждение:**

Площадь стенок = 1 200 м² (включая пол и потолок)
Коэффициент U = 0,25 Вт/м²·К (изоляция 150 мм)
```
Q_передача = A × U × ΔT
Q_передача = 1 200 м² × 0,25 Вт/м²·К × (25°C - 2°C)
Q_передача = 6 900 Вт = 6,9 кВ
```

**Тепловая нагрузка продукта:**

Суточный расход: 20 тонн/день
```
Q_продукт = ṁ × c_p × ΔT
Q_продукт = (20 000 кг/24 ч) × (3,9 кДж/кг·К) × (20°C - 2°C) / 3 600
Q_продукт = 16,3 кВ
```

**Тепловая нагрузка инфильтрации:**

Для 2 открытий двери в час, дверь 3 м × 3 м:
```
Q_инфильтрация = n × V_обмен × ρ × Δh
Q_инфильтрация = 2/ч × 100 м³ × 1,2 кг/м³ × 30 кДж/кг / 3 600
Q_инфильтрация = 2,0 кВ
```

**Оборудование и освещение:**
- Работа погрузчика: 8–10 кВ
- Освещение: 2–3 кВ
- Вентиляторы испарителя: 3–4 кВ

**Общая тепловая нагрузка охлаждения холодного хранилища:**
- Передача тепла: 6,9 кВ
- Охлаждение продукта: 16,3 кВ
- Инфильтрация: 2,0 кВ
- Оборудование: 15,0 кВ
- Коэффициент безопасности (15%): 6,0 кВ
- **Проектная мощность: 50 кВ**

## Производство концентрата путём вакуумной выпарки

Концентрат яблочного сока (обычно 70–72°Brix) требует вакуумной выпарки с существенным охлаждением конденсатора.

### Конфигурация системы испарения

Многокорпусные испарители работают под вакуумом для минимизации термодеградации:

| Корпус | Рабочее давление | Температура испарения | Назначение |
|-------|-----------------|----------------------|-----------|
| 1-й | 60–70 кПа абс | 85–90°C | Первичная выпарка |
| 2-й | 40–50 кПа абс | 75–80°C | Вторичная выпарка |
| 3-й | 20–30 кПа абс | 60–65°C | Финальное концентрирование |
| Конденсатор паров | 4–8 кПа абс | 30–35°C | Конденсация пара |

### Требования охлаждения испарителя

**Скорость испарения воды:**

Для концентрирования 10 000 кг/ч сока одинарной крепости (12°Brix) до 70°Brix:

Коэффициент концентрирования:
```
КК = Brix_концентрат / Brix_сырьё = 70 / 12 = 5,83

Масса концентрата = 10 000 кг/ч / 5,83 = 1 716 кг/ч
Испарено воды = 10 000 - 1 716 = 8 284 кг/ч
```

**Скрытая теплота испарения:**

Средняя скрытая теплота при вакууме ≈ 2 300 кДж/кг
```
Q_испарение = ṁ_вода × h_fg
Q_испарение = (8 284 кг/ч) × (2 300 кДж/кг) / 3 600
Q_испарение = 5 290 кВ
```

### Тепловая нагрузка охлаждения конденсатора под вакуумом

Пары последнего корпуса должны конденсироваться для поддержания вакуума. Это представляет основную тепловую нагрузку охлаждения в производстве концентрата.

**Обязательство конденсатора:**

Пар для конденсации: 8 284 кг/ч при 30–35°C
```
Q_конденсатор = ṁ_пар × h_fg_вакуум
Q_конденсатор = (8 284 кг/ч) × (2 400 кДж/кг) / 3 600
Q_конденсатор = 5 523 кВ ≈ 5,5 МВ
```

**Требования охлаждающей воды:**

При температурном подъёме охлаждающей воды 10°C:
```
ṁ_охл_вода = Q / (c_p × ΔT)
ṁ_охл_вода = 5 523 кВ / (4,18 кДж/кг·К × 10 К)
ṁ_охл_вода = 132 кг/с = 475 м³/ч
```

### Проектирование охлаждаемого конденсатора

Для мест без надлежащего источника охлаждающей воды механическое охлаждение обеспечивает охлаждение конденсатора:

**Мощность холодильника:**
- Отвод тепла: 5 500–6 000 кВ
- Подача охлаждённой воды: 8–12°C
- Возврат охлаждённой воды: 18–22°C
- Расход: 450–500 м³/ч
- **Холодильная установка: 1 570 кВ охлаждения (при 3,5 кВ/кВ холодильной машины)**

### Охлаждение концентрата после испарения

Горячий концентрат (60–70°C) должен быстро охлаждаться для сохранения вкусоароматических компонентов.

**Тепловая нагрузка охлаждения концентрата:**

Для производства 1 716 кг/ч концентрата:
```
Q_концентрат = ṁ × c_p × ΔT
Q_концентрат = (1 716 кг/ч) × (2,8 кДж/кг·К) × (65°C - 5°C) / 3 600
Q_концентрат = 80 кВ
```

Трубчатые или пластинчатые теплообменники обеспечивают охлаждение в две ступени:
- Ступень 1: 65°C → 25°C с использованием охлаждённой воды (70°C подход)
- Ступень 2: 25°C → 5°C с использованием раствора гликоля (-2°C подача)

## Хранилище замороженного концентрата

Концентрат яблочного сока, хранящийся в замороженном виде (-18 до -23°C), сохраняет качество в течение 12–24 месяцев.

### Требования системы замораживания

**Скоростное замораживание бочек концентрата:**

Для бочек 200 л (240 кг концентрата каждая):

Тепловая нагрузка замораживания на бочку:
```
Q_заморозка = m × [c_p_жидкая × ΔT₁ + L_f + c_p_твёрдая × ΔT₂]

Где:
c_p_жидкая = 2,8 кДж/кг·К
Скрытая теплота L_f = 180 кДж/кг (70°Brix)
c_p_твёрдая = 1,6 кДж/кг·К

Q_заморозка = 240 кг × [(2,8 × 15) + 180 + (1,6 × 13)]
Q_заморозка = 240 кг × [42 + 180 + 20,8]
Q_заморозка = 240 кг × 242,8 кДж/кг = 58 272 кДж на бочку
```

**Время замораживания:**

Целевое время замораживания: 24 часа на бочку

Средняя скорость охлаждения:
```
Q_ср = 58 272 кДж / (24 ч × 3 600 с/ч) = 0,67 кВ на бочку
```

Для скоростной морозильной камеры с ёмкостью 100 бочек:
**Мощность холодильника: 65–75 кВ**

### Хранилище замороженного концентрата

**Параметры проектирования:**
- Температура хранения: -20 до -23°C
- Объём хранилища: 2 000 м³ (ёмкость 400 тонн)
- Изоляция: 200–250 мм пенополиуретана
- ΔT испарителя: 8–10°C
- Цикл разморозки: Электрический или горячий газ, 2–3 раза в сутки

**Расчёт тепловой нагрузки холодного хранилища:**

Передача тепла (площадь стенок = 1 800 м²):
```
Q_передача = 1 800 м² × 0,15 Вт/м²·К × [25°C - (-22°C)]
Q_передача = 12 690 Вт = 12,7 кВ
```

Тепловая нагрузка продукта (расход 30 тонн/день):
```
Q_продукт = (30 000 кг/24 ч) × (1,6 кДж/кг·К) × [5°C - (-22°C)] / 3 600
Q_продукт = 15,0 кВ
```

Инфильтрация (расчёт для хранилища -20°C):
```
Q_инфильтрация = 4–6 кВ
```

Оборудование:
- Работа погрузчика: 10–12 кВ
- Освещение: 2–3 кВ
- Вентиляторы испарителя: 5–6 кВ

**Общая проектная тепловая нагрузка замороженного хранилища:**
- Передача тепла: 12,7 кВ
- Продукт: 15,0 кВ
- Инфильтрация: 5,0 кВ
- Оборудование: 18,0 кВ
- Коэффициент безопасности: 7,5 кВ
- **Проектная мощность: 60 кВ при -22°C**

## Архитектура холодильной системы

### Конфигурация первичной холодильной установки

Переработка яблочного сока требует нескольких уровней температур охлаждения, обычно обслуживаемых отдельными системами или каскадной компоновкой.

**Температурные зоны:**

| Зона | Температура кипения | Хладагент | Применение |
|------|-------------------|----------|-----------|
| Высокотемпературная | 0 до +5°C | R-134a, R-513A | Холодное хранилище, помещение разлива |
| Среднетемпературная | -5 до -8°C | R-404A, R-449A | Охлаждение сока, гликоль |
| Низкотемпературная | -28 до -30°C | R-404A, R-507A | Замороженное хранилище |
| Сверхнизкотемпературная | -35 до -40°C | NH₃, каскад | Скоростное замораживание |

### Холодильная установка для охлаждения процесса

Центральные холодильные установки обеспечивают охлаждённую воду и гликоль для охлаждения процесса на всём предприятии.

**Система охлаждённой воды (7–12°C):**
- Температура подачи: 7°C
- Температура возврата: 12°C
- Расход проектирования: На основе общей нагрузки
- Вторичная подача: Переменная частота

**Система гликоля (-2 до +2°C):**
- Концентрация гликоля: 25–30% пропиленгликоля
- Температура подачи: -2°C
- Температура возврата: +2°C
- Защита от замерзания: до -15°C

### Сводка мощности системы

Для полного завода по переработке 10 000 л/ч сока:

| Компонент системы | Тепловая нагрузка охлаждения | Уровень температуры |
|---|---|---|
| Приём фрукта | 40 кВ | 10°C |
| Мойка | 55 кВ | 12°C |
| Размол/прессование | 70 кВ | 10°C |
| Охлаждение сырого сока | 140 кВ | 2°C |
| Охлаждение после пастеризации | 280 кВ | 6°C |
| Помещение разлива | 100 кВ | 6°C |
| Холодное хранилище (сок) | 50 кВ | 2°C |
| Конденсатор испарителя | 1 570 кВ | 10°C |
| Охлаждение концентрата | 80 кВ | 5°C |
| Скоростное замораживание | 75 кВ | -40°C |
| Замороженное хранилище | 60 кВ | -22°C |

**Общая подключённая нагрузка: 2 520 кВ**

**Установленная мощность с коэффициентом разнородности (0,75): 1 900 кВ**

## Стратегии повышения энергоэффективности

### Возможности рекуперации тепла

**Рекуперация тепла конденсатора:**

Тепло конденсатора испарителя (5 500 кВ) может быть использовано для:
- Предварительного нагрева сока перед пастеризацией
- Отопления помещений предприятия
- Генерации горячей воды
- Нагрева 1-го корпуса испарителя

Теоретический потенциал рекуперации: 3 500–4 000 кВ

**Рекуперация пастеризатора:**

Рекуперативный теплообмен снижает нагрузку охлаждения на 60–75%, сохраняя:
```
Сбереженная энергия = 779 кВ × 0,70 = 545 кВ холодильной мощности
Годовая экономия = 545 кВ × 4 000 ч/год × $0,12/кВ·ч = $262 000/год
```

### Применение регулируемого электропривода

**Преимущества VFD компрессора:**

Модуляция мощности компрессора в соответствии с переменными нагрузками:
- Работа с частичной нагрузкой: 40–60% от проектной мощности при низком производстве
- Экономия энергии: 25–35% в сравнении с управлением включением-выключением
- Снижение пускового тока и механического износа

**VFD для насосов и вентиляторов:**

Насосы охлаждённой воды и гликоля с VFD:
- Соответствие расхода мгновенному спросу
- Экономия энергии: 30–50% при частичной нагрузке
- Улучшенное управление процессом

### Управление плавающим давлением конденсации

Позволить температуре конденсации уменьшаться с условиями окружающей среды:

**Расчёт экономии энергии:**

Для нагрузки охлаждения 500 кВ, снижение давления конденсации на 5°C:
```
Улучшение COP ≈ 8–12%
Экономия энергии = 500 кВ × 0,10 / 2,5 (COP) = 20 кВ мощности компрессора
Годовая экономия = 20 кВ × 6 000 ч/год × $0,12/кВ·ч = $14 400/год
```

### Интеграция теплового аккумулирования

Ледяное или охлаждённое водное хранилище снижает пиковый спрос и позволяет смещение нагрузки:

**Льдяное хранилище для срезания пиков:**

Профиль суточной нагрузки охлаждения показывает пики во время пастеризации и производства концентрата. Льдяное хранилище, созданное в непиковые часы (ночь), обеспечивает:
- Снижение пиковой потребности: 30–40%
- Экономия от дифференцированного тарифа: $30 000–50 000/год
- Снижение установленной мощности холодильника
- Резервное охлаждение при чрезвычайных ситуациях

**Размер накопительного резервуара:**

Для 4-часового срезания пиков при среднюю нагрузку 400 кВ:
```
Требуемое хранилище энергии = 400 кВ × 4 ч = 1 600 кВ·ч

Масса льда:
m_лёд = (1 600 кВ·ч × 3 600 кДж/кВ·ч) / 334 кДж/кг = 17 246 кг льда
Объём хранилища льда ≈ 20–25 м³ (включая воду)
```

### Эффективность аммиачной холодильной системы

Крупные заводы по переработке соков часто используют аммиак (R-717) для экологических и эффективностных преимуществ:

**Преимущества аммиачной системы:**
- Более высокая скрытая теплота: 1 370 кДж/кг в сравнении с 217 кДж/кг (R-134a)
- Лучшие свойства теплопередачи
- Меньший заряд хладагента на кВ
- Нулевой потенциал глобального потепления и озоноистощения
- Ниже эксплуатационные затраты: 15–25% в сравнении с системами на основе HFC

**Типичная эффективность аммиачной системы:**

Для крупного холодного хранилища (500 кВ при -20°C):
```
COP_аммиак = 2,8–3,2
Мощность компрессора = 500 кВ / 3,0 = 167 кВ

COP_R-404A = 2,2–2,5
Мощность компрессора = 500 кВ / 2,35 = 213 кВ

Экономия мощности = 213 - 167 = 46 кВ (22% снижение)
```

## Стратегии разморозки низкотемпературных систем

### Обледенение испарительного теплообменника

Испарители замороженного хранилища и скоростной морозилки накапливают иней от влаги воздуха и выделения влаги продуктом.

**Скорость накопления инея:**

Для хранилища -22°C с 2% инфильтрационным воздухом (при 20°C, 60% ОВ):
```
Удаление влаги = ṁ_воздух × (ω_окруж - ω_хранилище)
ω_окруж ≈ 0,0087 кг_воды/кг_воздуха
ω_хранилище ≈ 0,0006 кг_воды/кг_воздуха

Влага = 1 500 кг_воздуха/ч × (0,0087 - 0,0006) = 12,2 кг/ч
Суточное накопление инея ≈ 290 кг/сутки
```

### Методы разморозки и потребление энергии

| Метод разморозки | Применение | Продолжительность | Ввод энергии | Эффективность |
|---|---|---|---|---|
| Воздушная без нагрева | Только высокотемп | 2–4 ч | Отсутствует (только вентиляторы) | Плохая ниже -5°C |
| Электрическая | Все температуры | 20–40 мин | 8–12 кВ на катушку | Хороший контроль |
| Горячий газ | Средне/низкотемп | 15–30 мин | Тепло компрессора | Наиболее эффективно |
| Водяная брызга | Низкотемп скоростная | 10–15 мин | 5–8 кВ + вода | Быстро, вопрос с водой |

**Тепловой баланс разморозки горячим газом:**

Для испарительного теплообменника 60 кВ при -22°C:
```
Масса инея = 15 кг (типичное на катушку)
Нагрев от -22°C до 0°C: Q₁ = 15 кг × 2,1 кДж/кг·К × 22°C = 693 кДж
Плавление: Q₂ = 15 кг × 334 кДж/кг = 5 010 кДж
Слив: Q₃ = 15 кг × 4,18 кДж/кг·К × 5°C = 314 кДж
Требуемое тепло = 6 017 кДж

Тепло горячего газа = 80–100 кВ (выброс компрессора)
Время разморозки = 6 017 кДж / (90 кВ × 0,7 эффективность) = 95 секунд ≈ 90–100 секунд
```

Практическое время разморозки с учётом прогрева катушки и слива: 15–20 минут итого.

## Обнаружение утечек хладагента и безопасность

Предприятия по переработке пищевых продуктов, обрабатывающие пищевые продукты, требуют надёжных систем безопасности хладагента, особенно для аммиачных установок.

### Системы безопасности с аммиаком

**Пороги обнаружения:**
- Предельно допустимая концентрация OSHA (8-часовая TWA): 25 ppm
- Короткий концентрационный предел OSHA (15-минутный): 35 ppm
- Немедленно опасный уровень IDLH: 300 ppm
- Точка срабатывания датчика: 10–15 ppm (сигнализация)
- Запуск экстренной вентиляции: 25 ppm

**Требования вентиляции:**

Вентиляция машинного отделения для аммиака:
- Нормальная вентиляция: 30 куб. футов/мин на 1 000 BTU/ч мощности компрессора
- Экстренная вентиляция: 150 куб. футов/мин на 1 000 BTU/ч
- Место выброса: Минимум 25 футов от воздухозаборов

Для холодильной мощности 600 кВ (2 047 000 BTU/ч):
```
Нормальная вентиляция = 30 CFM × 2 047 = 61 410 CFM (105 м³/с)
Экстренная вентиляция = 150 CFM × 2 047 = 307 050 CFM (529 м³/с)
```

### Обнаружение HFC хладагентов

Хладагенты HFC с низкой токсичностью всё ещё требуют контроля для:
- Вытеснения кислорода (замкнутые пространства)
- Предотвращения утечек (экологические нормативы)
- Контроля затрат (расход хладагента)

**Стратегия мониторинга:**
- Стационарные датчики в машинных отделениях: Каждые 300–500 кв. футов
- Портативные детекторы для техническое обслуживание
- Точки срабатывания сигнализации: 10% нижний взрывной предел или 1 000 ppm (что ниже)

## Приборизация и интеграция управления

### Критические точки мониторинга температуры

| Место | Тип датчика | Диапазон | Точность | Сигнализация |
|---|---|---|---|---|
| Резервуары сырого сока | RTD Pt-100 | -5 до +50°C | ±0,2°C | >5°C |
| Вход пастеризатора | RTD Pt-100 | 0 до +100°C | ±0,15°C | <1°C |
| Выход пастеризатора | RTD Pt-100 | 50 до +100°C | ±0,15°C | <75°C |
| Выход охлаждения | RTD Pt-100 | 0 до +50°C | ±0,2°C | >8°C |
| Холодные хранилища | RTD Pt-100 | -5 до +15°C | ±0,3°C | >6°C |
| Замороженные хранилища | Термопара тип T | -40 до +20°C | ±0,5°C | >-18°C |
| Подача гликоля | RTD Pt-100 | -10 до +10°C | ±0,2°C | >3°C |
| Вакуум испарителя | Датчик вакуума | 0–100 кПа абс | ±0,5 кПа | >10 кПа |

### Автоматизированные последовательности управления

**Управление охлаждением пастеризатора:**

Последовательность управления на основе ПЛК:
1. Мониторинг температуры выхода пастеризатора (уставка 79°C)
2. Модуляция клапана охлаждения для поддержания температуры выхода 6°C
3. Регулировка расхода гликоля на основе расхода продукта (управление пропорцией)
4. Сигнализация, если температура выхода превышает 10°C в течение >30 секунд
5. Перенаправление продукта в бак переработки при отказе охлаждения

**Управление температурой холодного хранилища:**

Каскадная стратегия управления:
- Первичный контур: Температура воздуха помещения (уставка 2°C)
- Вторичный контур: Перегрев испарителя (уставка 5°C)
- Модуляция мощности компрессора через скользящий клапан или VFD
- Инициирование разморозки по дифференциальному давлению или времени

**Интеграция системы управления зданием:**

BAS контролирует и оптимизирует:
- Последовательность работы холодильников на основе нагрузки
- Управление плавающим давлением конденсации
- Циклы заряда/разряда теплового аккумулирования
- Активация рекуперации тепла
- Ограничение спроса в периоды пиков

Целевые показатели:
- кВ на тонну переработанного сока: 0,35–0,45 кВ/т
- Системный COP холодильного растения: 2,5–3,2
- Использование рекуперации тепла: >60% доступного

---

**Расположение файла:** `/Users/evgenygantman/Documents/github/gantmane/hvac/content/refrigeration-systems/food-processing-refrigeration/fruit-processing/apple-processing/apple-juice-processing/_index.md`

Это всеобъемлющее техническое справочное руководство охватывает проектирование системы охлаждения для переработки яблочного сока от приёма через хранилище замороженного концентрата с подробными расчётами нагрузок, техническими спецификациями оборудования и стратегиями повышения энергоэффективности для специалистов HVAC, проектирующих объекты переработки пищевых продуктов.
