---
title: "Системы охлаждения для хранения яблок"
aliases: ["Системы охлаждения для хранения яблок"]
description: "Комплексный технический анализ систем охлаждения для коммерческих хранилищ яблок, включая контроль температуры, управление влажностью, параметры контролируемой атмосферы и расчеты холодильной нагрузки для длительного хранения"
weight: 1
---

## Обзор

Системы охлаждения для хранения яблок представляют специализированные приложения HVAC, требующие точного контроля окружающей среды для сохранения качества фруктов в течение периодов хранения от 1 до 12 месяцев. Основными целями являются поддержание температуры, контроль влажности, управление составом газов и распределение воздушного потока для минимизации скорости дыхания, потерь воды и физиологических нарушений при сохранении товарного качества.

Хранилища, как правило, работают при температурах от -1°C до 4°C с относительной влажностью 90-95% для минимизации потерь влаги. Современные хранилища используют технологии контролируемой атмосферы (КА) или модифицированной атмосферы (МА) с пониженным содержанием O₂ и повышенным содержанием CO₂ для дальнейшего подавления дыхания и продления срока хранения.

## Требования по температуре хранения по сортам

Управление температурой является наиболее критическим фактором, влияющим на продолжительность хранения яблок. Каждый сорт проявляет специфическую температурную чувствительность, связанную с подверженностью холодовым повреждениям и характеристиками скорости дыхания.

### Технические характеристики температуры

| Сорт | Оптимальная температура | Допустимый диапазон | Точка замерзания | Максимальная продолжительность хранения |
|---------|---------------------|------------------|----------------|--------------------------|
| Ред Делишес | -1.0°C | -1.0 до 0°C | -1.5°C | 3-6 месяцев |
| Голден Делишес | -1.0°C | -1.0 до 0°C | -1.5°C | 4-7 месяцев |
| Гренни Смит | 0 до 1°C | -0.5 до 2°C | -1.5°C | 8-12 месяцев |
| Фуджи | 0°C | -1.0 до 1°C | -1.6°C | 5-9 месяцев |
| Гала | 0 до 1°C | -0.5 до 2°C | -1.5°C | 3-6 месяцев |
| Honeycrisp | 1 до 3°C | 1 до 4°C | -1.8°C | 4-7 месяцев |
| Макинтош | 1 до 2°C | 0 до 3°C | -1.5°C | 3-5 месяцев |
| Брэбёрн | -0.5°C | -1.0 до 0.5°C | -1.7°C | 5-8 месяцев |
| Пинк Леди/Крипс Пинк | 0 до 1°C | -0.5 до 2°C | -1.6°C | 6-10 месяцев |
| Эмпайр | 1 до 2°C | 0 до 3°C | -1.5°C | 4-6 месяцев |

### Требования к точности контроля температуры

Камеры хранения требуют контроля температуры в пределах ±0.5°C от установленного значения для предотвращения:

- **Повреждений от замерзания**: Образование кристаллов льда вызывает разрыв клеток, что приводит к водянистости и разложению ткани при оттаивании
- **Ускоренного старения**: Температуры выше оптимальных увеличивают скорость дыхания экспоненциально (Q₁₀ = 2-3)
- **Неравномерного созревания**: Температурные градиенты в хранилище создают неоднородное созревание

**Технические характеристики равномерности температуры**:
- Вертикальный градиент температуры: ≤1°C от пола до потолка
- Горизонтальная вариация температуры: ≤0.5°C по камере хранения
- Время восстановления температуры: Возврат к установленному значению в течение 2 часов после открытия двери

### Зависимость скорости дыхания от температуры

Скорость дыхания яблок следует уравнению Вант-Гоффа:

**Q₁₀ = (R₂/R₁)^[10/(T₂-T₁)]**

Где:
- Q₁₀ = температурный коэффициент (обычно 2.0-3.0 для яблок)
- R₁, R₂ = скорости дыхания при температурах T₁ и T₂
- T = температура в °C

Для Голден Делишес при 0°C: RR = 3-5 мг CO₂/кг·ч
Для Голден Делишес при 10°C: RR = 15-25 мг CO₂/кг·ч

Это увеличение скорости дыхания в 5-7 раз при 10°C по сравнению с 0°C демонстрирует критическую важность быстрого охлаждения и постоянного поддержания температуры.

## Требования к контролю влажности

Потеря воды через транспирацию вызывает потерю веса, сморщивание и потерю хрусткости. Скорость транспирации зависит от дефицита давления пара (ДДП) между поверхностью фрукта и окружающим воздухом.

### Целевая относительная влажность

**Оптимальная ОВ**: 90-95%
**Допустимый диапазон**: 88-98%
**Критический минимум**: 85% (повышенный риск сморщивания)
**Максимум**: 98% (риск плесени и гниения)

### Расчет скорости транспирации

Скорость потери влаги следует соотношению:

**dW/dt = k · A · (P_фрукт - P_воздух)**

Где:
- dW/dt = скорость транспирации (кг/ч)
- k = коэффициент массопередачи (зависит от скорости воздуха)
- A = площадь поверхности фрукта (м²)
- P_фрукт = давление пара на поверхности фрукта (кПа)
- P_воздух = давление пара в окружающем воздухе (кПа)

Для типичных условий хранения:
- Скорость потери веса: 0.2-0.5% в месяц при 90-95% ОВ
- Скорость потери веса: 1.0-2.0% в месяц при 80-85% ОВ

### Методы контроля влажности

**Рассмотрения конструкции системы охлаждения**:

1. **Конструкция испарителя**:
   - Большая площадь поверхности испарителя минимизирует TD (разницу температур)
   - Низкая TD = сниженное осушение
   - Рекомендуемая TD: 2-4°C для хранения яблок (в сравнении с 8-12°C для комфортного охлаждения)
   - Увеличенное расстояние между ребрами (10-12 мм) для снижения накопления инея

2. **Стратегия оттаивания**:
   - Предпочтительно циклическое оттаивание (минимальный тепловой ввод)
   - Оттаивание горячим газом для низкотемпературных камер
   - Частота оттаивания: На основе измерения толщины инея
   - Целевое значение: ≤6 циклов оттаивания в сутки для минимизации колебаний влажности

3. **Системы увлажнения**:
   - Ультразвуковые увлажнители: 1-5 мкм размер капель
   - Форсунки высокого давления: 10-20 мкм капли
   - Производительность: 1-3 кг/ч на 100 тонн яблок
   - Управление: Модулирующее на основе обратной связи датчика ОВ

4. **Управление циркуляцией воздуха**:
   - Высокая скорость воздуха повышает транспирацию (выше значение k)
   - Целевая скорость воздуха над фруктом: 0.15-0.30 м/с
   - Минимум для равномерности температуры: 0.10 м/с
   - Максимум для предотвращения высушивания: 0.50 м/с

### Психрометрический анализ

При температуре хранения -1°C:
- Давление насыщенного пара: 0.5628 кПа
- При 95% ОВ: Давление пара = 0.5347 кПа
- При 90% ОВ: Давление пара = 0.5065 кПа
- ДДП при 95% ОВ: 0.0281 кПа
- ДДП при 90% ОВ: 0.0563 кПа (в 2 раза выше, удвоение скорости транспирации)

## Управление этиленом

Этилен (C₂H₄) является основным гормоном созревания, производимым яблоками. Концентрации всего 0.1 ppm ускоряют созревание, сокращают срок хранения и вызывают физиологические нарушения.

### Скорости производства этилена

| Сорт | Скорость производства при 0°C | Классификация климактерическая |
|---------|------------------------|----------------------------|
| Гренни Смит | 0.4-0.9 мкл/кг·ч | Низкий производитель |
| Ред Делишес | 1.0-2.5 мкл/кг·ч | Средний производитель |
| Голден Делишес | 2.0-4.0 мкл/кг·ч | Средний-высокий производитель |
| Макинтош | 5.0-10.0 мкл/кг·ч | Высокий производитель |
| Фуджи | 0.5-1.2 мкл/кг·ч | Низкий производитель |
| Гала | 2.5-5.0 мкл/кг·ч | Средний-высокий производитель |

### Стратегии управления

**1. Вентиляция**:
- Скорость воздухообмена: 1-2 объема помещения в день для обычного хранения
- Введение наружного воздуха в холодные ночи (когда доступна при подходящей температуре)
- Расчет накопления этилена:

**C = (P × M)/(V × λ)**

Где:
- C = концентрация этилена (мкл/л или ppm)
- P = скорость производства (мкл/кг·ч)
- M = масса яблок (кг)
- V = объем помещения (л)
- λ = скорость воздухообмена (объемов помещения/ч)

**2. Хранение в контролируемой атмосфере (КА)**:
- Пониженный O₂ (1-3%) подавляет производство этилена на 50-80%
- Повышенный CO₂ (1-3%) дополнительно снижает производство
- Общее производство этилена в КА: 10-30% от уровней обычной атмосферы

**3. Абсорбция этилена**:
- Окисление перманганатом калия (KMnO₄)
- Каталитическое окисление при 180-200°C
- UV фотокаталитическое окисление (катализатор TiO₂)
- Обработка озоном (0.3-0.5 ppm)
- Требуемая производительность: 50-200 м³/ч на 100 тонн

**4. Обработка 1-MCP (SmartFresh)**:
- 1-метилциклопропен блокирует рецепторы этилена
- Применение: 0.625-1.0 мкл/л в течение 24 часов при 0-10°C
- Снижает чувствительность к этилену на 4-8 месяцев
- Применяется в течение 7 дней после сбора для максимальной эффективности

## Схемы циркуляции воздуха

Надлежащее распределение воздуха обеспечивает равномерность температуры, адекватное снабжение кислородом для дыхания и удаление метаболического тепла и газов.

### Требования конструкции циркуляции воздуха

**Скорость циркуляции воздуха**: 30-60 объемов помещения в час
**Типичное значение**: 40 циклов/ч для хранения в контейнерах
**Хранение в ящиках**: 50-80 циклов/ч (выше сопротивление)

### Схемы циркуляции

**1. Горизонтальный поток воздуха (параллельный поток)**:
- Воздух протекает горизонтально через штабелированные контейнеры
- Приточная плена на одном конце, возвратная плена на противоположном конце
- Равномерная скорость требует конической конструкции плены
- Перепад давления: 25-75 Pa по продукту

**2. Вертикальный поток воздуха (перпендикулярный поток)**:
- Воздух поступает с потолка, возвращается на уровне пола
- Лучшая равномерность температуры в высоких помещениях
- Требует перфорированного пола или канальных систем пола
- Перепад давления: 30-100 Pa в зависимости от высоты штабеля

**3. Циркуляция вокруг контейнеров**:
- Воздух циркулирует вокруг контейнеров, а не через них
- Более низкий перепад давления: 10-25 Pa
- Требует более широкого расстояния между проходами (сниженная плотность хранения)
- Лучше для плотно упакованных контейнеров

### Расчеты перепада давления

Для потока воздуха через штабелированные в контейнерах яблоки:

**ΔP = (f × L × ρ × V²)/(2 × D_h) + K × (ρ × V²/2)**

Где:
- ΔP = перепад давления (Pa)
- f = коэффициент трения (0.08-0.15 для насыпных яблок)
- L = длина пути потока (м)
- ρ = плотность воздуха (кг/м³)
- V = поверхностная скорость воздуха (м/с)
- D_h = гидравлический диаметр (м)
- K = коэффициент потерь входа/выхода

**Упрощенное эмпирическое соотношение для яблок в контейнерах**:

**ΔP = C × Q^n**

Где:
- C = коэффициент (150-250 Pa·s^n/м^3n)
- Q = расход воздуха на единицу площади (м³/с·м²)
- n = показатель степени (1.6-1.8)

### Выбор вентилятора

Требуемые характеристики вентилятора:
- Тип: Центробежный с загнутыми вперед лопатками (низкое давление, большой объем)
- Статическое давление: 100-200 Pa для типичных установок
- Мощность: 0.8-1.5 кВт на 100 тонн яблок
- Управление скоростью: VFD для согласования нагрузки и энергоэффективности

## Конструкция камеры хранения

### Размеры и планировка помещения

**Высота потолка**: 5-7 м для хранения в контейнерах (позволяет штабелирование в 5-6 ярусов)
**Нагрузка на пол**: 15-25 кПа (включает оборудование охлаждения, контейнеры, продукт)
**Ширина проходов**: 2.5-3.5 м для работы погрузчика
**Плотность хранения**: 250-350 кг/м² площади пола

### Требования изоляции

Конструкция теплового корпуса на основе минимизации теплопритоков в установившемся режиме:

| Климатическая зона | U-value стены | U-value потолка | U-value пола |
|--------------|-------------|-----------------|---------------|
| Умеренная | 0.18-0.25 Вт/м²·K | 0.15-0.20 Вт/м²·K | 0.25-0.35 Вт/м²·K |
| Теплая | 0.15-0.18 Вт/м²·K | 0.12-0.15 Вт/м²·K | 0.20-0.25 Вт/м²·K |
| Жаркая | 0.12-0.15 Вт/м²·K | 0.10-0.12 Вт/м²·K | 0.18-0.22 Вт/м²·K |

**Материалы изоляции**:
- Полиуретановая пена: RSI = 0.98-1.14 м²·K/Вт на 25 мм (λ = 0.022-0.026 Вт/м·K)
- Полистирол (EPS): RSI = 0.70 м²·K/Вт на 25 мм (λ = 0.033 Вт/м·K)
- Полиизоцианурат: RSI = 1.14-1.23 м²·K/Вт на 25 мм (λ = 0.020-0.023 Вт/м·K)

### Пароизоляция

Критична для предотвращения миграции влаги в изоляцию:
- Материал: 0.15 мм полиэтилен или фольгированный ламинат
- Место установки: Теплая сторона изоляции
- Проницаемость: ≤0.06 пerm (3.4 нг/Pa·с·м²)
- Соединения: Герметизированы пароизоляционной лентой

### Конструкция двери

**Технические характеристики**:
- Теплоизолированные раздвижные или распашные двери
- U-value: ≤0.25 Вт/м²·K
- Барьер герметизации воздуха: Полоса-завеса или тамбурный вход
- Ширина: 2.5-3.0 м для доступа погрузчика
- Порт сброса давления: Предотвращает перепад давления при открытии двери

## Расчеты холодильной нагрузки

Общая холодильная нагрузка состоит из нескольких компонентов, которые должны быть рассчитаны и просуммированы:

### Компоненты нагрузки

**1. Трансмиссионная нагрузка (Q_trans)**:

**Q_trans = U × A × ΔT**

Где:
- U = общий коэффициент теплопередачи (Вт/м²·K)
- A = площадь поверхности (м²)
- ΔT = разница температур (K)

Пример: 1000 м² стены, U = 0.20 Вт/м²·K, ΔT = 30 K
Q_trans = 0.20 × 1000 × 30 = 6,000 Вт = 6.0 кВт

**2. Нагрузка продукта (Q_product)**:

Состоит из двух компонентов:

**a. Удаление явной теплоты (охлаждение)**:

**Q_явная = m × c_p × ΔT / t**

Где:
- m = масса яблок (кг)
- c_p = удельная теплоемкость (3.59 кДж/кг·K для яблок при 85% влажности)
- ΔT = снижение температуры (K)
- t = время охлаждения (с)

Пример: 100,000 кг яблок, 20°C до 0°C, 24 часа
Q_явная = (100,000 × 3.59 × 20) / (24 × 3600) = 83.2 кВт

**b. Тепло дыхания**:

**Q_дыхание = m × RR × H_CO2**

Где:
- m = масса яблок (кг)
- RR = скорость дыхания (кг CO₂/кг·с)
- H_CO2 = тепло дыхания на кг CO₂ (≈ 16,000 кДж/кг CO₂)

Пример: 100,000 кг яблок, RR = 4 мг CO₂/кг·ч при 0°C
Q_дыхание = 100,000 × (4 × 10⁻⁶ кг/кг·ч) × (16,000 кДж/кг) / 3600 с/ч
Q_дыхание = 1.78 кВт

**3. Нагрузка инфильтрации воздуха (Q_инфильтрация)**:

**Q_инфильтрация = V × ρ × c_p × ΔT × N × F + V × ρ × Δw × h_fg × N × F**

Где:
- V = объем помещения (м³)
- ρ = плотность воздуха (кг/м³)
- c_p = удельная теплоемкость воздуха (1.006 кДж/кг·K)
- ΔT = разница температур (K)
- N = воздухообмены при открытии двери
- F = частота открытия двери (раз/день)
- Δw = разница влажности (кг воды/кг сухого воздуха)
- h_fg = скрытая теплота испарения (2501 кДж/кг)

Типичные значения: N = 0.3-0.5 воздухообмена при открытии двери, F = 10-30 раз/день

**4. Тепло вентилятора и мотора (Q_вентилятор)**:

**Q_вентилятор = P_мотор / η**

Где:
- P_мотор = мощность двигателя (Вт)
- η = КПД мотора (0.85-0.95 для двигателей премиум-класса)

**5. Нагрузка от освещения (Q_свет)**:

**Q_свет = W × A × U**

Где:
- W = плотность мощности освещения (5-10 Вт/м²)
- A = площадь пола (м²)
- U = коэффициент использования (0.3-0.5 для хранилищ)

**6. Нагрузка от персонала (Q_люди)**:

- Явная теплота: 100-150 Вт/человек (легкая деятельность в холодном помещении)
- Скрытая теплота: 50-75 Вт/человек
- Коэффициент занятости на основе графика работы

**7. Нагрузка от вилочного погрузчика (Q_погрузчик)**:

- Электрический погрузчик: 2-4 кВт на единицу
- Коэффициент использования: 0.2-0.4 (прерывистая работа)

**8. Коэффициент безопасности**:

Применить коэффициент безопасности 10-20% для учета:
- Неопределенностей в расчетах
- Будущих расширений
- Снижения производительности со временем
- Экстремальных погодных условий

### Расчет общей нагрузки

**Q_итого = Q_trans + Q_product + Q_дыхание + Q_инфильтрация + Q_вентилятор + Q_свет + Q_люди + Q_погрузчик**

Применить коэффициент безопасности: **Q_проектная = Q_итого × 1.15**

### Типовое распределение нагрузки

Для типичного хранилища яблок в установившемся режиме:

| Компонент нагрузки | Процент от общей нагрузки |
|----------------|--------------------------|
| Трансмиссия | 25-35% |
| Дыхание | 15-25% |
| Инфильтрация воздуха | 10-20% |
| Вентиляторы | 15-25% |
| Прочие (свет, люди, оборудование) | 5-15% |

Примечание: Во время охлаждения нагрузка продукта доминирует (60-75% от общей).

## Рассмотрения кривой охлаждения

Скорость охлаждения яблок зависит от размера фрукта, скорости воздуха, начальной температуры и температуры охлаждающей среды.

### Анализ теплопередачи

Процесс охлаждения следует закону охлаждения Ньютона:

**T(t) = T_∞ + (T_0 - T_∞) × e^(-t/τ)**

Где:
- T(t) = температура продукта в момент времени t (°C)
- T_∞ = температура охлаждающей среды (°C)
- T_0 = начальная температура продукта (°C)
- τ = постоянная времени (ч)

Постоянная времени τ зависит от:

**τ = (m × c_p) / (h × A)**

Где:
- m = масса фрукта (кг)
- c_p = удельная теплоемкость (кДж/кг·K)
- h = коэффициент конвективной теплопередачи (Вт/м²·K)
- A = площадь поверхности (м²)

### Время охлаждения на семь восьмых

Время охлаждения от начальной температуры до одной восьмой разницы температур:

**t_7/8 = 2.08 × τ**

Это представляет практический конец охлаждения (например, от 20°C до 2.5°C при конечной цели 0°C).

### Факторы, влияющие на скорость охлаждения

**1. Влияние скорости воздуха на h**:

Для принудительной конвекции над яблоками:

**Nu = 0.615 × Re^0.466**

Где:
- Nu = число Нуссельта = h × D / k
- Re = число Рейнольдса = V × D / ν
- D = характерный размер (диаметр яблока ≈ 0.075 м)
- k = теплопроводность воздуха (Вт/м·K)
- V = скорость воздуха (м/с)
- ν = кинематическая вязкость (м²/с)

Типичные значения h:
- V = 0.5 м/с: h ≈ 15 Вт/м²·K
- V = 1.0 м/с: h ≈ 22 Вт/м²·K
- V = 2.0 м/с: h ≈ 32 Вт/м²·K

**2. Влияние размера фрукта**:

Крупные яблоки охлаждаются медленнее из-за более высокого соотношения массы к площади поверхности.

| Размер яблока | Диаметр (мм) | Время охлаждения до 0°C (часы) |
|------------|---------------|------------------------------|
| Малый (120 в ящике) | 63-70 | 6-8 |
| Средний (88 в ящике) | 70-76 | 8-10 |
| Крупный (72 в ящике) | 76-83 | 10-14 |
| Очень крупный (56 в ящике) | 83-95 | 14-18 |

(Предполагается начальная температура 20°C, температура воздуха -1°C, скорость воздуха 1.0 м/с)

### Рекомендуемые протоколы охлаждения

**1. Быстрое начальное охлаждение**:
- Первые 24 часа: Максимальная холодильная мощность
- Целевое значение: Снижение температуры мякоти до <10°C
- Предотвращает избыточное дыхание и потерю качества

**2. Постепенное финальное охлаждение**:
- Дни 2-7: Контролируемый подход к конечной температуре
- Предотвращает конденсацию на поверхности фрукта
- Минимизирует риск повреждений от замерзания

**3. Мониторинг температуры**:
- Измерение температуры мякоти (не температуры воздуха)
- Несколько местоположений в нагрузке
- Целевая равномерность: ±1°C по всей камере

## Продолжительность хранения по сортам

Максимальная продолжительность хранения зависит от характеристик сорта, спелости при сборке и состава газов в хранилище.

### Хранение в обычной атмосфере (ОА)

| Сорт | Температура (°C) | ОВ (%) | Максимальная продолжительность (месяцы) | Факторы потери качества |
|---------|------------------|--------|---------------------------|----------------------|
| Ред Делишес | -1 до 0 | 90-95 | 3-6 | Побурение, мучнистость |
| Голден Делишес | -1 до 0 | 90-95 | 4-7 | Побурение, сморщивание |
| Гренни Смит | 0 до 1 | 90-95 | 5-8 | Минимально с надлежащим контролем |
| Фуджи | 0 до 1 | 90-95 | 5-7 | Внутреннее побурение, мучнистость |
| Гала | 0 до 1 | 90-95 | 3-6 | Побурение, мучнистость |
| Honeycrisp | 1 до 3 | 90-95 | 4-7 | Водянистый распад, горькая ямка |
| Макинтош | 1 до 2 | 90-95 | 3-5 | Побурение, старческий распад |
| Брэбёрн | -0.5 до 0 | 90-95 | 4-6 | Внутреннее побурение |
| Пинк Леди | 0 до 1 | 90-95 | 5-8 | Хорошая стабильность при хранении |
| Эмпайр | 1 до 2 | 90-95 | 4-6 | Побурение, мучнистость |

### Хранение в контролируемой атмосфере (КА)

Хранение в КА продлевает продолжительность на 50-150% по сравнению с хранением в ОА:

| Сорт | O₂ (%) | CO₂ (%) | Температура (°C) | Максимальная продолжительность (месяцы) |
|---------|--------|---------|------------------|---------------------------|
| Ред Делишес | 1.5-3.0 | 1.0-2.0 | -1 до 0 | 8-10 |
| Голден Делишес | 2.0-3.0 | 2.0-3.0 | -1 до 0 | 10-12 |
| Гренни Смит | 1.0-2.0 | 0.5-1.5 | 0 до 1 | 10-12 |
| Фуджи | 1.0-2.0 | 0.5-1.0 | 0 до 1 | 9-12 |
| Гала | 1.5-2.5 | 2.0-3.0 | 0 до 1 | 6-8 |
| Honeycrisp | 2.5-3.0 | 1.0-1.5 | 1 до 3 | 7-10 |

### Предотвращение нарушений при хранении

**Поверхностное побурение**:
- Коричневая пигментация на коже фрукта
- Предотвращение: Обработка ДПА (1000-2000 ppm) или 1-MCP
- Хранение в КА с низким O₂ (1-2%) снижает частоту

**Внутренний распад**:
- Коричневая дисколорация мякоти
- Вызвано повреждением CO₂ или старением
- Предотвращение: Избегать избытка CO₂, поддерживать надлежащий O₂

**Побурение ядра**:
- Окислительное повреждение ткани ядра
- Чаще при температурах >2°C
- Предотвращение: Быстрое охлаждение, хранение в КА с низким O₂

**Горькая ямка**:
- Нарушение дефицита кальция
- Предотвращение: Опрыскивание кальцием перед сбором
- Хранение: Поддерживать оптимальную температуру, избегать водного стресса

## Мониторинг качества

Систематический мониторинг обеспечивает сохранение качества продукта в течение периода хранения.

### Физические параметры

**1. Потеря веса**:
- Частота измерения: Еженедельно
- Допустимая скорость: <0.5% в месяц
- Метод: Взвешивание образцов ящиков (одних и тех же ящиков каждый раз)

**2. Плотность**:
- Измерение: Пенетрометр (зонд 11 мм)
- Частота: Раз в две недели
- Целевое удержание: >80% от плотности при сборке
- Критический минимум: 5.4 кгс (53 N)

**3. Развитие цвета**:
- Прибор: Колориметр (шкала L*a*b*)
- Частота: Ежемесячно
- Отслеживание деградации хлорофилла и развития антоцианина

**4. Содержание растворимых твердых веществ (РТВ)**:
- Измерение: Рефрактометр (°Brix)
- Частота: Ежемесячно
- Небольшое увеличение ожидается из-за потери воды

**5. Титруемая кислотность (ТК)**:
- Измерение: Титрование (% яблочной кислоты)
- Частота: Ежемесячно
- Снижается во время хранения (дыхание)

### Атмосферные параметры (хранение в КА)

**1. Концентрация кислорода**:
- Измерение: Электрохимический или циркониевый датчик
- Мониторинг: Непрерывный с сигнализацией
- Точность управления: ±0.2% от установленного значения
- Калибровка: Еженедельно со стандартным газом

**2. Концентрация углекислого газа**:
- Измерение: Датчик NDIR
- Мониторинг: Непрерывный с сигнализацией
- Точность управления: ±0.3% от установленного значения
- Абсорбция: Активированный уголь или известковая вода

**3. Концентрация этилена**:
- Измерение: Электрохимический или газовая хроматография
- Частота: Еженедельно или непрерывно
- Уровень действия: >1 ppm (начать абсорбцию)

**4. Концентрация азота**:
- Расчет: 100% - O₂ - CO₂
- Источник обогащения: Генератор азота PSA или жидкий N₂

### Картографирование распределения температуры

Проведение теплового картографирования ежеквартально:

1. Установить 15-20 датчиков температуры по всему помещению
2. Записывать температуры каждые 5 минут в течение 48 часов
3. Анализировать горячие и холодные точки
4. Максимально допустимое отклонение: ±1.0°C от установленного значения
5. При необходимости отрегулировать распределение воздуха или изоляцию

### Оценка нарушений

Ежемесячный инспекционный образец (не менее 100 яблок):
- Частота побурения: % затронутых фруктов
- Частота гниения: % с грибковым ростом
- Внутренний распад: Деструктивное тестирование (10-20 фруктов)
- Общая товарность: % соответствующих стандартам сорта

## Руководства ASHRAE и USDA

### Стандарты ASHRAE

**Справочник ASHRAE - Холодоснабжение** (Глава 35: Плодовые культуры листопадных деревьев и виноградной лозы):

Ключевые параметры проектирования:
- Температура хранения: -1 до 0°C для большинства сортов
- Относительная влажность: 90-95%
- Точка замерзания: -1.5 до -0.8°C в зависимости от сорта
- Удельная теплоемкость выше точки замерзания: 3.59 кДж/кг·K
- Удельная теплоемкость ниже точки замерзания: 1.76 кДж/кг·K
- Скрытая теплота плавления: 249 кДж/кг
- Тепло дыхания при 0°C: 0.35-1.1 Вт/тонну (1.1-3.5 кДж/т·день)

**Стандарт ASHRAE 15**: Стандарт безопасности для систем холодоснабжения
- Требования к обнаружению утечки хладагента
- Вентиляция машинного отделения
- Требования к приборам сброса давления

**Стандарт ASHRAE 34**: Обозначение и классификация безопасности хладагентов
- Выбор хладагента для приложений хранения продуктов
- Рассмотрения токсичности и горючести

### Руководства USDA

**Справочник USDA 66**: Коммерческое хранение фруктов, овощей и цветочной и питомниковой продукции

Рекомендации для яблок:
- Индексы спелости при сборке (индекс крахмала, плотность)
- Условия хранения для каждого сорта
- Совместимость при смешанном хранении
- Идентификация и профилактика нарушений

**Служба сельскохозяйственного маркетинга USDA (AMS)**:
- Стандарты США для сортов яблок
- Допуски по качеству хранящегося фрукта
- Процедуры инспекции

### Закон о модернизации безопасности пищевых продуктов FDA (FSMA)

Соответствующие требования для камер холодного хранения:
- Мониторинг температуры и документирование
- Стандартные рабочие процедуры санитарии (СРОП)
- Профилактические меры контроля биологических опасностей
- Сохранение записей (минимум 2 года)

### Практики лучшего уровня отрасли

**Международные рекомендации по хранению в контролируемой атмосфере**:
- Протоколы динамической КА (ДКА)
- Процедуры быстрого установления КА
- Тестирование на стресс низким кислородом
- Экстренные процедуры при потере атмосферы

**Центр технологии послеуборочной обработки (Калифорнийский университет в Дэвисе)**:
- Рекомендации хранения, специфичные для сорта
- Протоколы управления нарушениями
- Руководство по технологиям будущего

## Пример конструкции системы

**Параметры проектирования для хранилища яблок емкостью 1000 тонн**:

**Технические характеристики хранения**:
- Емкость: 1,000,000 кг яблок
- Сорт: Смешанные (в основном Гренни Смит, Фуджи, Гала)
- Тип хранения: Контролируемая атмосфера (КА)
- Температура: 0°C
- Относительная влажность: 92%
- Атмосфера: 2% O₂, 1% CO₂, 97% N₂

**Расчеты нагрузки**:

1. Трансмиссионная нагрузка (установившийся режим):
   - Площадь стены: 2,400 м², U = 0.18 Вт/м²·K, ΔT = 30 K → 13.0 кВт
   - Площадь крыши: 1,200 м², U = 0.15 Вт/м²·K, ΔT = 35 K → 6.3 кВт
   - Площадь пола: 1,200 м², U = 0.30 Вт/м²·K, ΔT = 20 K → 7.2 кВт
   - **Итого: 26.5 кВт**

2. Нагрузка дыхания:
   - Средняя скорость: 3.5 мг CO₂/кг·ч при 0°C
   - Q = 1,000,000 кг × 3.5×10⁻⁶ кг/кг·ч × 16,000 кДж/кг / 3600 с/ч
   - **Итого: 15.6 кВт**

3. Нагрузка вентилятора:
   - Вентиляторы испарителя: 12 кВт
   - Вентиляторы циркуляции: 8 кВт
   - **Итого: 20.0 кВт**

4. Нагрузка инфильтрации (20 открытий двери/день):
   - Явная теплота: 6.5 кВт
   - Скрытая теплота: 4.2 кВт
   - **Итого: 10.7 кВт**

5. Прочие нагрузки (свет, люди, оборудование): **5.2 кВт**

6. Общая нагрузка установившегося режима: **78.0 кВт**

7. Коэффициент безопасности (15%): **11.7 кВт**

8. **Проектная холодильная мощность установившегося режима: 89.7 кВт (25.5 тонн холодоснабжения)**

**Мощность охлаждения при охлаждении**:
- Явная теплота продукта: 100,000 кг/день × 3.59 кДж/кг·K × 20 K / 86,400 с = 83.2 кВт
- Общая нагрузка охлаждения: 83.2 + 78.0 = 161.2 кВт
- **Проектная мощность охлаждения: 185 кВт (52.6 тонн холодоснабжения)**

**Выбор холодильной системы**:
- Двухступенчатая аммиачная система
- Три испарителя (62 кВт каждый) для резервирования
- Винтовой компрессор с управлением производительностью
- Испарительный конденсатор
- Жидкостная циркуляция термосифона
- TD испарителя: 3°C (SST = -3°C)

Это комплексное проектирование обеспечивает оптимальные условия хранения для продленного сохранения яблок при поддержании энергоэффективности и качества продукта.
