---
title: "Хранение в контролируемой атмосфере (КА)"
aliases: ["Хранение в контролируемой атмосфере (КА)"]
description: "Инженерные основы систем хранения яблок в контролируемой атмосфере, включая управление газами, интеграцию охлаждения, требования герметизации и протоколы для отдельных сортов для продленного хранения и сохранения качества"
weight: 2
---

## Фундаментальные принципы

Хранение в контролируемой атмосфере продлевает срок хранения яблок путем изменения состава атмосферы в герметичных охлаждаемых камерах. Эта технология снижает скорость дыхания, замедляет созревание и сохраняет качество фруктов за пределами возможностей обычного холодильного хранилища.

**Основные механизмы:**
- Снижение кислорода замедляет окислительные реакции и дыхание
- Повышение углекислого газа подавляет действие этилена и рост микроорганизмов
- Контроль температуры снижает метаболическую активность
- Управление влажностью предотвращает потерю влаги

**Продление сроков хранения:**

| Тип хранилища | Продолжительность | Качество при извлечении |
|--------------|------------------|------------------------|
| При комнатной температуре | 1-2 месяца | Плохое |
| Холодильное хранилище (0°C) | 4-6 месяцев | Удовлетворительное - хорошее |
| Хранилище КА | 8-12 месяцев | Отличное |
| КА с ультранизким O₂ | 10-14 месяцев | Отличное |

## Требования к составу газа

### Стандартные условия КА по сортам

| Сорт | Температура (°C) | O₂ (%) | CO₂ (%) | Срок хранения (месяцы) |
|---------|------------------|--------|---------|----------------------|
| Delicious | 0-1,1 | 1,5-2,5 | 1,0-2,0 | 8-10 |
| Golden Delicious | 0-1,1 | 2,0-3,0 | 3,0-4,5 | 10-12 |
| Gala | 0-1,1 | 1,5-2,5 | 2,5-3,5 | 8-9 |
| Fuji | 0-1,1 | 1,0-2,0 | 0,5-1,0 | 10-12 |
| Granny Smith | 0-1,7 | 1,0-1,5 | 1,0-2,0 | 10-12 |
| Honeycrisp | 0-1,1 | 2,5-3,0 | 0-0,5 | 6-8 |
| McIntosh | 2,2-3,3 | 2,5-3,0 | 4,0-5,0 | 5-6 |
| Rome | 0-1,1 | 2,0-3,0 | 2,0-3,0 | 8-10 |
| Braeburn | 0-1,1 | 1,5-2,0 | 0,5-1,5 | 10-12 |
| Pink Lady | 0-1,1 | 1,0-1,5 | 0,5-1,0 | 9-11 |

### Управление кислородом

**Целевые значения снижения:**

Стандартные уровни кислорода снижаются от атмосферного 20,95% до значений, специфичных для сорта, обычно между 1,0% и 3,0%. Концентрация кислорода непосредственно контролирует скорость дыхания в соответствии с кинетикой Михаэлиса-Ментен.

**Зависимость скорости дыхания:**

```
RR = (RRmax × [O₂]) / (Km + [O₂])
```

Где:
- RR = скорость дыхания при данной концентрации O₂
- RRmax = максимальная скорость дыхания при атмосферном O₂
- [O₂] = концентрация кислорода (%)
- Km = константа Михаэлиса (обычно 0,5-2,0% для яблок)

**Пороги кислородного стресса:**

| Сорт | Точка анаэробной компенсации (%) | Риск ферментации ниже (%) |
|---------|----------------------------------|----------------------------|
| Delicious | 0,8 | 1,0 |
| Golden Delicious | 1,2 | 1,5 |
| Gala | 0,9 | 1,2 |
| Fuji | 0,7 | 0,9 |
| Granny Smith | 0,6 | 0,8 |
| Honeycrisp | 1,5 | 2,0 |

### Контроль углекислого газа

CO₂ накапливается в результате дыхания фруктов и должен контролироваться в пределах допусков, специфичных для сорта. Чрезмерный CO₂ вызывает внутреннее потемнение, разложение мякоти и развитие неприятных вкусов.

**Пределы толерантности CO₂:**

Чувствительные сорта (Fuji, Honeycrisp): 0,5-1,0%
Средняя толерантность (Delicious, Gala): 1,0-3,0%
Толерантные сорта (Golden Delicious, McIntosh): 3,0-5,0%

**Скорость производства CO₂:**

```
Производство CO₂ = RQ × потребление O₂
```

Где RQ (дыхательный коэффициент) = 0,95-1,05 для яблок при оптимальных условиях КА.

**Типичные скорости производства:**

| Температура (°C) | Производство CO₂ (мг/кг/ч) |
|------------------|---------------------------|
| 0 | 2,5-4,0 |
| 1,7 | 3,5-5,5 |
| 3,3 | 5,0-7,5 |
| 4,4 | 6,5-10,0 |

### Удаление этилена

Этилен ускоряет созревание даже при концентрациях ниже 0,1 ppm. Хранилище КА должно включать удаление этилена для максимизации преимуществ.

**Целевая концентрация:** <0,05 ppm
**Скорость производства:** 0,1-5,0 μL/кг/ч в зависимости от сорта и зрелости

## Требования к герметизации камер

### Спецификации газонепроницаемой конструкции

**Целевая газопроницаемость:** <0,5% объема камеры в сутки при перепаде давления 0,5 см водяного столба

**Конструкция стен:**
- Системы изолированных панелей с кулачковыми замками или пазогребневыми соединениями
- Пароизоляция на теплой стороне (полиэтилен толщиной не менее 0,15 мм)
- Мембрана газонепроницаемости (специальная пленка для КА)
- Все проходы герметизированы газонепроницаемыми фитингами

**Конструкция пола:**
- Железобетонная плита с герметизированными швами
- Мембрана газонепроницаемости под изоляцией
- Эпоксидное покрытие на внутренней поверхности
- Сливные отверстия пола с газонепроницаемыми затворами

**Системы дверей:**
- Уплотнительный периметр с надуваемой прокладкой (давление наддува 1,4-2,1 кПа)
- Механизм блокировки с положительным сжатием
- Двойное уплотнение для критичных приложений
- Клапаны сброса давления с обеих сторон во время работы

### Системы сброса давления

**Размер клапана сброса:**

```
A = (Q × 144) / (1096 × C × √(ΔP))
```

Где:
- A = площадь клапана сброса (дюйм²)
- Q = максимальный расход газа (CFM / м³/ч)
- C = коэффициент выпуска (0,6-0,8)
- ΔP = перепад давления (фунт-сила/фут²)

**Типичный размер:** 0,25-0,5 см водяного столба рабочего давления со сбросом при 1,0-2,0 см водяного столба

**Конструкции водяного затвора:**
- U-образная конфигурация с высотой уплотнения 5-10 см водяного столба
- Автоматический контроль уровня воды
- Добавление антифриза для морозильных камер
- Выход в атмосферу или в низконапорный коллектор

### Протоколы испытания на герметичность

**Испытание давлением при монтаже:**
1. Герметизировать все отверстия и клапаны сброса
2. Нагнетание давления до 5,1 см водяного столба
3. Мониторинг падения давления в течение 24 часов
4. Допустимая утечка: <10% потери давления

**Непрерывный мониторинг:**
- Отслеживание скорости потребления азота
- Измерение поступления кислорода
- Испытания на падение давления во время фазы установления

## Оборудование для генерации газов и очистки

### Системы генерации азота

**Технология адсорбции с перепадом давления (PSA):**

Слои из молекулярного углеродного сита циклически сжимаются и расширяются для разделения азота из сжатого воздуха. Кислород и другие газы предпочтительно адсорбируются, позволяя азоту пройти.

**Спецификации:**

| Вместимость (т фруктов) | Генератор N₂ (CFM / м³/ч) | Чистота (% N₂) | Мощность (кВт) |
|----------------------|--------------------------|---------------|------------|
| 227 | 200-300 (340-510) | 95-99 | 11-15 |
| 454 | 400-600 (680-1020) | 95-99 | 22-30 |
| 907 | 800-1200 (1360-2040) | 95-99 | 45-60 |
| 2268 | 2000-3000 (3400-5100) | 95-99 | 112-149 |

**Требования фазы установления:**

Генерация азота с высоким потоком быстро снижает кислород от атмосферного 20,95% до целевого значения. Время установления зависит от герметичности камеры, массы фруктов и производительности генератора.

**Расчет времени установления:**

```
t = (V × ln([O₂]initial / [O₂]final)) / (QN₂ - QO₂,leak - QO₂,resp)
```

Где:
- t = время достижения целевого O₂ (часы)
- V = свободный объем камеры (м³)
- [O₂]initial = начальная концентрация кислорода (20,95%)
- [O₂]final = целевая концентрация кислорода (%)
- QN₂ = скорость генерации азота (м³/ч)
- QO₂,leak = поступление кислорода из утечек (м³/ч)
- QO₂,resp = потребление кислорода при дыхании (м³/ч)

**Типичный период установления:** 5-15 дней в зависимости от размера камеры и производительности генератора

**Системы мембранного разделения:**

Полые волокна мембран селективно пропускают кислород и водяной пар при сохранении азота. Более низкая чистота (90-95% N₂), но более простая эксплуатация и меньшее энергопотребление.

**Применение:** Небольшие объекты (<227 т) или дополнительные системы

### Очистка углекислого газа

**Гидратированные известковые (гидроксид кальция) скрубберы:**

Стандартная технология удаления CO₂. Воздух циркулирует через слой гидратированной извести, которая реагирует с CO₂, образуя карбонат кальция.

**Химическая реакция:**

```
Ca(OH)₂ + CO₂ → CaCO₃ + H₂O
```

**Производительность скруббера:**

Теоретическая: 1 кг гидратированной извести удаляет 0,595 кг CO₂
Практическая эффективность: 50-70% из-за канализирования и неполной реакции

**Расчет размера:**

```
Требуемая известь (кг/сутки) = (скорость производства CO₂ × масса фруктов × 24) / (эффективность × 0,595)
```

**Параметры конструкции скруббера:**

| Параметр | Типичное значение |
|-----------|---------------|
| Глубина слоя | 30-60 см |
| Скорость потока через сечение | 0,25-0,76 м/с |
| Перепад давления | 0,025-0,075 см водяного столба |
| Скорость циркуляции | 1-3 объема камеры в сутки |
| Размер частиц извести | 2-5 мм |
| Частота замены слоя | 1-3 месяца |

**Активированные угольные скрубберы:**

Адсорбируют CO₂ на активированном углеводороде с регенерацией вакуумом или температурным колебанием. Выше начальная стоимость, но ниже эксплуатационная стоимость для крупных объектов.

**Эффективность:** 85-95% удаления CO₂
**Цикл регенерации:** 6-24 часа
**Энергопотребление:** 0,3-0,9 кВт·ч на кг удаленного CO₂

**Каталитические конвертеры:**

Преобразуют этилен в CO₂ и воду с использованием платины или палладиевых катализаторов при температуре 150-200°C. Требует электрического нагрева и тщательного контроля влажности.

**Скорость удаления этилена:** >95% при входной концентрации 0,1-10 ppm
**Требование мощности:** 1,2-3,0 кВт на 28,3 м³ обрабатываемого воздуха
**Техническое обслуживание:** Регенерация катализатора каждые 3-5 лет

## Системы мониторинга и управления

### Оборудование для анализа газов

**Анализаторы кислорода:**

Парамагнитные датчики используют магнитную восприимчивость кислорода для точного измерения в диапазоне 0-25%.

**Спецификации:**
- Точность: ±0,1% абсолютно
- Разрешение: 0,01%
- Время отклика: <30 секунд
- Частота калибровки: Ежемесячно с использованием стандартных газов с сертификатом

**Электрохимические датчики:**

Более дешевая альтернатива для отдельного мониторинга камер.
- Точность: ±0,2% абсолютно
- Срок службы датчика: 12-24 месяца
- Требуется компенсация по температуре

**Анализаторы углекислого газа:**

Датчики инфракрасной спектроскопии без дисперсии (NDIR) измеряют поглощение CO₂ на длине волны 4,26 мкм.

**Спецификации:**
- Диапазон: 0-10% типично
- Точность: ±0,1% абсолютно или ±2% от показания
- Разрешение: 0,01%
- Нулевая и контрольная калибровка ежемесячно

**Анализаторы этилена:**

Электрохимические датчики обнаруживают этилен на уровне ppm для критичных приложений хранилища.

**Спецификации:**
- Диапазон: 0-100 ppm
- Точность: ±1 ppm или ±5% от показания
- Предел обнаружения: 0,1 ppm
- Компенсация требуется для перекрестной чувствительности к CO

### Архитектура системы управления

**Подход с распределенным управлением:**

Отдельные контроллеры камер подключены в сеть к центральной системе наблюдения.

**Функции контроллера камеры:**
- Измерение и логирование O₂ и CO₂
- Управление и последовательность генератора азота
- Управление работой вентилятора CO₂ скруббера
- Управление алармами и уведомлением
- Тренды данных и отчетность

**Функции центральной системы:**
- Мониторинг и координация нескольких камер
- Балансировка нагрузки генератора азота
- Удаленный доступ и диагностика
- Анализ исторических данных
- Интеграция с системой охлаждения

**Алгоритмы управления:**

ПИД-управление с параметрами для отдельных сортов:

```
Выход = Kp × Ошибка + Ki × ∫Ошибка dt + Kd × (dОшибка/dt)
```

Типичные параметры настройки для управления O₂:
- Kp: 20-40% выхода на % ошибки O₂
- Ki: 0,5-2,0% выхода на %·минуту интегрированной ошибки
- Kd: 0-5% выхода на % O₂/минуту производной

**Мертвые зоны и гистерезис:**

Управление O₂: ±0,2% мертвая зона для минимизации цикличности генератора азота
Управление CO₂: ±0,3% мертвая зона для работы скруббера
Ограничение цикличности: максимум 3-6 циклов в час

### Системы сигнализации

**Критические сигналы тревоги (требуется немедленное действие):**
- Высокий O₂ (>целевой + 1,0%)
- Низкий O₂ (приближение к анаэробному порогу)
- Высокий CO₂ (>целевой + 1,5%)
- Отказ охлаждения
- Отключение электроэнергии
- Открытая дверь

**Информационные сигналы тревоги (требуется мониторинг):**
- Калибровка анализатора необходима
- Тренд к выходу за пределы спецификации
- Требуется техническое обслуживание генератора азота
- Требуется замена слоя скруббера

## Интеграция системы охлаждения

### Компоненты охлаждающей нагрузки

**Общая охлаждающая нагрузка:**

```
Qtotal = Qfruit + Qrespiration + Qinfiltration + Qequipment + Qpeople
```

**Охлаждение фруктов (начальное охлаждение):**

```
Qfruit = (m × cp × ΔT) / t
```

Где:
- m = масса фруктов (кг)
- cp = удельная теплоемкость (3,85 кДж/кг·°C для яблок)
- ΔT = снижение температуры (°C)
- t = время охлаждения (часы)

**Тепло дыхания:**

```
Qrespiration = m × q × CF
```

Где:
- m = масса фруктов (кг)
- q = удельное тепло дыхания (кДж/кг/сутки)
- CF = коэффициент преобразования (1/24 для часовой скорости)

**Скорости генерации тепла дыхания:**

| Температура (°C) | Хранилище КА (кДж/кг/сутки) | Холодильное хранилище (кДж/кг/сутки) |
|------------------|-------------------------|---------------------------|
| 0 | 1,05-1,68 | 1,68-2,51 |
| 1,7 | 1,47-2,31 | 2,31-3,57 |
| 3,3 | 2,10-3,15 | 3,36-5,04 |
| 4,4 | 2,73-4,20 | 4,62-6,72 |

Хранилище КА снижает дыхание на 40-60% в сравнении с обычным холодильным хранилищем при той же температуре.

### Соображения проектирования испарителя

**Требования скорости воздуха:**

Максимальная скорость через сечение: 2,0-3,0 м/с для предотвращения потери влаги
Скорость циркуляции воздуха: 20-40 воздухообменов в час во время начального охлаждения
8-15 воздухообменов в час во время фазы хранения

**Разность температур:**

Разность температур испарителя: 4,4-6,7°C во время начального охлаждения
3,3-5,6°C во время фазы хранения
Более узкая разность поддерживает более высокую влажность и снижает обезвоживание

**Контроль влажности:**

Целевая ОВ: 90-95% для минимизации потери веса
Допуск потери веса: <2% за период хранения

**Стратегии размораживания:**
- Предпочтительно разморозка в режиме ожидания (позволяет нагреву катушки во время циклов начального охлаждения)
- Разморозка горячим газом для быстрого очищения
- Электрическая разморозка для точного управления
- Частота разморозки: 1 раз в 6-24 часа в зависимости от нагрузки

### Требования к производительности холодильной установки

**Типичные критерии проектирования:**

Производительность начального охлаждения: 10,5-17,6 кВт на 28,3 м² площади камеры
Обслуживание хранилища: 3,5-7,0 кВт на 28,3 м² площади камеры

**Коэффициент безопасности:** 15-25% выше рассчитанной нагрузки для экстремальных температур окружающей среды и будущего расширения

## Передовые технологии КА

### Динамическое управление КА

Измерение стресса фруктов в реальном времени для работы на минимально безопасном уровне кислорода.

**Мониторинг флуоресценции хлорофилла:**

Яблоки, подвергнутые воздействию кислорода ниже точки компенсации, проявляют измеримые изменения флуоресценции. Датчики обнаруживают приближение анаэробного стресса до возникновения повреждений качества.

**Стратегия управления:**
1. Постепенное снижение O₂ на 0,1% шагами
2. Мониторинг отклика флуоресценции
3. При обнаружении стресса повысить O₂ на 0,2%
4. Поддерживать на минимально безопасном уровне (обычно 0,4-0,8%)

**Преимущества:**
- Снижение уровня O₂ на 20-40% в сравнении со стандартной КА
- Продление срока хранения на 1-2 месяца
- Улучшенное сохранение твердости

### Начальный стресс низким кислородом (ILOS)

Кратковременное воздействие очень низкого кислорода (0,4-0,8%) сразу после сбора урожая активирует метаболизм фруктов для долгосрочного хранения.

**Протокол:**
- Продолжительность: 7-10 дней
- Уровень O₂: 0,5-0,8%
- Температура: 0-1,1°C
- Переход к стандартным условиям КА

**Эффекты:**
- Сниженное количество случаев поверхностного побурения
- Сохраненная твердость и кислотность
- Улучшенное сохранение ароматических соединений

### Стресс низким кислородом (LORS)

Периодическое воздействие почти анаэробных условий во время хранения.

**Протокол:**
- Частота: Каждые 4-6 недель
- Продолжительность: 3-5 дней
- Уровень O₂: 0,4-0,7%

**Механизм:** Ответная реакция на стресс активирует антиоксидантные системы и замедляет старение.

### Хранилище с ультранизким кислородом (ULO)

Непрерывная работа при 0,8-1,2% O₂ с точным управлением.

**Требования:**
- Предпочтительный динамический мониторинг КА
- Более плотная герметизация камеры (<0,3% объемного обмена в сутки)
- Система управления с быстрым откликом
- Протоколы, специфичные для отдельных сортов

## Экономические соображения

### Компоненты капитальных затрат

| Компонент | Стоимость на 28,3 м³ | Процент от общей стоимости |
|-----------|-------------------|---------------------|
| Строительство/герметизация камеры | 95 000-158 000 руб. | 35-40% |
| Оборудование охлаждения | 76 000-114 000 руб. | 25-30% |
| Генератор азота | 51 000-95 000 руб. | 20-25% |
| CO₂ скруббер | 13 000-25 000 руб. | 5-8% |
| Система управления | 19 000-38 000 руб. | 8-10% |
| Установка и пусконаладка | 32 000-63 000 руб. | 10-15% |

**Общая установленная стоимость:** 286 000-493 000 руб. на 28,3 м³ объема хранилища

### Анализ эксплуатационных затрат

**Годовые эксплуатационные затраты на тонну хранящихся:**

| Категория затрат | Диапазон годовых затрат |
|---------------|-------------------|
| Электроэнергия (охлаждение) | 1585-2540 руб. |
| Электроэнергия (генерация N₂) | 950-1585 руб. |
| Материалы для скруббера (известь) | 505-950 руб. |
| Техническое обслуживание и ремонт | 635-1270 руб. |
| Калибровка анализаторов и расходники | 190-380 руб. |
| Труд (мониторинг и управление) | 760-1585 руб. |
| **Общие эксплуатационные затраты** | **4625-8350 руб.** |

### Анализ окупаемости инвестиций

**增价стоимости:**

Продленное хранение позволяет планировать по времени выхода на рынок. Разница в цене между периодом сбора урожая и поздним периодом хранения в среднем составляет 4000-10 000 руб./т.

**Премия за качество:**

Яблоки, хранящиеся в КА, сохраняют классификацию премиум-класса, получая 15-30% надбавку к цене по сравнению с яблоками холодильного хранилища при сопоставимых сроках извлечения.

**Период окупаемости:**

Типичная окупаемость: 5-8 лет для премиум-сортов с сильной сезонной вариацией цен
Продленная окупаемость: 10-15 лет для фруктов перерабатывающего качества со стабильными рынками

**Анализ точки безубыточности:**

```
Срок хранения для безубыточности = (капитальные затраты на тонну × коэффициент восстановления капитала + эксплуатационные затраты на тонну) / (премия за цену на тонну × выход маркетируемого продукта)
```

## Преимущества для качества

### Сохранение твердости

Хранилище КА сохраняет структуру клеточной стенки и тургорное давление. Скорость потери твердости снижена на 60-75% в сравнении с одним только холодильным хранилищем.

**Типичное сохранение твердости:**

| Сорт | Начальная твердость (кгс) | 6 месяцев холодильное (кгс) | 6 месяцев КА (кгс) | 9 месяцев КА (кгс) |
|---------|------------------------|-------------------|------------------|------------------|
| Gala | 72-81 | 54-58 | 68-72 | 59-68 |
| Fuji | 72-81 | 59-63 | 72-76 | 68-72 |
| Honeycrisp | 63-72 | 45-49 | 58-63 | 49-58 |
| Granny Smith | 76-85 | 63-67 | 72-81 | 68-76 |

### Сохранение кислотности

Деградация яблочной кислоты замедлена из-за сниженного дыхания. Сохранение кислотности улучшает баланс вкуса и приемлемость для потребителей.

**Сравнение потери кислоты:**

Холодильное хранилище: 15-25% потери за 6 месяцев
Хранилище КА: 5-12% потери за 6 месяцев
Хранилище ULO: 3-8% потери за 6 месяцев

### Снижение побурения

Поверхностное побурение (окислительное потемнение кожуры) предотвращено или отсрочено условиями КА. Низкий кислород подавляет окисление α-фарнезена в конъюгированные триены.

**Частота побурения:**

| Метод хранения | Побурение в 6 месяцев (%) | Побурение в 9 месяцев (%) |
|----------------|----------------------|----------------------|
| Холодильное хранилище | 30-60 | 60-90 |
| Хранилище КА | 5-15 | 15-35 |
| КА + обработка DPA | 0-3 | 2-8 |
| Хранилище ULO | 0-5 | 3-12 |

### Замедление деградации хлорофилла

Повышенный CO₂ и сниженный O₂ замедляют разложение хлорофилла, сохраняя зеленый цвет основания в сортах типа Granny Smith.

**Улучшение сохранения цвета:** 40-60% лучшее сохранение зеленого цвета в сравнении с холодильным хранилищем

## Безопасность

### Опасности кислородного дефицита

Камеры КА содержат уровни кислорода, недостаточные для поддержания человеческой жизни. Вход в герметичные камеры требует строгих протоколов.

**Процедуры входа:**
1. Вентилировать камеру до атмосферного состава (>19,5% O₂)
2. Проверить атмосферу с помощью откалиброванного измерителя O₂
3. Разместить разрешение на вход и дежурного снаружи
4. Использовать респиратор с подаче воздуха для аварийного спасения
5. Никогда не входить одному

**Предупреждающие надписи:**

ОПАСНО - АТМОСФЕРА С ДЕФИЦИТОМ КИСЛОРОДА
ВХОД МОЖЕТ ВЫЗВАТЬ ПОТЕРЮ СОЗНАНИЯ ИЛИ СМЕРТЬ
ВЕНТИЛИРОВАТЬ ПЕРЕД ВХОДОМ

### Пределы воздействия углекислого газа

**Допустимый предел воздействия (OSHA):**
- 8-часовой TWA: 5000 ppm (0,5%)
- Кратковременный (15 мин): 30 000 ppm (3,0%)
- IDLH: 40 000 ppm (4,0%)

Камеры КА превышают безопасные пределы воздействия. Подача воздуха необходима для входа до вентиляции.

### Реагирование на чрезвычайные ситуации

**Потеря охлаждения:**
1. Повышение температуры фруктов увеличивает дыхание
2. Производство CO₂ ускоряется
3. Скорость истощения O₂ увеличивается
4. Риск анаэробной ферментации

**Действие:** Вентилировать камеру, если температура не может быть восстановлена в течение 24 часов

**Резервирование при отключении электроэнергии:**
- Генераторная мощность для охлаждения и генерации N₂
- Батарейное резервирование для мониторинга и сигнализации
- Возможность ручного управления клапаном сброса

## Пусконаладка и валидация

**Испытания перед вводом в эксплуатацию:**
1. Испытание на падение давления (<10% потери за 24 часа при 5,1 см водяного столба)
2. Проверка калибровки анализатора с использованием стандартных газов с сертификатом
3. Испытание чистоты и производительности генератора азота
4. Измерение воздухопотока CO₂ скруббера
5. Проверка производительности системы охлаждения
6. Проверка последовательности системы управления
7. Испытание функции сигнализации

**Валидация при эксплуатации:**
1. Документирование кривой вытеснения O₂
2. Проверка управления CO₂ в пределах допусков установки
3. Измерение и запись скорости потребления N₂
4. Подтверждение равномерности температуры и влажности
5. Валидация функций логирования и тренда данных

**Непрерывный мониторинг производительности:**
- Ежедневно: уровни газов, температура, влажность, сигналы тревоги
- Еженедельно: потребление N₂, работа скруббера, производительность системы управления
- Ежемесячно: калибровка анализатора, испытание на утечки
- Ежегодно: комплексная оценка системы и проверка качества фруктов

---

Хранилище в контролируемой атмосфере представляет собой сложную интеграцию технологии охлаждения, управления газами и биологической науки для максимизации срока хранения яблок и сохранения качества. Надлежащее проектирование, эксплуатация и мониторинг обеспечивают существенную экономическую отдачу через продленные маркетинговые окна и сохранение премиум-качества.
