---
title: "Охлаждение при обработке ягод"
aliases: ["Охлаждение при обработке ягод"]
description: "Передовые системы охлаждения для обработки ягод, включая быстрое замораживание (IQF), методы предварительного охлаждения, контроль температуры для клубники, черники, малины и ежевики со стратегиями сохранения качества."
weight: 4
---

Охлаждение при обработке ягод требует специализированных стратегий контроля температуры из-за деликатной природы, высоких скоростей дыхания и восприимчивости к механическим повреждениям, характерных для мягких фруктов. Малая тепловая масса и высокое отношение площади поверхности к объему ягод требуют быстрого охлаждения и точного управления температурой на всех этапах обработки.

## Характеристики ягод, влияющие на конструкцию системы охлаждения

Ягоды создают уникальные проблемы для проектирования систем охлаждения из-за их физиологических и физических свойств. Высокие скорости дыхания генерируют метаболическое тепло, которое должно быть быстро удалено, чтобы предотвратить деградацию качества. Мягкая структура ткани делает ягоды склонными к синякам и обрушению при неправильной обработке или колебаниях температуры.

Содержание воды обычно составляет 85-92% по массе, что создает существенные скрытые тепловые нагрузки во время операций замораживания. Тонкая кожица обеспечивает минимальную защиту от потери влаги, требуя контроля относительной влажности между 90-95% во время предварительного охлаждения и кратковременного хранения, чтобы предотвратить сморщивание.

Малый размер отдельных ягод (обычно 0,5-3 см в диаметре) приводит к коротким расстояниям теплового проникновения, обеспечивая быстрое охлаждение при надлежащем воздушном потоке и разностях температур. Однако эта же характеристика делает ягоды весьма чувствительными к подгоранию при замораживании во время хранения в замороженном виде.

## Требования предварительного охлаждения

Немедленное предварительное охлаждение после сбора критично для сохранения качества ягод. Удаление полевого тепла должно происходить в течение 2-4 часов после сбора, чтобы минимизировать потери в результате дыхания и сохранить твердость. Принудительное воздушное охлаждение является наиболее эффективным методом предварительного охлаждения для массовых ягод.

### Параметры принудительного воздушного предварительного охлаждения

| Тип ягоды | Целевая температура (°C) | Время охлаждения (мин) | Воздушный поток (м³/ч на кг) | Разность подходящей температуры (°C) |
|------------|--------------------------|------------------------|------------------------------|--------------------------------------|
| Клубника | 0-2 | 20-40 | 0,049-0,065 | 1-2 |
| Черника | 0-2 | 30-50 | 0,033-0,049 | 2-2 |
| Малина | 0-2 | 15-30 | 0,065-0,081 | 1-2 |
| Ежевика | 0-2 | 20-35 | 0,049-0,065 | 1-2 |
| Клюква | 2-4 | 40-60 | 0,026-0,039 | 2-3 |

Системы принудительного воздуха используют перепады давления для нагнетания холодного воздуха через упакованные контейнеры. Туннельные конструкции создают отрицательное давление вниз по потоку от продукта, нагнетая воздух при температуре 0-2°C через массу ягод. Скорость воздуха через продукт должна оставаться ниже 1 м/с, чтобы предотвратить высыхание открытых поверхностей фруктов.

Расчеты тепловой нагрузки должны учитывать тепло продукта, тепло контейнера и тепло дыхания. Для клубники, генерирование тепла дыхания при температуре 20°C приблизительно составляет 23-34 кДж/(т·сутки), экспоненциально снижаясь при температурах ниже 4°C.

Охлаждение водой в целом избегается для ягод из-за поглощения воды, повреждения поверхности и повышенного потенциала для организмов, вызывающих гниение. Однако краткие водяные брызги (5-10 секунд) с использованием воды при температуре 0-2°C могут обеспечить дополнительное охлаждение для определенных приложений обработки, в которых ягоды будут немедленно заморожены.

## Системы индивидуального быстрого замораживания (IQF)

Технология IQF представляет премиальный метод замораживания для поддержания разделения отдельных ягод, минимизации клеточного повреждения и сохранения текстуры при размораживании. Процесс подвешивает отдельные ягоды в потоках холодного воздуха во время замораживания, предотвращая агломерацию в твердые блоки.

### Морозильники IQF с кипящим слоем

Системы с кипящим слоем дают оптимальные результаты для ягод среднего и малого размера. Холодный воздух при температуре -34 до -40°C поднимается вверх через перфорированную конвейерную ленту со скоростью 4-6 м/с, создавая состояние кипящего слоя, в котором ягоды плывут и катятся во время замораживания. Это движение предотвращает контактное замораживание между соседними фруктами.

Время замораживания зависит от размера ягоды и начальной температуры:

**Время замораживания = (ρ × L² × ΔH) / (2 × k × ΔT)**

Где:
- ρ = плотность (приблизительно 960 кг/м³ для большинства ягод)
- L = характерный размер (радиус ягоды)
- ΔH = изменение энтальпии (приблизительно 272 кДж/кг)
- k = теплопроводность (0,38-0,45 Вт/м·°C)
- ΔT = разность температур между средой замораживания и центром ягоды

Типичное время замораживания составляет 6-15 минут для ягод диаметром 1-2 см. Черника замораживается быстрее, чем клубника, из-за меньшего размера и более однородной геометрии.

Холодопроизводительность для систем IQF с кипящим слоем должна обрабатывать:
- Удаление явного тепла продукта (выше точки замерзания)
- Скрытое тепло плавления (приблизительно 241-262 кДж/кг)
- Удаление явного тепла продукта (ниже точки замерзания)
- Инфильтрацию воздуха через отверстия подачи и выгрузки продукта
- Тепло приводного двигателя ленты
- Тепло двигателя вентилятора

Общая холодопроизводительность обычно составляет 35-53 кВт на каждую тонну продукта в час, причем системы аммиака или каскадные системы CO₂/аммиака обеспечивают требуемую низкотемпературную холодопроизводительность.

### Спиральные морозильники IQF

Спиральные морозильники предлагают компактный форм-фактор для обработки ягод большого объема. Продукт движется по постоянно вращающейся спиральной конвейерной ленте внутри изолированного корпуса, пока холодный воздух циркулирует при температуре -35 до -45°C. Скорости воздуха 2-4 м/с обеспечивают адекватный теплопередачу без чрезмерного перемешивания продукта.

Время пребывания в спиральных морозильниках составляет 15-30 минут в зависимости от скорости ленты и высоты спирали. Конструкция с самоукладкой минимизирует требования к площади полов, причем типичные размеры 4,5-7,5 метров в диаметре достигают 8-12 вертикальных уровней.

Противоточная циркуляция воздуха максимизирует тепловую эффективность, направляя самый холодный воздух к концу выгрузки, где температура продукта приближается к окончательной температуре замерзания. Это расположение снижает температурный перепад на конце подачи, минимизируя потерю поверхностной влаги и растрескивание при замерзании.

### Туннельные морозильники IQF

Туннельные морозильники используют прямые системы конвейеров с направленным воздушным потоком, перпендикулярным направлению движения продукта. Холодный воздух при температуре -40 до -50°C ударяет по слою ягод снизу и сверху, создавая высокие скорости теплопередачи. Туннельные системы эффективны работают для более крупных ягод, таких как клубника, где толщина слайса или размер целой ягоды требует продленного времени замораживания.

Несколько зон в туннеле позволяют прогрессивное снижение температуры и контролируемые скорости замораживания. Начальные зоны работают при температуре -25 до -30°C для инициирования поверхностного замораживания, тогда как конечные зоны достигают -40 до -50°C для завершения замораживания ядра и снижения температуры продукта до -10°C или ниже.

Выбор материала конвейерной ленты влияет на качество продукта. Нержавеющая стальная сетка обеспечивает отличную долговечность и характеристики очистки. Пластиковые модульные ленты снижают прилипание и придерживаемость на начальных этапах замораживания.

## Требования к охлаждению оборудования обработки

Линии обработки ягод генерируют существенные тепловые нагрузки из-за механического оборудования, которые должны быть компенсированы системами охлаждения помещений. Оборудование сортировки, приводы конвейеров, системы промывки и оборудование упаковки вносят явное тепло, требующее удаления для поддержания температуры в помещении обработки.

### Проектные температуры помещений обработки

| Этап обработки | Температура помещения (°C) | Отн. влажность (%) | Воздухообмены в час | Замечания по конструкции |
|----------------|----------------------------|--------------------|---------------------|--------------------------|
| Приемка/Сортировка | 10-13 | 85-90 | 15-20 | Минимизировать воздействие полевого тепла |
| Промывка | 10-16 | 75-85 | 12-18 | Дренаж и защита от брызг |
| Проверка | 7-10 | 80-85 | 15-20 | Надлежащее освещение для выявления дефектов |
| Нарезка/Резка | 4-7 | 80-85 | 18-25 | Контроль микробного роста |
| Предварительное замораживание | 0-3 | 85-90 | 20-25 | Минимизировать дыхание перед IQF |
| Упаковка | 2-4 | 60-70 | 12-15 | Предотвратить конденсацию на замороженном продукте |

Потолочные охлаждающие змеевики должны поддерживать разность подходящей температуры 4-7°C по отношению к заданной температуре помещения, предотвращая чрезмерное осушение, которое высушило бы открытые поверхности ягод. Размер испарителя должен учитывать:

- Тепло механического оборудования (обычно 7,5-15 кВт на кВт мощности)
- Тепло от освещения (предположить 3,4 кДж/ч на ватт)
- Тепло персонала (450 кДж/ч явного + 200 кДж/ч скрытого на человека)
- Генерирование тепла продуктом во время периодов хранения
- Инфильтрацию через двери и проемы
- Передачу через стены, потолок и пол

Охлаждение оборудования промывки создает конкретные проблемы из-за высокого введения влаги. Температура воды для промывки ягод должна оставаться между 4-10°C, чтобы избежать теплового удара, обеспечивая эффективную очистку. Системы циркуляции охлажденной воды с пластинчатыми теплообменниками поддерживают контроль температуры, минимизируя потребление воды.

## Контроль температуры для сохранения качества

Деградация качества ягод следует предсказуемым кинетическим отношениям с температурой. Каждое увеличение температуры на 10°C приблизительно удваивает скорость потери качества, следуя принципу коэффициента температуры Q₁₀, характерному для биологических реакций.

### Критические параметры качества

**Сохранение твердости:** Ферментативное смягчение протекает быстро выше 4°C. Поддержание ягод при 0-2°C замедляет деградацию пектина и разрушение клеточной стенки. Хранение в замороженном виде ниже -18°C практически прекращает ферментативную активность.

**Стабильность цвета:** Пигменты антоциана, ответственные за красный и синий цвет ягод, разлагаются через окисление и сдвиги pH. Хранение при низкой температуре (0-2°C свежие, ниже -12°C замороженные) минимизирует потерю цвета. Воздействие света ускоряет деградацию и должно быть минимизировано во время хранения.

**Сохранение витамина C:** Окисление аскорбиновой кислоты происходит быстро в поврежденных или нарезанных ягодах. Замораживание целых ягод с помощью IQF сохраняет 85-95% первоначального содержания витамина C по сравнению с 60-75% сохранением при медленном замораживании или блочном замораживании.

**Микробный контроль:** Психротрофные организмы могут расти при температурах выше 2°C. Температуры помещения обработки ниже 7°C и быстрое охлаждение до 0-2°C подавляют большинство организмов порчи. Замораживание ниже -18°C предотвращает микробный рост, но не устраняет существующие организмы.

### Генерирование респираторного тепла

Дыхание ягод продолжается после сбора, потребляя сахара и генерируя тепло, CO₂ и водяной пар. Скорости дыхания варьируются в зависимости от вида и температуры:

| Тип ягоды | Дыхание при 0°C (мг CO₂/кг·ч) | Дыхание при 10°C (мг CO₂/кг·ч) | Дыхание при 20°C (мг CO₂/кг·ч) |
|-----------|-------------------------------|-------------------------------|-------------------------------|
| Клубника | 15-25 | 60-90 | 150-200 |
| Черника | 8-15 | 35-50 | 90-120 |
| Малина | 25-40 | 100-150 | 250-350 |
| Ежевика | 20-35 | 80-120 | 200-280 |
| Клюква | 5-10 | 20-30 | 50-70 |

Генерирование тепла из дыхания переводится в кДж, используя связь:

**Q = (m_CO₂ × 460 кДж/кг CO₂) / (24 ч/сутки)**

Для 454 кг клубники при 10°C, генерирующей 75 мг CO₂/кг·ч:

Q = (454 кг × 0,075 г/кг·ч × 24 ч × 460 кДж/кг) / (1000 г/кг × 24 ч) = 0,22 кВт

Это респираторное тепло добавляется к холодопроизводительности и подчеркивает важность быстрого предварительного охлаждения.

## Предотвращение повреждения при замораживании-размораживании

Образование кристаллов льда во время замораживания вызывает клеточное повреждение при недостаточной скорости замораживания. Медленное замораживание позволяет образоваться крупным кристаллам льда в внеклеточных пространствах, создавая осмотические градиенты, которые извлекают воду из клеток, вызывая дегидратацию и структурный коллапс.

Быстрое замораживание, достигаемое через системы IQF, способствует образованию многочисленных мелких кристаллов льда, распределенных по всей клеточной ткани. Это минимизирует разрыв клеточной стенки и сохраняет текстуру при размораживании. Целевые скорости замораживания для сохранения качества:

- Клубника: 1,3-2,5 см/ч через тепловой центр
- Черника: 2-3,8 см/ч
- Малина: 1,5-3 см/ч
- Ежевика: 1,3-2,5 см/ч

Стабильность температуры во время хранения в замороженном виде одинаково критична. Колебания температуры вызывают миграцию и рекристаллизацию кристаллов льда, причем мелкие кристаллы возгоняются и переосаждаются на более крупные кристаллы. Этот процесс укрупнения повреждает клеточную структуру даже без полного оттаивания.

Температура хранения в замороженном виде должна оставаться при -10°C или ниже с колебаниями, ограниченными ±1°C. Морозильники распределительные и складские помещения требуют достаточной холодопроизводительности для обработки нагрузок на охлаждение без продолжительных периодов восстановления температуры.

## Выбор хладагента для обработки ягод

Низкотемпературные требования для замораживания IQF (температуры испарителя -30 до -50°C) ограничивают варианты хладагента. Аммиак остается доминирующим выбором для промышленной обработки ягод благодаря отличным термодинамическим свойствам, низкой стоимости и доказанной надежности при низких температурах.

Одностадийные системы аммиака эффективно работают до примерно -30°C температуры испарителя. Более низкие температуры требуют двухстадийного сжатия или каскадных систем. Двухстадийные расположения используют сосуды экономайзера для переохлаждения жидкого хладагента между стадиями сжатия, улучшая эффективность и снижая температуры нагнетания.

Каскадные системы используют CO₂ в низкотемпературной цепи (-40 до -60°C) с аммиаком в высокотемпературной цепи. Эта конфигурация обеспечивает отличное низкотемпературное исполнение, ограничивая запас аммиака. Благоприятный экологический профиль CO₂ и характеристики безопасности делают каскадные системы привлекательными для предприятий, стремящихся минимизировать количество аммиака.

Конструкция испарителя для обработки ягод подчеркивает минимальный температурный перепад, чтобы предотвратить поверхностное замораживание продукта в приложениях предварительного охлаждения или чрезмерное обезвоживание в помещениях обработки. Расстояние между ребрами 4-6 ребер на дюйм с электрической или горячей газовой разморозкой поддерживает чистые поверхности катушек в среде с высокой влажностью.

## Санитария и интеграция безопасности пищевых продуктов

Оборудование для обработки ягод требует частой очистки для предотвращения микробного загрязнения и перекрестного контакта аллергенов. Конструкция системы охлаждения должна учитывать процедуры промывки и воздействие химических веществ санитарии.

Конструкция из нержавеющей стали (марки 304 или 316) обеспечивает коррозионную стойкость для оборудования в помещениях обработки. Испарительные змеевики, трубопроводы, опоры и электрические корпуса, подвергаемые воздействию химических веществ для очистки, требуют защитных покрытий или конструкции из нержавеющей стали.

Дренаж конденсата из испарительных змеевиков должен маршрутизироваться к санитарным сливам без создания стоячей воды или рисков загрязнения. Испарители, установленные на полу, должны включать приподнятые стойки и наклоненные поддоны для полного дренажа.

Устройства обработки воздуха, обслуживающие помещения обработки ягод, требуют компонентов пищевого класса, доступных панелей доступа для очистки и дренажных положений. Фильтры должны быть расположены, чтобы предотвратить загрязнение от накопленного мусора, с процедурами замены, которые избегают воздействия на продукцию.

Отношения давления воздуха в помещении обработки предотвращают перекрестное загрязнение между зонами с различными уровнями гигиены. Помещения для приемки и промывки сырых ягод работают при отрицательном давлении относительно коридоров, в то время как области постстирки и упаковки поддерживают положительное давление, чтобы предотвратить попадание загрязняющих веществ.
