---
title: "Требования к хранению ягод"
aliases: ["Требования к хранению ягод"]
description: "Комплексные параметры проектирования HVAC для объектов хранения ягод, включая контроль температуры, поддержание высокой влажности, тепловые нагрузки дыхания и требования циркуляции воздуха для клубники, черники, малины и других ягод."
weight: 5
---

## Технический обзор

Хранение ягод представляет уникальные задачи для HVAC из-за высокой скорости дыхания, хрупкой природы и критических требований к влажности этих скоропортящихся фруктов. Надлежащий контроль окружающей среды напрямую влияет на срок хранения, сохранение качества и товарность. Системы хранения ягод должны поддерживать точный контроль температуры в пределах ±0,5°C, относительную влажность между 90-95% и тщательно управляемые скорости воздуха для предотвращения высыхания при обеспечении адекватного теплоотвода.

Высокое отношение площади поверхности к объему ягод приводит к быстрой потере влаги при дефиците давления водяного пара, превышающем 0,1 кПа. Одновременно ягоды выделяют значительное метаболическое тепло, которое должно эффективно отводиться для предотвращения разрушения тканей и микробного роста. Проектирование объекта хранения должно сбалансировать эти конкурирующие требования с помощью интегрированных систем охлаждения, увлажнения и распределения воздуха.

## Требования к температуре по типам ягод

Контроль температуры является основным фактором, определяющим срок хранения ягод. Каждый сорт ягод имеет специфическую оптимальную температуру хранения в зависимости от чувствительности к переохлаждению, скорости дыхания и состава тканей.

### Холодостойкие ягоды

**Клубника (Fragaria × ananassa)**
- Оптимальная температура хранения: 0–0,5°C
- Максимальная продолжительность хранения: 7–10 дней при 0°C
- Точка замерзания: -0,8°C
- Требование к равномерности температуры: ±0,5°C
- Критическая контрольная точка: поддерживать выше точки замерзания для предотвращения образования кристаллов льда

**Черника (Vaccinium corymbosum)**
- Оптимальная температура хранения: -0,5–0°C
- Максимальная продолжительность хранения: 14–21 дней
- Точка замерзания: -1,1°C
- Переносимость переохлаждения: отличная, может выдерживать температуры до -1°C
- Скорость дыхания при 0°C: 4–8 мг CO₂/кг·ч

**Малина (Rubus idaeus)**
- Оптимальная температура хранения: 0–0,5°C
- Максимальная продолжительность хранения: 2–3 дня (высокоскоропортящаяся)
- Точка замерзания: -0,9°C
- Критическое требование: немедленное охлаждение после сбора урожая
- Восприимчивость к серой плесени: высокая при температурах выше 2°C

**Ежевика (Rubus fruticosus)**
- Оптимальная температура хранения: -0,5–0°C
- Максимальная продолжительность хранения: 3–5 дней
- Точка замерзания: -0,8°C
- Сохранение твердости: критический параметр при обработке

**Клюква (Vaccinium macrocarpon)**
- Оптимальная температура хранения: 2–4°C
- Максимальная продолжительность хранения: 2–4 месяца (продленное по сравнению с другими ягодами)
- Точка замерзания: -1,0°C
- Природные антимикробные соединения: продлевают срок хранения
- Переносимость низких температур: клюква переносит околозеро вые температуры лучше, чем большинство ягод

**Смородина и крыжовник (Ribes spp.)**
- Оптимальная температура хранения: -0,5–0°C
- Максимальная продолжительность хранения: 10–14 дней
- Точка замерзания: -0,9°C
- Плотная кожура: обеспечивает лучшие характеристики хранения, чем мягкие ягоды

### Проектирование системы контроля температуры

Системы охлаждения для хранения ягод должны обеспечивать:
- Быстрое снижение мощности: снижение температуры продукта с 20°C до 2°C в течение 2–4 часов
- Точный контроль температуры: электронные дроссельные клапаны с точностью контроля ±0,3°C
- Минимальное расслоение температуры: не превышающее 1°C между полом и потолком
- Проектирование испарительного змеевика: большая площадь лицевой стороны для минимизации дифференциала температуры со стороны воздуха

## Требования к высокой влажности и управлению ею

Хранение ягод требует поддержания относительной влажности (RH) между 90–95% для минимизации потерь при испарении при одновременном предотвращении свободной поверхностной влаги, которая способствует грибному росту.

### Механизмы потери влаги

Уравнение скорости транспирации для ягод:
```
W = (Pₛ - Pₐ) × A / Rₜ
```

Где:
- W = скорость потери воды (кг/ч)
- Pₛ = давление водяного пара на поверхности ягоды (кПа)
- Pₐ = давление водяного пара окружающего воздуха (кПа)
- A = площадь поверхности (м²)
- Rₜ = общее сопротивление передаче влаги (кПа·ч/кг)

Для клубники при 0°C:
- Pₛ на поверхности ягоды (предполагается при 100% RH) = 0,611 кПа
- Pₐ при 90% RH = 0,550 кПа
- Дефицит давления водяного пара (VPD) = 0,061 кПа

Потеря веса, превышающая 5%, вызывает видимое сморщивание и отклонение товаром.

### Проектирование системы увлажнения

**Ультразвуковые увлажнители**
- Размер капель: 1–5 мкм
- Эффективность испарения: >95% перед осаждением
- Потребление энергии: 0,05–0,08 кВ на кг/ч производительности
- Преимущество: отсутствие добавления тепла в помещение
- Требование к обслуживанию: еженедельное деминерализация

**Высокого давления туманообразующие системы**
- Рабочее давление: 5–7 МПа (50–70 бар)
- Размер капель: 10–15 мкм
- Расстояние полного испарения: 2–3 м
- Равномерность распределения: критична для больших хранилищ
- Требование к качеству воды: <50 ppm общих растворенных веществ

**Системы испарительных прокладок**
- Среда: целлюлоза или синтетическое волокно
- Перепад давления: 25–50 Па при скорости 2,5 м/с на входе
- Эффективность увлажнения: 80–90%
- Ограничение: добавляет минимальную сухую теплоту

### Стратегии контроля влажности

Поддерживайте влажность через:
1. Увеличенные испарительные змеевики с минимальным перепадом температур (TD)
2. Модуляция горячего газового обхода или электронного дроссельного клапана
3. Непрерывное увлажнение во время работы охлаждения
4. Размещение датчика влажности: несколько мест на уровне продукта

## Расчеты теплового нагружения от дыхания

Дыхание выделяет метаболическое тепло, которое представляет значительную составляющую охлаждающей нагрузки в объектах хранения ягод.

### Значения теплоты дыхания

| Тип ягоды | Температура (°C) | Скорость дыхания (мг CO₂/кг·ч) | Генерирование тепла (Вт/т) |
|-----------|------------------|--------------------------------|---------------------------|
| Клубника | 0 | 8–12 | 5,8–8,7 |
| Клубника | 5 | 18–25 | 13,1–18,2 |
| Клубника | 10 | 35–45 | 25,5–32,8 |
| Черника | 0 | 4–8 | 2,9–5,8 |
| Черника | 5 | 10–15 | 7,3–10,9 |
| Черника | 10 | 20–30 | 14,6–21,8 |
| Малина | 0 | 12–20 | 8,7–14,6 |
| Малина | 5 | 30–45 | 21,8–32,8 |
| Малина | 10 | 70–100 | 51,0–72,8 |
| Ежевика | 0 | 10–18 | 7,3–13,1 |
| Ежевика | 5 | 25–35 | 18,2–25,5 |
| Клюква | 2 | 3–5 | 2,2–3,6 |
| Клюква | 10 | 8–12 | 5,8–8,7 |

Коэффициент преобразования: 1 мг CO₂/кг·ч = 0,728 Вт/т

### Расчет общей охлаждающей нагрузки

Для объекта хранения ягод общая охлаждающая нагрузка состоит из:

**Q_total = Q_product + Q_respiration + Q_transmission + Q_infiltration + Q_equipment + Q_people**

**Охлаждающая нагрузка на продукт:**
```
Q_product = m × cₚ × ΔT / t_cooldown
```

Пример для 10 000 кг клубники:
- m = 10 000 кг
- cₚ = 3,9 кДж/(кг·К) (клубника при 85% влажности)
- ΔT = 20°C - 0°C = 20 K
- t_cooldown = 4 часа = 14 400 секунд

Q_product = 10 000 × 3,9 × 20 / 14 400 = 54,2 кВ (пиковая)

**Нагрузка от дыхания:**
Для клубники при 0°C со скоростью дыхания 10 мг CO₂/кг·ч:
```
Q_respiration = 10 000 кг × 7,28 Вт/т = 72,8 Вт = 0,073 кВ
```

**Нагрузка от передачи тепла:**
Через изолированные стены (предполагая 500 м² площади поверхности, U=0,20 Вт/м²·К, ΔT=35 K):
```
Q_transmission = U × A × ΔT = 0,20 × 500 × 35 = 3,5 кВ
```

**Нагрузка от инфильтрации:**
Количество воздухообменов в 24 часа варьируется в зависимости от объема помещения и интенсивности входов:
- Малые помещения (<100 м³): 2–3 воздухообмена в час
- Средние помещения (100–500 м³): 1–2 воздухообмена в час
- Большие помещения (>500 м³): 0,5–1 воздухообмена в час

Для хранилища 300 м³ с частотой воздухообмена 1,5 в час:
```
Q_infiltration = V × ACH × ρ × Δh / 3600
```
Где Δh = разница энтальпии между наружным и внутренним воздухом

Предполагая внешние условия: 30°C, 60% RH (h = 76 кДж/кг)
Внутренние условия: 0°C, 95% RH (h = 4 кДж/кг)

Q_infiltration = 300 × 1,5 × 1,2 × (76–4) / 3600 = 10,8 кВ

## Циркуляция и скорость воздуха

Надлежащая циркуляция воздуха отводит тепло дыхания и поддерживает равномерность температуры без чрезмерной потери влаги или физического повреждения ягод.

### Требования к скорости воздуха

**Максимальные скорости воздуха над продуктом:**
- Клубника: 0,25–0,5 м/с
- Черника: 0,3–0,6 м/с (более плотная кожура переносит большую скорость)
- Малина: 0,15–0,25 м/с (крайне хрупкая)
- Ежевика: 0,2–0,4 м/с
- Клюква: 0,5–1,0 м/с (самые плотные ягоды)

Скорости, превышающие эти значения, вызывают:
1. Ускоренную потерю влаги через повышенную конвективную передачу массы
2. Потенциальное физическое повреждение нежных фруктов
3. Нарушение упаковки и смещение продукта

### Частота воздухообменов

Требования к циркуляции воздуха в хранилище:
- Минимум: 30–40 воздухообменов в час
- Типично: 40–60 воздухообменов в час
- Высокоплотная загрузка: 60–80 воздухообменов в час

Для хранилища 300 м³, требующего 50 воздухообменов в час:
```
Воздушный поток = 300 м³ × 50 ч⁻¹ / 3600 с/ч = 4,17 м³/с = 8 830 CFM (м³/ч)
```

### Выбор испарительного змеевика

**Температурный перепад (TD):**
Разница между температурой воздуха на выходе и температурой кипения хладагента должна быть минимизирована:
- Стандартная практика: 8–10 K TD
- Хранение ягод: 4–6 K TD (для поддержания влажности)
- Премиум-системы: 2–3 K TD (с увеличенной площадью поверхности змеевика)

**Скорость перед змеевиком:**
Меньшие скорости улучшают эффективность осушения, но снижают пропускную способность:
- Рекомендуемый диапазон: 2,0–2,5 м/с
- Максимум: 3,0 м/с
- Рассчитайте требуемую площадь лицевой стороны:

Для 8 830 CFM (4,17 м³/с) при скорости перед змеевиком 2,5 м/с:
```
Площадь лицевой стороны = 4,17 м³/с / 2,5 м/с = 1,67 м²
```

**Расстояние между ребрами:**
Большее расстояние между ребрами снижает накопление инея:
- Стандартное охлаждение: 4–6 ребер на дюйм (FPI)
- Приложения с высокой влажностью: 3–4 FPI
- Рекомендация для хранения ягод: 3 FPI с регулярными циклами оттайки

## Необходимость быстрого охлаждения

Ягоды должны охлаждаться немедленно после сбора урожая для замедления дыхания и продления срока хранения. Каждый час задержки при температуре окружающей среды сокращает срок хранения на 1–2 дня.

### Методы охлаждения

**Принудительное воздушное охлаждение (рекомендуемый основной метод):**
- Принцип: продувание холодного воздуха через паллетированный продукт
- Скорость охлаждения: 0,5–0,75°C в час (время охлаждения на 7/8: 2–4 часа)
- Компоненты системы: отдельная охлаждающая камера, высокопроизводительные вентиляторы, увеличенный испаритель
- Скорость воздушного потока: 1–2 л/с на кг продукта

**Охлаждение помещения (дополнительное):**
- Более низкая скорость охлаждения: 0,15–0,25°C в час
- Приемлемо только для небольших количеств
- Неэффективное использование площади хранилища во время охлаждения

**Гидроохлаждение (ограниченное применение):**
- Быстрое охлаждение: достижение целевой температуры за 15–30 минут
- Температура воды: 0–1°C
- Ограничение: чрезмерная влага может способствовать грибному росту на некоторых ягодах
- Наиболее подходит для: клубники в водостойкой упаковке

### Расчет времени охлаждения на 7/8

Время, требуемое для охлаждения продукта до значения, находящегося в пределах 1/8 от исходного температурного перепада:

```
t₇/₈ = -ln(1/8) / h × (ρ × cₚ × V) / (h × A)
```

Упрощенное для принудительного воздушного охлаждения ягод в вентилируемых контейнерах:
```
t₇/₈ ≈ 1,5–3,0 часа (в зависимости от упаковки и воздушного потока)
```

## Продолжительность хранения и параметры качества

| Тип ягоды | Температура хранения (°C) | RH (%) | Макс. хранение (дни) | Критический фактор потери качества |
|-----------|---------------------------|--------|----------------------|-----------------------------------|
| Клубника | 0–0,5 | 90–95 | 7–10 | Рост Botrytis, размягчение |
| Черника | -0,5–0 | 90–95 | 14–21 | Сморщивание, побурение кончика стебля |
| Малина | 0–0,5 | 90–95 | 2–3 | Протечка, плесень, коллапс |
| Ежевика | -0,5–0 | 90–95 | 3–5 | Реверсия красных клеток, протечка |
| Клюква | 2–4 | 90–95 | 60–120 | Гниль, размягчение |
| Смородина | -0,5–0 | 90–95 | 10–14 | Высыхание стебля, сморщивание |
| Крыжовник | -0,5–0 | 90–95 | 10–14 | Сморщивание, размягчение |

## Управление этиленом

Хотя ягоды имеют низкие скорости выделения этилена (0,01–0,1 мкл/кг·ч), они проявляют среднюю и высокую чувствительность к этилену:
- Эффект: ускоренное размягчение и изменение цвета
- Стратегия управления: поддерживать <0,5 ppm этилена в атмосфере хранилища
- Требование по вентиляции: 1–2 воздухообмена в день с наружным воздухом
- Альтернатива: скруббер этилена на основе активного угля или перманганата калия

## Хранение в контролируемой атмосфере (продвинутое применение)

Ограниченное коммерческое применение для ягод из-за короткого срока хранения, но исследования показывают преимущества:

**Оптимальные условия CA для продленного хранения:**
- Кислород: 5–10% (снижено с окружающих 21%)
- Углекислый газ: 10–20% (повышено с окружающих 0,04%)
- Температура: поддерживается оптимальная для сорта
- Продление срока хранения: увеличение на 50–100% по сравнению с воздушным хранением

**Требования к системе:**
- Газонепроницаемое строительство хранилища
- Система генерирования или подачи азота
- Возможность удаления CO₂ (известь или молекулярное сито)
- Системы мониторинга и управления O₂ и CO₂

## Рассмотрение упаковки в проектировании HVAC

Упаковка ягод напрямую влияет на передачу тепла и массы:
- Вентилируемые раскладушки: обеспечивают 5–8% площади вентиляции для циркуляции воздуха
- Принудительное воздушное охлаждение: требует выровненных вентиляционных отверстий для горизонтального воздушного потока
- Расположение на паллетах: поддерживайте 5–10 см зазоров между паллетами
- Плотность загрузки: не превышайте 250–300 кг/м² для предотвращения сдавливания

## Послеуборочные обработки

**Применение фунгицида:**
- Время: в течение 2 часов после сбора
- Рассмотрение HVAC: надлежащая вентиляция во время применения и сушки
- Воздухообмены: минимум 10 в час во время обработки

**Фумигация диоксидом серы (виноград/некоторые ягоды):**
- Концентрация: 50–100 ppm на 20–30 минут
- Требование: герметичная камера фумигации, отдельная от основного хранилища
- Система выхлопа: скруббер для удаления SO₂ перед атмосферным выбросом

**Обработка озоном:**
- Концентрация: 0,1–0,3 ppm непрерывно или 1–5 ppm импульсно
- Генерирование озона: системы с коронным разрядом или УФ
- Совместимость материалов: озон разлагает многие эластомеры и пластмассы
- Разложение: каталитический преобразователь перед воздушным выбросом

**УФ-С дезинфекция поверхности:**
- Длина волны: 254 нм
- Дозировка: 1000–2000 мкДж/см² для поверхностной обработки
- Интеграция: туннельная система во время упаковки или робототехнические системы
- Изоляция HVAC: предотвращение воздействия УФ на персонал

## Контрольный список проектирования системы

1. Мощность охлаждения: включить коэффициент безопасности 20–30% для дыхания и инфильтрации
2. Контроль температуры: прецизионные электронные регуляторы с точностью ±0,5°C
3. Поддержание влажности: отдельная система увлажнения, ориентированная на 90–95% RH
4. Распределение воздуха: равномерные скорости, не превышающие 0,5 м/с на уровне продукта
5. Быстрое охлаждение: возможность принудительного воздушного охлаждения для немедленной послеуборочной обработки
6. Система оттайки: горячий газ или электрическая оттайка с минимальным повышением температуры
7. Мониторинг: непрерывное регистрирование температуры и влажности в нескольких местах
8. Резервные системы: избыточное охлаждение или аварийная охлаждающая система
9. Санитария: очищаемые поверхности и дренаж для регулярного промывания
10. Системы сигнализации: отклонение температуры, отклонение влажности, оповещение об отказе питания
