---
title: "Охлаждение при переработке малины и ежевики"
aliases: ["Охлаждение при переработке малины и ежевики"]
description: "Требования инженерии HVAC для объектов переработки малины и ежевики, включая управление экстремальной скоропортящимостью, протоколы быстрого предварительного охлаждения, точное управление температурой и влажностью, а также специализированные системы обработки воздуха для сохранения хрупких ягод."
weight: 3
---

Переработка малины и ежевики представляет одну из наиболее требовательных задач охлаждения в промышленности переработки фруктов из-за экстремальной скоропортящимости, механической хрупкости и быстрых темпов ухудшения качества. Эти ягоды требуют немедленного охлаждения до температуры, близкой к замерзанию, с точным управлением влажностью для сохранения товарного качества в течение ограниченного периода максимального хранения 2-3 дня.

## Характеристики экстремальной скоропортящемости

Малина и ежевика имеют самый короткий срок годности из всех коммерчески распределяемых фруктов, обусловленный высокими темпами дыхания, хрупкой клеточной структурой и восприимчивостью к механическим повреждениям и колонизации грибками.

### Метаболическая активность

Темпы дыхания при 0°C составляют 20-35 мг CO₂/кг·ч для малины и 15-25 мг CO₂/кг·ч для ежевики, экспоненциально увеличиваясь с температурой. При 20°C темпы дыхания могут превышать 200 мг CO₂/кг·ч, потребляя сахара и ускоряя старение в течение нескольких часов после сбора урожая.

Коэффициент температурной чувствительности Q₁₀ при дыхании ягод приближается к 3,5-4,0, что означает, что каждое увеличение температуры на 10°C почти в четыре раза увеличивает метаболическую активность и скорость ухудшения. Эта экстремальная температурная чувствительность требует немедленного охлаждения в поле и непрерывного поддержания холодной цепи.

### Физическая хрупкость

Деликатная структура друпелей ягод ежи обеспечивает минимальную механическую защиту. Отдельные друпели легко отделяются при усилиях сжатия всего 0,5-1,0 Н, приводя к утечкам сока, точкам входа микробов и ускоренному порче. Системы охлаждения должны минимизировать скорость воздуха и вибрацию для предотвращения механических повреждений во время охлаждения и хранения.

## Критические требования по температуре

Оптимальная температура хранения как малины, так и ежевики составляет 0°C с допуском ±0,5°C. Однородность температуры по всему объему хранилища должна оставаться в пределах ±1°C, чтобы предотвратить теплые зоны, ускоряющие ухудшение.

### Спецификации температуры

| Параметр | Малина | Ежевика | Допуск |
|----------|--------|---------|--------|
| Оптимальная температура хранения | 0°C | 0°C | ±0,5°C |
| Максимально безопасная температура | 2°C | 2°C | Короткая продолжительность |
| Точка замерзания | -0,9°C | -0,8°C | Избегать замерзания |
| Целевая температура мякоти | ≤2°C в течение 2 часов | ≤2°C в течение 2 часов | После сбора урожая |
| Температура погрузочной платформы | Макс 4°C | Макс 4°C | Воздействие 15 мин |

### Требования скорости охлаждения

Удаление полевого тепла должно достичь скорости охлаждения по крайней мере 1°C в течение 15 минут на начальном этапе предварительного охлаждения для быстрого достижения времени полуохлаждения. Общее время охлаждения от полевой температуры (обычно 25-30°C) до температуры хранения не должно превышать 2 часа.

Расчет нагрузки охлаждения должен учитывать:

**Q_total = Q_product + Q_respiration + Q_field_heat + Q_container**

Где тепловыделение от дыхания продолжается во время охлаждения, добавляя 0,5-0,8 кВ на 1000 кг продукта при повышенных температурах.

## Системы управления влажностью

Относительная влажность должна поддерживаться на уровне 90-95% на протяжении всех этапов охлаждения и хранения, чтобы предотвратить потерю влаги, избегая конденсации на поверхности фруктов, которая способствует росту грибков.

### Предотвращение потери влаги

Потеря веса ягод, превышающая 0,5-1,0%, приводит к видимому сморщиванию и непригодному товарному виду. Дефицит давления водяного пара (VPD) между поверхностью фрукта и окружающим воздухом приводит к потере влаги в соответствии с:

**E = k × A × (P_fruit - P_air)**

Где:
- E = скорость испарения (кг/с)
- k = коэффициент массопередачи (кг/м²·с·Па)
- A = площадь поверхности фрукта (м²)
- P_fruit = давление насыщенного водяного пара при температуре фрукта (Па)
- P_air = парциальное давление водяного пара окружающего воздуха (Па)

Поддержание 90-95% ОВ в достаточной степени снижает VPD, ограничивая потерю веса ниже критических пороговых значений, сохраняя поверхность фрукта достаточно сухой, чтобы предотвратить прорастание грибков.

### Реализация управления влажностью

| Компонент системы | Спецификация | Назначение |
|-------------------|--------------|-----------|
| TD испарителя | Максимум 1-2°C | Минимизировать осушение |
| Воздухообмены | 20-30 в час | Поддерживать однородность без сквозняков |
| Психрометрический мониторинг | Точность ±2% ОВ | Непрерывная проверка |
| Системы туманообразования | Дополнительная опция | Целевое повышение влажности |
| Управление конденсатом | Полный дренаж | Предотвратить стоячую воду |

Высокоэффективные испарительные катушки с большими площадями поверхности и низкими температурными дифференциалами минимизируют осушение во время циклов охлаждения. Системы прямого расширения с байпасом горячего газа или компрессоры переменной емкости обеспечивают лучшее управление влажностью, чем обычное циклическое управление вкл-выкл.

## Конструкция распределения воздуха

Схемы потока воздуха должны уравновесить быстрое удаление тепла с минимальным механическим воздействием на хрупкие ягоды. Чрезмерная скорость воздуха вызывает потерю влаги, истирание друпелей и повышенные расходы на охлаждение, в то время как недостаточная циркуляция создает градиенты температуры.

### Спецификации скорости

Максимальная скорость воздуха через сложенные контейнеры не должна превышать 1,0-1,5 м/с (200-300 фут/мин) во время хранения и 2,5-3,0 м/с (500-600 фут/мин) при принудительном воздушном предварительном охлаждении, когда фрукт защищен в контейнерах.

**Расчет расхода воздуха:**

**Q_air = (Q_cooling) / (ρ × c_p × ΔT)**

Для типичных условий:
- Q_air = расход воздуха (м³/с)
- ρ = 1,25 кг/м³ (плотность воздуха при 0°C)
- c_p = 1,006 кДж/кг·К
- ΔT = 2-3°C (дифференциал подачи-возврата)

### Конструкция системы распределения

Верхняя канальная подача с низкоуровневым возвратом обеспечивает оптимальные схемы циркуляции воздуха для хранения поддонов. Перфорированное распределение воздуховодов обеспечивает равномерную подачу воздуха по всей зоне хранения.

Системы горизонтального потока воздуха хорошо работают для туннелей принудительного воздушного предварительного охлаждения, с камерами подачи с одной стороны и выхлопом с противоположной стороны, создавая положительное давление через сложенные контейнеры, выровненные перпендикулярно направлению потока.

## Протоколы быстрого предварительного охлаждения

Немедленное удаление полевого тепла критически важно для сохранения качества ягод ежи. Каждый час задержки при температуре окружающей среды снижает потенциальный срок хранения на 1 день при оптимальных условиях.

### Принудительное воздушное охлаждение

Принудительное воздушное предварительное охлаждение является предпочтительным методом для малины и ежевики, достигая скорости охлаждения в 5-10 раз быстрее, чем охлаждение в комнате. Система тянет холодный воздух через сложенные контейнеры, обеспечивая прямой контакт между холодным воздухом и поверхностями фрукта.

| Параметр предварительного охлаждения | Спецификация | Примечания |
|-------------------------------------|--------------|-----------|
| Температура воздуха | -1 до 0°C | Ниже точки замерзания продукта |
| Скорость воздуха через продукт | 1,0-2,0 м/с | Через вентиляционные отверстия контейнера |
| Время охлаждения до 7/8 | 1,0-1,5 часа | Стандартная конструкция туннеля |
| Отношение воздуха к фрукту | 80-120 м³/мин на тонну | Достаточно для быстрого охлаждения |
| Площадь вентиляционного отверстия контейнера | Минимум 4% | Адекватное сопротивление потоку воздуха |
| Перепад давления | 50-125 Па | На загруженном поддоне |

### Конфигурация туннеля охлаждения

Туннели принудительного воздуха должны обеспечивать 0,5-1,0 м³/с на мощность охлаждения 1000 кг с подачей воздуха при -1 до 0°C. Серпантинный воздушный поток через чередующиеся ряды максимизирует эффективность охлаждения при минимизации потребления энергии.

Портативные системы принудительного воздушного охлаждения с брезентовыми чехлами превращают стандартные холодильные помещения во временные зоны охлаждения, обеспечивая гибкость для колебаний объемов сбора урожая.

## Соображения контролируемой атмосферы

Хотя малина и ежевика получают минимальную пользу от хранения в контролируемой атмосфере по сравнению с другими фруктами, упаковка в модифицированной атмосфере (MAP) и краткосрочное хранение в контролируемой атмосфере могут продлить качество при распределении.

### Спецификации атмосферы

| Компонент газа | Диапазон малины | Диапазон ежевики | Эффект |
|-----------------|-----------------|------------------|--------|
| Кислород (O₂) | 5-10% | 5-10% | Сокращение дыхания |
| Углекислый газ (CO₂) | 15-20% | 10-15% | Подавление роста грибков |
| Азот (N₂) | Уравновешивание | Уравновешивание | Инертный наполнитель |
| Максимальная толерантность CO₂ | 25% | 20% | Порог неприятного вкуса |
| Минимально требуемый O₂ | 2% | 2% | Предел анаэробного брожения |

Повышенные концентрации CO₂ 15-20% эффективно подавляют рост Botrytis cinerea (серой плесени), основную причину потерь после сбора урожая. Однако повреждение CO₂ проявляется как неприятный вкус и повышенное содержание спирта выше допустимых пределов.

### Реализация хранения в контролируемой атмосфере

Хранение в контролируемой атмосфере на основе помещений для ягод ежи редко является экономичным, учитывая короткий максимальный период хранения 2-3 дня. Упаковка в модифицированной атмосфере обеспечивает более практические преимущества для распределения в розницу, создавая благоприятные атмосферы в отдельных потребительских упаковках или главных транспортных картонах.

Активные системы MAP с впрыском CO₂ и скруббированием O₂ могут продлить высококачественное хранение на 2-4 дня сверх обычного охлаждаемого хранилища, что является разницей между доступом на местные и дальние рынки.

## Конструкция системы охлаждения

Системы прямого расширения (DX) с несколькими испарителями обеспечивают быструю охлаждающую способность и точное управление температурой, необходимые для предприятий по переработке ягод ежи.

### Требования мощности охлаждения

**Компоненты нагрузки охлаждения:**

1. **Охлаждение продукта:** 3,9 кДж/кг (удельная теплоемкость малины) × масса × ΔT
2. **Тепло дыхания:** 0,6-0,8 кВ на 1000 кг при температуре сбора
3. **Охлаждение контейнера:** дополнительно 15-20% для пластиковой и картонной упаковки
4. **Инфильтрация:** 1,0-1,5 воздухообмена в час для активно используемого холодного хранилища
5. **Оборудование и освещение:** 2-5 Вт/м² для светодиодного освещения и конвейеров
6. **Персонал:** 200-250 Вт на человека при занятости

Общая установленная мощность охлаждения должна обеспечивать 120-150% расчетной пиковой нагрузки для обработки дней максимального сбора и поддержания температур во время открывания дверей и погрузки продукта.

### Спецификации оборудования

| Тип оборудования | Спецификация | Применение |
|-----------------|--------------|-----------|
| Тип компрессора | Винтовой или спиральный, переменной емкости | Управление влажностью, эффективность |
| Хладагент | R-448A, R-449A, альтернативы R-404A | Низкие альтернативы ПГП |
| TD испарительной катушки | Максимум 1-2°C | Минимизировать осушение |
| Метод разморозки | Горячий газ или электрический | Минимальные колебания температуры |
| Частота разморозки | 2-4 раза в 24 часа | Предотвратить образование инея |
| Управление | Программируемый DDC | Точное поддержание уставки |

Компрессоры переменной емкости с приводами инвертора поддерживают постоянное давление всасывания и температуру испарителя, снижая колебания температуры и осушение по сравнению с обычным управлением вкл-выкл.

## Предотвращение плесени и гниения

Грибковое гниение, в частности от Botrytis cinerea, Rhizopus stolonifer и видов Mucor, представляет основную причину потерь после сбора урожая в ягодах ежи. Системы HVAC играют критическую роль в создании условий окружающей среды, подавляющих рост грибков.

### Стратегия управления окружающей средой

1. **Подавление температурой:** хранение при 0°C снижает темпы роста грибков на 90-95% по сравнению с условиями окружающей среды 20°C
2. **Баланс влажности:** 90-95% ОВ предотвращает потерю влаги без свободной воды на поверхности
3. **Циркуляция воздуха:** предотвращает локальные микроклиматы с высокой влажностью вокруг фрукта
4. **Обогащение CO₂:** 15-20% CO₂ подавляет спорообразование и рост мицелия грибков
5. **Фильтрация воздуха:** фильтры MERV 8-11 удаляют переносимые по воздуху споры

Поверхностная влага на фрукте создает идеальные условия для прорастания спор в течение 4-6 часов при температуре окружающей среды или 12-24 часов при охлаждаемых условиях. Системы распределения воздуха должны предотвращать конденсацию, сохраняя высокую относительную влажность за счет минимальных температурных дифференциалов испарителя.

## Системы мониторинга качества

Непрерывный мониторинг критических контрольных точек обеспечивает поддержание оптимальных условий хранения на протяжении всей холодной цепи.

| Точка мониторинга | Параметр | Частота | Порог тревоги |
|-------------------|----------|---------|--------------|
| Воздух хранилища | Температура | Непрерывно, журнал 1 мин | ±1°C от уставки |
| Воздух хранилища | Относительная влажность | Непрерывно, журнал 5 мин | <88% или >96% |
| Температура мякоти | Температура ядра ягоды | Каждые 4 часа | >2°C |
| Туннель охлаждения | Скорость воздуха | Каждая партия | <0,8 м/с |
| Туннель охлаждения | Температура | Непрерывно | >1°C |
| Система охлаждения | Давление всасывания | Непрерывно | Сигнал тревоги низкого давления |

Автоматизированные системы регистрации данных с удаленным доступом обеспечивают мониторинг в реальном времени и быстрое реагирование на превышение температуры, которое может скомпрометировать качество продукта.

## Оптимизация энергоэффективности

Несмотря на короткий период хранения, энергоэффективность остается важной для экономичной эксплуатации и экологической устойчивости.

### Стратегии эффективности

1. **Охлаждение переменной емкости:** компрессоры с приводами инвертора снижают потери при циклировании и поддерживают стабильные температуры с энергосбережением 20-30%
2. **Высокоэффективные испарители:** большие площади катушек с низким TD снижают подъем компрессора и потребление электроэнергии
3. **Разморозка по требованию:** инициировать циклы разморозки на основе фактического накопления инея, а не по фиксированным расписаниям
4. **Светодиодное освещение:** замена люминесцентного и HID освещения на 50-70% снижение энергии
5. **Рекуперация тепла:** захват тепла конденсатора для отопления помещения или генерирования горячей воды
6. **Охлаждение с экономайзером:** использование наружного воздуха при разрешенных условиях (ограниченное применение для требований 0°C)

Надлежащая теплоизоляция помещения (стены R-5,3 до R-7,0, потолок R-8,8 до R-10,6 в единицах RSI) минимизирует нагрузки охлаждения и снижает колебания температуры при циклировании компрессора.

## Интеграция конструкции объекта

Раскладка предприятия переработки должна минимизировать время и расстояние между доставкой урожая, предварительным охлаждением, хранением и отправкой для поддержания целостности непрерывной холодной цепи.

**Рекомендуемый рабочий процесс:**

1. **Погрузочная платформа получения:** затенённая область с максимальной температурой окружающей среды 15°C, немедленная передача в предварительное охлаждение
2. **Зона предварительного охлаждения:** туннели принудительного воздуха, рассчитанные на объем сбора урожая 4-6 часов
3. **Холодное хранилище:** помещение для хранения при 0°C для отсортированного и упакованного продукта
4. **Погрузочная платформа отправки:** охлаждение до максимум 4°C с быстрым управлением дверью

Физическое разделение между теплыми и холодными зонами с воздушными шлюзами или воздушными завесами предотвращает инфильтрацию и поддерживает температурные зоны. Схемы движения должны исключить перекрестное загрязнение между входящим продуктом в полевой теплоте и охлажденным продуктом, готовым к хранению.

Экстремальная скоропортящемость и чувствительность к качеству малины и ежевики требует точной инженерии HVAC с быстрой охлаждающей способностью, плотным управлением температурой и влажностью и минимальной обработкой продукта для доставки товарных ягод потребителям.
