---
title: "Обработка цитрусовых"
aliases: ["Обработка цитрусовых"]
description: "Системы HVAC холодоснабжения для обработки цитрусовых, включая охлаждение экстракции сока, концентрирование в испарителях, производство замороженного концентрата, холодное хранилище и сохранение качества с помощью точного контроля температуры и влажности."
weight: 3
---

Холодоснабжение при обработке цитрусовых охватывает системы управления теплом, необходимые для экстракции сока, концентрирования, хранения и консервации апельсинов, грейпфрутов, лимонов, лаймов и мандаринов. Эти системы поддерживают качество продукции, предотвращают ферментативную деградацию и сохраняют летучие ароматические соединения на всех этапах обработки.

## Требования к холодоснабжению на этапах обработки

Обработка цитрусовых включает несколько тепловых операций, каждая из которых требует специфических условий холодоснабжения для сохранения качества и эффективности обработки.

### Приемка и хранение свежих фруктов

Хранение сырых цитрусовых перед обработкой требует контролируемого охлаждения для снижения темпа дыхания и увеличения периода хранения без ухудшения качества.

**Условия хранения по типам цитрусовых:**

| Тип цитрусовых | Температура (°C) | Относительная влажность (%) | Максимальная продолжительность хранения |
|---|---|---|---|
| Апельсины (Валенсия) | 3.3–5.6 | 85–90 | 8–12 недель |
| Апельсины (Навель) | 2.2–4.4 | 85–90 | 6–8 недель |
| Грейпфрут | 10–12.8 | 85–90 | 6–8 недель |
| Лимоны | 10–12.8 | 85–90 | 4–6 месяцев |
| Лаймы | 8.9–10 | 85–90 | 6–8 недель |
| Мандарины | 4.4–7.2 | 90–95 | 2–4 недели |

Равномерность температуры в пределах ±0,56 °C по всему помещению хранилища предотвращает локальное повреждение от охлаждения и поддерживает постоянное качество фруктов для обработки. Скорость воздуха на поверхности фруктов должна оставаться ниже 30 м/мин для минимизации потери влаги при обеспечении адекватного отвода тепла.

### Охлаждение при экстракции сока

Свежевыжатый сок цитрусовых выходит из оборудования экстракции при температурах от 18 до 24 °C в зависимости от условий окружающей среды и механического выделения тепла. Немедленное охлаждение останавливает ферментативную активность и рост микробов.

**Тепловые нагрузки на этапе экстракции:**

- Механическое тепло от экстракции: 3.5–5.9 кДж/л произведенного сока
- Удаление чувствительного тепла фруктов: 9.4–14.2 кДж/л
- Тепло дыхания от отходов кожуры: 11.6–23.3 кДж/кг кожуры
- Отвод тепла двигателя оборудования: 2.69 кДж/сек на кВт мощности двигателя

Первичное охлаждение происходит в пластинчатых теплообменниках, которые снижают температуру сока с 21 °C до 3.3–5.6 °C в течение 2–3 минут после экстракции. Это быстрое охлаждение предотвращает потерю облачности, деградацию витаминов и развитие неприятных привкусов.

Охлажденные водяные или гликолевые контуры, работающие при 0–1.7 °C, обеспечивают охлаждающую среду с приближением температур 1.7–2.8 °C, достижимым в правильно спроектированных пластинчатых теплообменниках. Коэффициенты теплопередачи варьируются от 2270–3410 кДж/(ч·м²·°C) для сока цитрусовых при турбулентном потоке (Re > 4000).

## Холодоснабжение при концентрировании

Концентрирование сока цитрусовых удаляет воду для производства замороженного концентрата или однородных оснований для восстановления. Испарительное концентрирование при вакууме требует значительного холодоснабжения для работы конденсатора и охлаждения продукции.

### Конденсаторы вакуумных испарителей

Многокорпусные испарители работают при прогрессивно снижающихся давлениях и температурах по корпусам, при этом последний корпус требует холодоснабжения для конденсации паров.

**Типичные условия работы испарителя:**

| Этап эффекта | Рабочее давление (кПа абс.) | Температура испарения (°C) | Нагрузка конденсатора (кДж/кг удаленной воды) |
|---|---|---|---|
| Первый эффект | 24–31 | 68–74 | Н/Д (паровой нагрев) |
| Второй эффект | 14–17 | 52–57 | Н/Д (пар первого эффекта) |
| Третий эффект | 7–10 | 38–43 | Н/Д (пар второго эффекта) |
| Четвертый эффект | 2.8–4.1 | 24–29 | 2256–2382 |
| Пятый эффект | 1.4–2.1 | 16–21 | 2406–2502 |

Конденсатор последнего эффекта обычно работает с аммиачным холодоснабжением при температуре испарения 1.7–4.4 °C, обеспечивая достаточный температурный перепад для конденсации паров при вакуумных условиях. Поверхностные конденсаторы требуют 0.11–0.14 м² на 0.126 кг/сек испаряемого водяного пара.

### Охлаждение при извлечении эссенции

Летучие ароматические соединения, извлеченные из сока во время первого прохода испарителя, требуют немедленной конденсации и охлаждения для сохранения ароматического качества.

Конденсаторы извлечения эссенции работают при 0–3.3 °C для конденсации водяного пара, несущего ароматические масла, альдегиды и сложные эфиры. Двухступенчатая конденсация обеспечивает оптимальное извлечение:

1. Первичный конденсатор при 3.3 °C удаляет основную воду и тяжелые ароматические вещества
2. Вторичный конденсатор при 0 °C захватывает легкие летучие соединения

Нагрузка холодоснабжения для извлечения эссенции варьируется от 19–28.6 кДж/л обработанного сока однородной концентрации, с пиковыми нагрузками, возникающими в периоды высокого объема производства.

## Производство замороженного концентрата

Производство замороженного концентрированного апельсинового сока (FCOJ) и других концентратов цитрусовых требует точного теплового контроля для достижения целевого содержания растворимых веществ при сохранении качества.

### Охлаждение и замораживание концентрата

Концентрированный сок выходит из испарителя при температурах 24–29 °C и должен быстро охладиться, чтобы предотвратить неферментативное потемнение и деградацию вкуса.

**Этапы охлаждения концентрата:**

| Этап | Входная температура (°C) | Выходная температура (°C) | Метод охлаждения | Удаление тепла (кДж/л концентрата) |
|---|---|---|---|---|
| Первичное охлаждение | 24–29 | 7.2–10 | Пластинчатый теплообменник (гликоль) | 286–357 |
| Вторичное охлаждение | 7.2–10 | 0–1.7 | Пластинчатый теплообменник (аммиак) | 119–155 |
| Замораживание | 0–1.7 | -12 до -9 | Скребковый теплообменник | 262–310 |
| Закалка | -12 до -9 | -17.8 до -15 | Туннельный морозильник | 95–119 |

Скребковые теплообменники поддерживают движение продукта при замораживании, чтобы предотвратить образование кристаллов льда и поддерживать гладкую консистенцию. Испаряющийся хладагент при -12 до -23 °C обеспечивает движущую силу для быстрого отвода тепла.

### Операции срезания и смешивания

Концентрированный сок с концентрацией 58–65° Brix получает добавления свежевыжатого сока (срезание), холодного прессованного масла и мякоти для восстановления характеристик свежего сока. Эти операции происходят при 1.7–4.4 °C для поддержания стабильности продукции.

Охлажденные резервуары смешивания поддерживают 3.3 °C с охлажденными гликолевыми рубашками, удаляя тепло, генерируемое мешалкой (23.7–35.5 кДж/ч на кВт мощности мешалки) и предотвращая потерю качества при подготовке партии.

## Системы холодного хранения

Продукты цитрусовых требуют различных условий хранения в зависимости от степени концентрации и предполагаемого использования.

### Хранение сока однородной концентрации

Хранение пастеризованного сока не из концентрата (NFC) происходит при -2.2 до -1.1 °C для максимизации срока хранения при предотвращении повреждения от замораживания. Продолжительность хранения составляет 4–8 недель при этих условиях.

Системы холодоснабжения поддерживают равномерность температуры в пределах ±0.28 °C через высокую циркуляцию воздуха (60–80 воздухообменов в час) и многоточечное температурное зондирование с усреднением управления.

Специфические требования к хранению:

- Скорость воздуха: 60–90 м/мин по поверхности резервуара хранения
- Изоляция: RSI 5.3 минимум для стен, RSI 7.0 для потолков
- Контроль температуры: ±0.28 °C от уставки
- Циклы оттаивания: Каждые 6–8 часов на 20–30 минут

### Хранение замороженного концентрата

Хранение FCOJ при -12 до -17.8 °C поддерживает качество продукции в течение 18–24 месяцев. Хранилища используют системы низкотемпературного холодоснабжения с положениями для закалки продукта и сохранения качества.

**Критерии проектирования замороженного хранилища:**

| Параметр | Спецификация | Обоснование |
|---|---|---|
| Температура хранения | -12 до -17.8 °C | Сохранение качества |
| Равномерность температуры | Максимум ±1.1 °C вариации | Предотвращение частичного оттаивания |
| Скорость воздуха у продукта | 15–30 м/мин | Минимизация сублимации |
| Метод оттаивания | Горячий газ или электрический | Минимизация колебания температуры |
| Нагрузка инфильтрации дверей | 79–111 кДж/(ч·м²) открытия | Высокоскоростные двери, воздушные завесы |
| Нагрузка продукции | 119–143 кДж/кг (начальное замораживание) | Снижение с 1.7 °C |
| Нагрузка удержания | 9.5–14.3 кДж/(кг·день) | Приток тепла через изоляцию |

## Сохранение качества через холодоснабжение

Специфические стратегии холодоснабжения предотвращают механизмы деградации качества в продуктах цитрусовых.

### Сохранение витамина C

Деградация аскорбиновой кислоты (витамина C) следует кинетике первого порядка, с темпом реакции, удваивающимся примерно каждые 10 °C повышения температуры. Хранение при 0 °C в сравнении с 10 °C результирует в 3–4 раз более длительном сохранении витамина.

Системы холодоснабжения, поддерживающие контроль ±0.56 °C, обеспечивают предсказуемое сохранение витамина:

- При 0 °C: 90% сохранения после 8 недель
- При 4.4 °C: 90% сохранения после 4 недель
- При 10 °C: 90% сохранения после 2 недель

### Поддержание стабильности облачности

Облачность сока цитрусовых (взвешенные частицы мякоти) остается стабильной при температурах ниже 7.2 °C. Теплое хранилище или циклирование температур вызывают активацию фермента пектинестеразы и потерю облачности.

Системы холодоснабжения предотвращают потерю облачности посредством:

1. Быстрого охлаждения после экстракции до <5.6 °C в течение 3 минут
2. Непрерывного хранения при 0–3.3 °C без циклирования температур
3. Поддержания холодной цепи распределения при <4.4 °C повсеместно

### Сохранение цвета

Неферментативные реакции потемнения протекают с уменьшенными темпами при холодоснабжении. Деградация цвета (единицы колориметра ΔE) накапливается при температурно-зависимых темпах:

- При 0 °C: 0.5 единиц ΔE в месяц
- При 10 °C: 2.0 единицы ΔE в месяц
- При 21 °C: 8.0 единиц ΔE в месяц

Охлажденное хранилище ниже 4.4 °C поддерживает приемлемый цвет на весь предполагаемый срок хранения продукта.

## Соображения по проектированию систем холодоснабжения

Заводы по обработке цитрусовых требуют интегрированных систем холодоснабжения, обслуживающих несколько температурных уровней и операций обработки.

### Системы с несколькими температурными уровнями

Централизованные системы аммиачного холодоснабжения обычно обслуживают три температурные зоны:

1. Высокотемпературная (7.2–10 °C): Хранение свежих фруктов, охлаждение экстракта
2. Среднетемпературная (-2.2 до 1.7 °C): Хранение сока, охлаждение процесса
3. Низкотемпературная (-12 до -17.8 °C): Хранение замороженного концентрата

Группировка всасывания и контроль температуры испарителя через регулирование противодавления обеспечивают эффективную работу по диапазонам температур.

### Сезонное изменение нагрузки

Обработка цитрусовых демонстрирует экстремальное сезонное изменение, с обработкой апельсинов во Флориде, сосредоточенной с ноября по июнь, и операциями в Калифорнии, распространяющимися круглый год.

Пиковые нагрузки обработки возникают во время пиков сбора урожая (декабрь–февраль для Флориды), требуя мощности холодоснабжения в 2–3 раза от средней годовой нагрузки. Проектирование системы должно учитывать:

- Пиковая дневная мощность: 150–200% от средней мощности
- Операция в переходный сезон: 40–60% от пиковой мощности
- Периоды обслуживания и очистки в межсезонье

Компрессоры с переменной скоростью и управление поэтапной мощностью обеспечивают эффективную работу по этому широкому диапазону нагрузки.

### Возможности утилизации тепла

Заводы по обработке цитрусовых генерируют значительный отвод тепла от конденсаторов холодоснабжения, испарителей и операций пастеризации. Приложения утилизации тепла включают:

- Генерация горячей воды для очистки оборудования (60–82 °C)
- Предварительный нагрев подачи испарителя (снижение потребления пара на 15–25%)
- Обогрев здания во время зимней обработки
- Обогрев окружающего воздуха для операций распылительной сушки концентрата

Проектирование системы холодоснабжения с включением утилизации тепла может снизить потребление энергии объекта на 20–30% в сравнении с конфигурациями только с отводом.

## Выбор испарителей для приложений цитрусовых

Продукты цитрусовых демонстрируют специфические характеристики, требующие надлежащего выбора испарителя для различных приложений.

### Испарители процессного охлаждения

Пластинчатые теплообменники обеспечивают первичное охлаждение, с испарением на стороне хладагента при 0–3.3 °C. Соображения по проектированию включают:

- Минимальная приблизительная температура: 1.7–2.8 °C
- Скорость сока цитрусовых: 1.2–1.8 м/сек (турбулентный поток)
- Коэффициент загрязнения: 0.0000176–0.0000352 м²·°C·ч/кДж
- Доступ для осмотра и очистки каждые 4–8 часов

### Испарители комнаты хранения

Блочные охладители для холодного хранилища цитрусовых включают особенности, учитывающие требования высокой влажности и кислотостойкую конструкцию:

- Шаг ребер: 6–10 ребер на сантиметр (предотвращает обледенение, облегчает дренаж)
- Покрытие змеевика: Фенолическое или эпоксидное для кислотостойкости
- Обогрев поддона слива: Предотвращает замерзание конденсата от оттаивания
- Двигатели вентиляторов: Полностью закрытые для сред с водяными брызгами

Скорость подхода на стороне воздуха должна оставаться ниже 150 м/мин для минимизации потери влаги продуктом при достижении требуемой мощности холодоснабжения.

### Оборудование туннельного замораживания

Туннельные морозильники для закалки замороженного концентрата используют:

- Температура воздуха: -29 до -34 °C
- Скорость воздуха: 300–600 м/мин по продукту
- Время замораживания: 2–4 часа с 1.7 °C до -17.8 °C
- Специфическая нагрузка холодоснабжения: 334–382 кДж/кг продукта

Туннели с горизонтальным потоком воздуха обеспечивают равномерное замораживание для упакованного концентрата, с транспортировкой продукта через зону замораживания на непрерывных конвейерах или партионных стеллажах.
