---
title: "Требования к хранению цитрусовых сортов"
aliases: ["Требования к хранению цитрусовых сортов"]
description: "Технические параметры охлаждения для апельсинов, грейпфрутов, мандаринов, лимонов, лаймов и специальных сортов цитрусовых, включая температуру, влажность, пороги повреждения от охлаждения и спецификации продолжительности хранения"
weight: 1
---

Различные сорта цитрусовых демонстрируют значительные различия в требованиях к охлаждению, восприимчивости к повреждениям от холода и возможностям длительного хранения. Конструкция системы HVAC для объектов переработки и хранения цитрусовых должна соответствовать специфичным для сорта диапазонам температур, параметрам относительной влажности и ограничениям скорости воздуха для предотвращения физиологических повреждений при одновременном максимизации срока хранения.

## Обзор параметров хранения

Цитрусовые фрукты классифицируются как неклимактерические, что означает отсутствие продолжения созревания после сбора урожая. Управление температурой напрямую влияет на скорость дыхания, потерю влаги и развитие гниения. Фундаментальное соотношение хранения следует следующему принципу:

**Снижение скорости дыхания:**
Q₁₀ = 2.0 - 3.0 для цитрусовых фруктов

На каждые 10°C снижения температуры хранения скорость дыхания уменьшается в 2-3 раза, пропорционально продлевая срок хранения.

## Сорта апельсинов

Сорта апельсинов демонстрируют широкий разброс оптимальных температур хранения и чувствительности к повреждениям от холода. Выбор температуры хранения зависит от предусмотренной продолжительности хранения и физиологии сорта.

### Апельсины Валенсия

**Параметры хранения:**
- Оптимальная температура: 3-6°C
- Относительная влажность: 85-90%
- Максимальная продолжительность хранения: 8-12 недель
- Порог повреждения от холода: ниже 2°C после 4 недель

Апельсины Валенсия переносят немного более низкие температуры, чем большинство сортов цитрусовых. Система HVAC должна поддерживать точный контроль температуры в пределах ±0.5°C для предотвращения температурных циклов, которые ускоряют гниение. Скорость воздуха на поверхности фруктов должна оставаться ниже 0.25 м/с для минимизации потери влаги при обеспечении адекватной циркуляции для удаления CO₂.

**Физиологические соображения:**
Апельсины Валенсия, хранящиеся ниже 3°C, развивают ямчатость после 6-8 недель. Кожура становится восприимчивой к инфекции *Penicillium* при относительной влажности ниже 85%. Высокоскоростное распределение воздуха вызывает высыхание части плодоножки.

### Апельсины Навель

**Параметры хранения:**
- Оптимальная температура: 5-7°C
- Относительная влажность: 85-90%
- Максимальная продолжительность хранения: 6-8 недель
- Порог повреждения от холода: ниже 4°C после 3 недель

Апельсины Навель более чувствительны к повреждениям от холода, чем сорта Валенсия. Характерное пупочное отверстие создает уязвимость к потере влаги, требуя жесткого контроля влажности. Хранение ниже 5°C вызывает ямчатость кожуры и внутреннее зернистое разложение после 4 недель.

### Кровавые апельсины

**Параметры хранения:**
- Оптимальная температура: 4-6°C
- Относительная влажность: 90-95%
- Максимальная продолжительность хранения: 4-6 недель
- Порог повреждения от холода: ниже 3°C после 2 недель

Антоциановые пигменты красных апельсинов деградируют при температурах выше 7°C, что приводит к потере цвета. Хранение ниже 4°C обеспечивает стабильность пигмента, но увеличивает риск повреждения от холода. Система HVAC должна обеспечить более высокую относительную влажность (90-95%) по сравнению с другими сортами апельсинов из-за более тонкой структуры кожуры.

## Сорта грейпфрутов

Сорта грейпфрутов, как правило, переносят более низкие температуры хранения, чем апельсины, с пороговыми значениями повреждения от холода, варьирующимися по типу и зрелости.

### Белый грейпфрут

**Параметры хранения:**
- Оптимальная температура: 10-15°C
- Относительная влажность: 85-90%
- Максимальная продолжительность хранения: 6-8 недель
- Порог повреждения от холода: ниже 10°C после 4 недель

Белый грейпфрут требует более теплого хранения, чем пигментированные сорта. Хранение ниже 10°C вызывает ямчатость кожуры, развитие ожога и повышенную восприимчивость к гниению. Более высокая температура хранения требует повышенной вентиляции для удаления тепла дыхания и метаболического CO₂.

### Розовый и красный грейпфрут

**Параметры хранения:**
- Оптимальная температура: 10-13°C
- Относительная влажность: 85-90%
- Максимальная продолжительность хранения: 6-8 недель
- Порог повреждения от холода: ниже 10°C после 3 недель

Пигментированные сорта грейпфрута лучше сохраняют цвет при немного более низких температурах (10-13°C) по сравнению с белыми сортами. Стабильность пигмента ликопина улучшается в нижней части диапазона температур. Хранилища должны предотвращать температурные выбросы выше 15°C, которые ускоряют гниение и снижают кислотность.

## Сорта мандаринов и танжеринов

Цитрусовые мандариновского типа демонстрируют высокую чувствительность к повреждениям от холода и требуют тщательного управления температурой.

### Мандарины Клементин

**Параметры хранения:**
- Оптимальная температура: 7-9°C
- Относительная влажность: 90-95%
- Максимальная продолжительность хранения: 4-6 недель
- Порог повреждения от холода: ниже 6°C после 2 недель

Клементины имеют тонкую кожуру с высоким содержанием эфирных масел, что делает их восприимчивыми к потере влаги и повреждениям от холода. Хранение требует более высокой относительной влажности (90-95%) и скорости воздуха ниже 0.15 м/с. Колебания температуры, превышающие ±1°C, вызывают конденсацию на поверхности фруктов, способствуя гниению.

### Танжерины (Dancy, Honey)

**Параметры хранения:**
- Оптимальная температура: 4-7°C
- Относительная влажность: 85-90%
- Максимальная продолжительность хранения: 3-4 недели
- Порог повреждения от холода: ниже 3°C после 2 недель

Традиционные сорта танжеринов демонстрируют умеренную чувствительность к холоду. Продолжительность хранения остается ограниченной (3-4 недели) независимо от температуры из-за быстрого старения. Системы HVAC должны обеспечивать быстрое охлаждение для удаления полевого тепла в течение 12 часов после сбора урожая.

### Мандарины Сацума

**Параметры хранения:**
- Оптимальная температура: 5-8°C
- Относительная влажность: 90-95%
- Максимальная продолжительность хранения: 2-4 недели
- Порог повреждения от холода: ниже 4°C после 1 недели

Мандарины Сацума демонстрируют экстремальную чувствительность как к повреждениям от холода, так и к потере влаги. Структура свободной кожуры требует точного контроля влажности с минимальным движением воздуха. Хранилища должны поддерживать точку росы в пределах 1°C от температуры воздуха для предотвращения конденсации при одновременном избежании высыхания.

## Сорта лимонов и лаймов

Сорта лимонов и лаймов требуют значительно отличающихся от сладких цитрусовых температур хранения.

### Лимоны (Eureka, Lisbon)

**Параметры хранения:**
- Оптимальная температура: 10-13°C
- Относительная влажность: 85-90%
- Максимальная продолжительность хранения: 12-16 недель
- Порог повреждения от холода: ниже 10°C после 2 недель

Лимоны демонстрируют отличный срок хранения при надлежащих температурах. Хранение ниже 10°C вызывает ямчатость и окрашивание мембраны. Продолжительное хранение требует тщательного контроля уровней этилена (ниже 0.1 ppm) для предотвращения преждевременного старения. Частота вентиляции должна обеспечивать 10-15 воздухообменов в час.

### Персидские лаймы

**Параметры хранения:**
- Оптимальная температура: 9-11°C
- Относительная влажность: 85-90%
- Максимальная продолжительность хранения: 6-8 недель
- Порог повреждения от холода: ниже 7°C после 2 недель

Персидские лаймы высоко восприимчивы к повреждениям от холода ниже 7°C, развивая коричневую ямчатость в течение 1-2 недель. Хранение выше 12°C ускоряет пожелтение и гниение. Узкий оптимальный диапазон температур (9-11°C) требует точного управления HVAC с датчиками температуры, откалиброванными на точность ±0.2°C.

### Ключевые лаймы

**Параметры хранения:**
- Оптимальная температура: 10-12°C
- Относительная влажность: 85-90%
- Максимальная продолжительность хранения: 3-4 недели
- Порог повреждения от холода: ниже 9°C после 1 недели

Ключевые лаймы демонстрируют еще более высокую чувствительность к холоду, чем персидские лаймы. Небольшой размер фрукта приводит к быстрой потере влаги, требуя поддержания относительной влажности на уровне 88-90%. Срок хранения остается неотъемлемо ограниченным из-за тонкой структуры кожуры.

## Специальные сорта цитрусовых

Специальные сорта цитрусовых представляют уникальные проблемы охлаждения из-за необычной морфологии и физиологии.

### Кумкваты

**Параметры хранения:**
- Оптимальная температура: 8-10°C
- Относительная влажность: 90-95%
- Максимальная продолжительность хранения: 3-4 недели
- Порог повреждения от холода: ниже 7°C после 2 недель

Кумкваты имеют съедобную кожуру с высоким содержанием эфирных масел, требуя повышенных уровней влажности для предотвращения высыхания масляных желез. Небольшой размер фрукта (20-40 г) создает высокое отношение поверхности к объему, ускоряя потерю влаги. Скорость воздуха должна оставаться ниже 0.10 м/с.

### Помелы

**Параметры хранения:**
- Оптимальная температура: 10-13°C
- Относительная влажность: 85-90%
- Максимальная продолжительность хранения: 8-12 недель
- Порог повреждения от холода: ниже 9°C после 3 недель

Помелы обладают толстыми альбедо слоями, обеспечивающими защиту от потери влаги, но повышающими восприимчивость к повреждениям от холода. Крупный размер фрукта (500-2000 г) требует продолжительного времени охлаждения (24-36 часов) для достижения температуры центра. Хранилища должны приспосабливаться к сниженной плотности укладки из-за массы фрукта.

### Тангелос (Minneola, Orlando)

**Параметры хранения:**
- Оптимальная температура: 7-10°C
- Относительная влажность: 85-90%
- Максимальная продолжительность хранения: 4-6 недель
- Порог повреждения от холода: ниже 5°C после 2 недель

Гибриды тангелос демонстрируют промежуточные характеристики хранения между родительскими типами. Сорт Minneola переносит немного более низкие температуры (7-8°C) по сравнению с Orlando (9-10°C). Характерное формирование шейки создает уязвимость к потере влаги в области плодоножки.

## Требования к хранению для конкретных сортов

| Сорт | Температура (°C) | ОВ (%) | Макс. хранение | Порог холода | Скорость воздуха |
|---------|-----------------|--------|-------------|-------------------|--------------|
| Апельсин Валенсия | 3-6 | 85-90 | 12 недель | <2°C, 4 недели | <0.25 м/с |
| Апельсин Навель | 5-7 | 85-90 | 8 недель | <4°C, 3 недели | <0.25 м/с |
| Кровавый апельсин | 4-6 | 90-95 | 6 недель | <3°C, 2 недели | <0.20 м/с |
| Белый грейпфрут | 10-15 | 85-90 | 8 недель | <10°C, 4 недели | <0.30 м/с |
| Розовый грейпфрут | 10-13 | 85-90 | 8 недель | <10°C, 3 недели | <0.30 м/с |
| Клементин | 7-9 | 90-95 | 6 недель | <6°C, 2 недели | <0.15 м/с |
| Танжерин | 4-7 | 85-90 | 4 недели | <3°C, 2 недели | <0.20 м/с |
| Сацума | 5-8 | 90-95 | 4 недели | <4°C, 1 неделя | <0.10 м/с |
| Лимон | 10-13 | 85-90 | 16 недель | <10°C, 2 недели | <0.25 м/с |
| Персидский лайм | 9-11 | 85-90 | 8 недель | <7°C, 2 недели | <0.20 м/с |
| Ключевой лайм | 10-12 | 85-90 | 4 недели | <9°C, 1 неделя | <0.15 м/с |
| Кумкват | 8-10 | 90-95 | 4 недели | <7°C, 2 недели | <0.10 м/с |
| Помело | 10-13 | 85-90 | 12 недель | <9°C, 3 недели | <0.25 м/с |
| Тангело | 7-10 | 85-90 | 6 недель | <5°C, 2 недели | <0.20 м/с |

## Классификация восприимчивости к повреждениям от холода

Сорта цитрусовых ранжированы от наиболее к наименее восприимчивым к повреждениям от холода:

**Высокая восприимчивость (повреждение в течение 1-2 недель):**
1. Ключевой лайм
2. Мандарин Сацума
3. Белый грейпфрут

**Умеренная восприимчивость (повреждение в течение 2-4 недель):**
4. Мандарин Клементин
5. Персидский лайм
6. Кровавый апельсин
7. Танжерин
8. Кумкват
9. Тангело
10. Помело

**Низкая восприимчивость (повреждение после 4+ недель):**
11. Апельсин Навель
12. Лимон
13. Розовый грейпфрут
14. Апельсин Валенсия

## Последствия для конструкции системы HVAC

Объекты хранения цитрусовых с несколькими сортами требуют зональных систем охлаждения с независимым контролем температуры для каждой группы сортов:

**Требуемые температурные зоны:**
- Зона охлаждения: 3-7°C (апельсины Валенсия, Навель, Кровавые, Танжерины)
- Промежуточная зона: 7-10°C (Клементины, Кумкваты, Тангелос, Персидские лаймы)
- Теплая зона: 10-15°C (Белый грейпфрут, Розовый грейпфрут, Лимоны, Ключевые лаймы, Помелы)

Каждая зона требует выделенной мощности охлаждения, контроля влажности и систем распределения воздуха. Мониторинг температуры должен использовать откалиброванные датчики в нескольких местах в каждом помещении хранения для обнаружения термической стратификации и обеспечения однородных условий по всей массе фруктов.

Конструкция испарителя должна поддерживать перепады между температурой поверхности и воздухом в помещении в пределах 2-3°C от уставки помещения для предотвращения чрезмерного осушения. Системы прямого расширения обеспечивают превосходный контроль влажности по сравнению с затопленными системами для приложений хранения цитрусовых благодаря более быстрому реагированию на изменения нагрузки и сниженным циклам обледенения катушки.
