---
title: "Холодное хранилище фруктового сока"
aliases: ["Холодное хранилище фруктового сока"]
description: "Проектирование систем охлаждения для холодного хранилища цитрусового сока, включая свежий сок, сок не из концентрата, замороженный концентрат и требования асептического хранения с точными параметрами контроля температуры"
weight: 5
---

## Обзор

Холодное хранилище цитрусового сока требует специализированных систем охлаждения, рассчитанных на поддержание точного контроля температуры для различных типов продукции. Свежий сок, сок не из концентрата (NFC), замороженные концентраты и продукты асептической обработки требуют различных условий хранения для сохранения качества, вкуса, пищевой ценности и микробиологической безопасности.

Нагрузки на охлаждение на объектах хранения сока включают чувствительное охлаждение массового продукта, удаление скрытого тепла при замораживании, тепловыделение от упаковочных материалов, инфильтрационные поступления и тепло оборудования. Надлежащее проектирование системы предотвращает скачки температуры, которые ускоряют деградацию витамина C, потерю вкуса, ферментативное потемнение и микробный рост.

## Требования к хранению свежего сока

### Контроль температуры

Свежевыжатый цитрусовый сок, хранящийся перед обработкой, требует немедленного охлаждения для прекращения микробного роста и ферментативной активности.

**Параметры температуры хранения:**

| Параметр | Значение | Назначение |
|----------|----------|-----------|
| Целевая температура | 0–4°C | Подавление микробов |
| Максимальное отклонение | +2°C от установки | Сохранение качества |
| Равномерность температуры | ±1°C по всему резервуару | Предотвращение расслоения |
| Время охлаждения из окружающей среды | <2 часов до 4°C | Минимизация ферментативной активности |

Резервуары свежего сока требуют непрерывного перемешивания для поддержания равномерности температуры и предотвращения осаждения. Двигатели мешалок генерируют 10–15 Вт/м³ тепла, которое должно быть удалено системой охлаждения.

### Расчет нагрузки

Общая мощность охлаждения для хранения свежего сока:

**$Q_{total} = Q_{product} + Q_{agitation} + Q_{tank} + Q_{infiltration}$**

Где:
- $Q_{product} = m \times c_p \times \Delta T$ (удаление чувствительного тепла)
- $Q_{agitation}$ = входная мощность двигателя
- $Q_{tank} = UA \times \Delta T_{ambient}$ (тепловой прирост резервуара)
- $Q_{infiltration} = V \times \rho \times c_p \times \Delta T \times ACH$ (инфильтрация воздуха)

Для цитрусового сока: $c_p \approx 3,9$ кДж/кг·К, плотность ≈ 1045 кг/м³ при 20°C.

## Хранение сока не из концентрата (NFC)

### Охлаждение после пастеризации

Сок NFC подвергается флеш-пастеризации при примерно 90°C в течение 15–30 секунд для достижения 5-логарифмического снижения патогенов. Немедленное охлаждение после пастеризации критически важно.

**Последовательность охлаждения:**

| Этап | Температура | Метод | Время |
|------|-------------|-------|-------|
| Флеш-пастеризация | 88–92°C | Трубчатый теплообменник | 15–30 сек |
| Предварительное охлаждение | 65–70°C | Рекуперативный теплообменник | 10–20 сек |
| Первичное охлаждение | 20–25°C | Пластинчатый теплообменник | 30–60 сек |
| Финальное охлаждение | 2–4°C | Охлажденная вода или гликоль | 60–120 сек |

Система охлаждения должна справляться с пиковыми мгновенными нагрузками во время производственных циклов, одновременно поддерживая температуру хранения в периоды простоя.

### Асептическое холодное розлива

Системы асептического холодного розлива поддерживают сок при 2–4°C на протяжении всего процесса розлива. Это требует:

- Чистое помещение, поддерживаемое при 2–4°C
- Воздухоснабжение с HEPA-фильтром с положительным давлением
- Шлюзы персонала с переходными зонами температуры
- Изолированное оборудование упаковки с интегрированным охлаждением
- Резервная мощность охлаждения при отказе оборудования

**Компоненты нагрузки охлаждения:**

- Чувствительное охлаждение сока: 80–120 кВт на линию 10 000 л/час
- Кондиционирование чистого помещения: 150–200 Вт/м² площади пола
- Тепловыделение оборудования: 30–50 кВт на линию розлива
- Тепловыделение персонала: 150 Вт на человека
- Инфильтрация в дверях: 3–5 кВт на проем

### Параметры сроков годности

Срок годности охлажденного сока NFC зависит от температуры хранения:

| Температура хранения | Срок годности | Сохранение витамина C | Качество вкуса |
|---------------------|---------------|----------------------|----------------|
| 0–2°C | 60–90 дней | >90% за 90 дней | Отличное |
| 2–4°C | 45–60 дней | 85–90% за 60 дней | Хорошее |
| 4–6°C | 30–45 дней | 75–85% за 45 дней | Удовлетворительное |
| 6–10°C | 14–21 дней | 60–75% за 21 день | Снижающееся |

Скачки температуры выше 10°C резко ускоряют деградацию качества за счет окисления витамина C, неферментативного потемнения и развития посторонних вкусов.

## Хранение замороженного концентрата

### Замораживание и температура хранения

Замороженный концентрированный апельсиновый сок (FCOJ) обычно концентрирует сок от 11–13°Brix до 42–65°Brix, снижая содержание воды на 70–85%. Этот концентрированный продукт требует замороженного хранения.

**Условия хранения:**

| Параметр | Спецификация | Обоснование |
|----------|-------------|-----------|
| Температура хранения | -18 до -23°C | Полная кристаллизация льда |
| Максимальная температура | -15°C | Предотвращение оттаивания и перекристаллизации |
| Точка замерзания | -35 до -40°C | Зависит от коэффициента концентрирования |
| Относительная влажность | 85–90% | Минимизация дегидратации упаковки |
| Скорость воздуха | <0,5 м/с | Предотвращение дегидратации поверхности |

### Коэффициенты концентрирования

Стандартные коэффициенты концентрирования цитрусового сока и их тепловые свойства:

| Коэффициент концентрирования | Итоговое Brix | Точка замерзания | Скрытое тепло | Температура хранения |
|------------------------------|--------------|-----------------|---------------|----------------------|
| 3:1 | 36–42°Brix | -25 до -30°C | 210–230 кДж/кг | -18°C мин |
| 4:1 | 45–50°Brix | -30 до -35°C | 180–200 кДж/кг | -18°C мин |
| 5:1 | 55–58°Brix | -35 до -38°C | 150–170 кДж/кг | -20°C мин |
| 6:1 | 60–65°Brix | -38 до -42°C | 130–150 кДж/кг | -23°C мин |

Более высокие коэффициенты концентрирования снижают объем хранения и нагрузку охлаждения, но увеличивают требования к мощности оборудования замораживания и могут влиять на качество восстановленного сока.

### Проектирование системы замораживания

Быстрое замораживание предотвращает образование крупных кристаллов льда, повреждающих качество сока. Методы замораживания включают:

**Скребковые морозильники:**
- Непрерывная работа при температуре испарителя -30 до -40°C
- Время пребывания: 15–30 секунд
- Температура выхода продукта: -6 до -10°C (полузамороженный слякоть)
- Мощность: 2000–10 000 л/час на одну единицу

**Пластинчатые морозильники:**
- Периодическая работа для контейнеризированного продукта
- Время замораживания: 4–8 часов для барабанов 200 л
- Температура контактной поверхности: -35 до -40°C
- Требуемая мощность: 1,2× скрытого тепла для переохлаждения

**Скоростные морозильники:**
- Температура воздуха: -35 до -40°C
- Скорость воздуха: 3–5 м/с поперек продукта
- Время замораживания: 12–24 часа для барабанов 200 л
- Плотность нагрузки: 300–400 кг/м³ площади пола

## Системы охлаждения резервуарной фермы

### Резервуары массового хранения

Крупные объекты переработки сока используют охлаждаемые резервуарные фермы для массового хранения от 10 000 до 1 000 000 литров на резервуаре.

**Параметры проектирования резервуара:**

| Спецификация | Значение | Основание проектирования |
|-------------|---------|-------------------------|
| Толщина изоляции | 100–150 мм полиуретана | Значение U 0,18–0,25 Вт/м²·К |
| Охлаждающее средство рубашки | 30% пропиленгликоль | Циркуляция -5 до -10°C |
| Покрытие рубашки | 80–100% площади поверхности | Равномерная температура |
| Мощность перемешивания | 8–15 Вт/м³ | Предотвращение расслоения |
| Расчетное давление | 100–150 кПа изб. | CIP и передача продукта |

### Системы циркуляции гликоля

Охлаждение рубашки резервуара обычно использует вторичные контуры хладагента с применением раствора пропиленгликоля.

**Компоненты системы:**

- Мощность охладителя: 150–200% установившейся нагрузки для снижения температуры
- Концентрация гликоля: 25–35% для работы при -5 до -10°C
- Скорость циркуляции: 0,3–0,5 л/мин на м² площади рубашки
- Температура подачи: -8 до -12°C
- Температура возврата: -3 до -6°C
- ΔT через рубашку: 4–6°C

**Расчет теплопередачи:**

$$Q = U \times A \times LMTD$$

Где:
- $U$ = общий коэффициент теплопередачи (200–300 Вт/м²·К для рубашных резервуаров)
- $A$ = площадь поверхности рубашки (м²)
- $LMTD$ = логарифмическая средняя разность температур между гликолем и соком

## Хранение аромата и эссенции

### Сохранение летучих соединений

При концентрировании из сока удаляются летучие ароматические соединения, которые должны храниться отдельно для последующего смешивания (возврат).

**Требования к хранению:**

| Компонент | Температура | Контейнер | Давление | Продолжительность |
|-----------|-------------|-----------|----------|------------------|
| Ароматическая эссенция | -18 до -23°C | Нержавеющая сталь | Атмосферное | 12–18 месяцев |
| Эфирные масла | 4–10°C | Резервуары с жидкостной подкладкой | Атмосферное | 6–12 месяцев |
| Масло холодного отжима цедры | 4–10°C | Нержавеющая сталь | Завеса N₂ | 6–9 месяцев |
| Водная эссенция | -18°C | Нержавеющая сталь | Атмосферное | 12–15 месяцев |

Завеса азотом предотвращает окисление чувствительных ароматических соединений. Хранение под азотом требует систем сброса давления и защиты от вакуума.

## Параметры сохранения качества

### Кинетика деградации витамина C

Деградация аскорбиновой кислоты (витамина C) следует кинетике первого порядка, сильно зависящей от температуры.

**Скорости деградации:**

| Температура хранения | Период полураспада | Сохранение за 60 дней | Сохранение за 90 дней |
|---------------------|------------------|----------------------|----------------------|
| 0°C | 180–200 дней | 95–97% | 92–95% |
| 4°C | 100–120 дней | 88–92% | 82–88% |
| 10°C | 40–50 дней | 65–75% | 55–65% |
| 20°C | 15–20 дней | 35–45% | 20–30% |

Увеличение температуры на 10°C примерно удваивает скорость деградации ($Q_{10} \approx 2,0–2,5$ для окисления аскорбиновой кислоты).

### Контроль ферментативной активности

Ключевые ферменты, влияющие на качество сока, и их температурная чувствительность:

**Пектинметилэстераза (PME):**
- Вызывает разделение облака и осветление
- Активность незначительна ниже 4°C
- Реактивация выше 10°C вызывает дефекты качества
- Инактивация: >72°C в течение 15 секунд

**Липоксигеназа:**
- Производит посторонние вкусы из окисления липидов
- Активна выше 10°C
- Контролируется температурой <4°C или пастеризацией

**Полифенолоксидаза (PPO):**
- Вызывает ферментативное потемнение
- Минимальная активность <5°C
- Требует пастеризацию для полной инактивации

### Предотвращение роста микробов

Контроль температуры является основным барьером против микробного роста в охлажденном соке.

| Тип организма | Диапазон роста | Минимальная температура роста | Температура контроля |
|--------------|----------------|------------------------------|----------------------|
| Мезофильные бактерии | 10–45°C | 5–10°C | <4°C |
| Психротрофные бактерии | 0–35°C | -5 до 0°C | Требуется пастеризация |
| Дрожжи | 5–40°C | 0–5°C | <2°C + пастеризация |
| Плесени | 10–40°C | 0–10°C | <4°C + пастеризация |

Пастеризованный сок, хранящийся при <4°C, достигает срока годности, в первую очередь ограниченного деградацией витаминов, а не микробным ростом.

## Соображения проектирования системы охлаждения

### Выбор испарителя

**Системы прямого расширения:**
- Подходят для небольших объектов (<100 000 л хранилища)
- Температура испарителя: -8 до -12°C для хранения свежего сока
- Несколько контуров для контроля мощности
- Горячий газовый дефрост для приложений морозильника

**Затопленные системы:**
- Предпочтены для крупных установок
- Улучшенные коэффициенты теплопередачи
- Сниженная зарядка хладагента на кВт мощности
- Требуется избыточное подача жидкости или циркуляция насоса

### Выбор компрессора

Объекты хранения сока обычно используют:

**Винтовые компрессоры:**
- Мощность: 100–2000 кВт на единицу
- Управление ползающей пластиной или переменной скоростью
- Подходят для широких колебаний нагрузки
- Сепарация масла критична для пищевых приложений

**Поршневые компрессоры:**
- Мощность: 20–500 кВт на единицу
- Разгрузка цилиндров для управления мощностью
- Более высокая эффективность при частичных нагрузках
- Несколько единиц для резервирования

### Выбор хладагента

Распространенные хладагенты для приложений хранения сока:

| Хладагент | Применение | Преимущества | Соображения |
|----------|-----------|------------|-----------|
| Аммиак (R-717) | Крупные объекты, хранилище морозильника | Высокая эффективность, низкая стоимость | Токсичность, ограничения по коду |
| R-404A/R-449A | Хранилище средней температуры | Широко доступны, нетоксичны | Проблемы GWP, снятие с производства |
| R-448A/R-449A | Замена R-404A | Более низкий GWP | Небольшое снижение эффективности |
| CO₂ (R-744) | Каскадные системы, экологический приоритет | Нулевой GWP, естественный | Высокое давление оборудования |

## Стратегии дефроста

Пространства хранилища морозильника требуют периодического дефроста для поддержания эффективности теплопередачи и предотвращения образования льда.

**Методы дефроста:**

| Метод | Применение | Продолжительность | Использование энергии | Простой |
|------|----------|------------------|----------------------|-------|
| Электрическое сопротивление | Малые холодные комнаты | 30–60 мин | Высокое | Минимальный |
| Горячий газ | Катушки испарителя | 20–40 мин | Среднее | Нет |
| Водяной распыл | Холодные комнаты хранилища | 15–30 мин | Низкое | 30–45 мин |
| Выключение цикла | Приложения выше -10°C | 2–4 часа | Нет | Расширенный |

Частота дефроста зависит от открываний дверей, схем нагрузки продукта и влажности окружающей среды. Типичные графики колеблются от 2–6 циклов дефроста в день для морозильных приложений.

## Меры энергоэффективности

### Снижение нагрузки

- Высокоэффективная изоляция (U < 0,2 Вт/м²·К)
- Воздушные завесы на входах в холодные комнаты
- Быстрозакрывающиеся двери с вестибюлями
- Ночные крышки для открытых витрин
- Светодиодное освещение (90% снижение тепла по сравнению с лампами накаливания)

### Оптимизация системы

- Компрессоры с переменной скоростью, соответствующие профилям нагрузки
- Управление плавающим давлением напора (зимняя работа)
- Рекуперация тепла для отопления помещения или горячего водоснабжения
- Свободное охлаждение с экономайзерами гликоля
- Регулирование давления испарителя (EPR) для нескольких температурных нагрузок

### Мониторинг и управление

- Непрерывное логирование температуры с сигнализацией
- Тренд давления всасывания/нагнетания компрессора
- Мониторинг энергопотребления на контур
- Предиктивное обслуживание на основе деградации производительности
- Автоматизированный контроль мощности в ответ на изменения нагрузки

## Соображения безопасности и нормативно-правовой базы

### Требования к безопасности пищевых продуктов

Объекты хранения сока должны соответствовать нормативным актам FDA в соответствии с 21 CFR Part 110 (Надлежащая производственная практика) и FSMA (Закон о модернизации безопасности пищевых продуктов).

**Критические контрольные точки:**

- Мониторинг и запись температуры с интервалом 15 минут
- Системы сигнализации при скачках температуры
- Резервное питание критичного охлаждения
- Валидация профилей время-температура пастеризации
- Процедуры санитарии для резервуаров и трубопроводов
- Отслеживаемость партий продукта

### Безопасность аммиака

Объекты, использующие аммиачное охлаждение, должны соответствовать OSHA PSM (29 CFR 1910.119) и EPA RMP (40 CFR Part 68) для количеств, превышающих 4536 кг.

**Системы безопасности:**

- Экстренная вентиляция (12–20 ACH минимум)
- Обнаружение аммиака с автоматическим отключением оборудования
- Аварийные душевые и станции для промывки глаз
- Сброс давления вентиляцией в безопасное место
- Разделение машинного зала от помещений пищевой переработки
- Регулярное обучение аварийному реагированию

Надлежащее проектирование системы охлаждения, эксплуатация и обслуживание имеют существенное значение для объектов холодного хранилища цитрусового сока с целью сохранения качества продукта, обеспечения безопасности пищевых продуктов и эффективной работы с различными производственными потребностями и сезонными условиями.
