---
title: "Предприятие по извлечению сока HVAC"
aliases: ["Предприятие по извлечению сока HVAC"]
description: "Проектирование HVAC для предприятий по извлечению цитрусового сока, включая контроль окружающей среды в производственном помещении, управление тепловыделением оборудования, требования санитарии и системы контроля качества воздуха для операций извлечения."
weight: 4
---

## Технический обзор

Предприятия по извлечению сока требуют специализированных систем HVAC для поддержания качества продукта, производительности оборудования и стандартов санитарии при операциях обработки цитрусовых. Контроль окружающей среды должен учитывать высокое тепловыделение оборудования, повышенную влажность от операций мойки, образование аэрозолей от процессов извлечения и частые требования мойки под высоким давлением. Система HVAC должна поддерживать постоянные условия температуры и влажности при обеспечении адекватной вентиляции для удаления технологического тепла, влаги и взвешенных частиц без ущерба безопасности продукта или эффективности процесса.

Процесс извлечения генерирует значительные явные и скрытые тепловые нагрузки от гидравлических экстракторов, конвейеров, стиральных машин и связанного механического оборудования. Правильное распределение воздуха предотвращает конденсацию на поверхностях оборудования, поддерживает комфорт рабочих во влажной технологической среде и способствует быстрому высыханию после циклов санитарии.

## Требования к окружающей среде производственного помещения

### Условия проектирования зоны извлечения

| Параметр | Требование | Допуск | Метод контроля |
|-----------|-------------|-----------|----------------|
| Температура сухого термометра | 10-15,6°C | ±1,1°C | Охладительный змеевик с доогревом |
| Относительная влажность | 60-70% | ±5% | Осушающая или DX осушка |
| Воздухообмены в час | 15-20 ACH | Минимум 12 ACH | Вентиляторы подачи переменной скорости |
| Скорость воздуха на рабочей высоте | 0,13-0,25 м/с | Максимум 0,38 м/с | Перфорированные диффузоры |
| Максимальная точка росы | 10°C | Критический предел | Постоянный мониторинг |

Более низкие температуры снижают скорость роста микробов и сохраняют качество сока во время процесса извлечения. Диапазон влажности предотвращает чрезмерную конденсацию на поверхности при избежании высушивания фруктов перед извлечением.

### Контроль температурной стратификации

Предприятия по извлечению с высотой потолков, превышающей 4,9 м, требуют стратегий дестратификации для предотвращения накопления теплого воздуха на уровне потолка. Вертикальные градиенты температуры создают неэффективное охлаждение и способствуют конденсации на надземных трубопроводах и конструктивных элементах.

**Подходы дестратификации:**
- Вентиляторы большого объема низкой скорости работающие при 50-100 об/мин
- Горизонтальные воздушные струи расположенные на высоте 3,7-4,3 м над уровнем пола
- Решетки возврата воздуха расположенные в верхней трети высоты стены
- Максимальный градиент 0,17°C на метр во время работы

## Анализ теплонагрузки оборудования

### Тепловые вклады машин извлечения

Оборудование для извлечения сока генерирует значительное тепло от механического трения, гидравлических систем и работы двигателей. Точный расчет нагрузки требует данных производителя для установленного оборудования, работающего в условиях фактического производства.

| Тип оборудования | Диапазон теплонагрузки | Коэффициент одновременности | Категория нагрузки |
|----------------|-----------------|------------------|---------------|
| Экстракторы Brown FMC | 4,4-7,3 кВт на единицу | 0,90 | Явная |
| Экстракторы встроенного типа высокой скорости | 5,9-10,3 кВт на линию | 0,95 | Явная |
| Системы мойки фруктов | 2,3-3,5 кВт | 1,00 | 60% скрытая, 40% явная |
| Конвейеры сортировки по размеру | 0,9-1,5 кВт на систему | 0,85 | Явная |
| Гидравлические силовые агрегаты | 3,5-5,3 кВт | 0,90 | Явная |
| Финишные сепараторы | 2,3-3,5 кВт | 0,90 | Явная |

### Методология расчета нагрузки

Определение общей охладительной нагрузки:

$Q_{total} = Q_{equipment} + Q_{transmission} + Q_{infiltration} + Q_{ventilation} + Q_{occupancy} + Q_{lighting} + Q_{product}$

При наличии тепловыделения оборудования, доминирующего в зонах извлечения, обычно представляющего 55-65% общей явной нагрузки.

**Отвод тепла гидравлического экстрактора:**

$Q_{hydraulic} = (л.с. \times 746) \times η_{motor} / η_{drive}$

Предполагая коэффициент полезного действия двигателя 0,92 и коэффициент полезного действия гидравлического привода 0,85, двигатель экстрактора мощностью 15 кВт вносит примерно 6,1 кВт в нагрузку помещения.

### Эффекты теплового накопления

Оборудование из нержавеющей стали и бетонные полы обеспечивают тепловую массу, которая задерживает достижение максимальных охладительных нагрузок. Анализ постоянной времени указывает на задержку 45-60 минут между началом производства и максимальной температурой в помещении. Системы HVAC должны обеспечивать адекватную мощность для условий установившегося режима, а не мгновенных максимальных нагрузок.

## Проектирование окружающей среды санитарии и мойки под высоким давлением

### Конструкция HVAC, рассчитанная на мойку

Все компоненты HVAC в зонах извлечения должны выдерживать ежедневную мойку горячей водой под высоким давлением и воздействие химических дезинфектантов. Выбор оборудования и детали установки предотвращают проникновение воды и отказ из-за коррозии.

**Требования к конструкции:**
- Воздуховоды из нержавеющей стали тип 304 или 316L
- Сварные и обработанные гладкие внутренние швы без открытых крепежных элементов
- Электрические компоненты с рейтингом IP66 или NEMA 4X
- Запечатанные и уплотненные дверцы доступа с непрерывной петлей
- Минимум 15-градусный уклон на всех горизонтальных участках воздуховода
- Соединения дренажа конденсата каждые 6 м хода воздуховода

### Распределение воздуха во время мойки

Системы HVAC должны продолжать работу во время циклов санитарии для удаления влаги и поддержания положительного давления. Подаваемый воздух предотвращает миграцию загрязненного воздуха из соседних помещений.

Режим работы мойки снижает воздушный поток до 8-10 ACH с температурой подаваемого воздуха увеличенной до 18-21°C. Сниженная скорость воздуха минимизирует распространение аэрозолей при поддержании положительного перепада давления 7,5-12,5 Па относительно непроизводственных зон.

### Требования к быстрому высушиванию

После завершения мойки система HVAC переходит в режим быстрого высушивания с максимальным воздушным потоком и минимальной температурой подаваемого воздуха. Цель состоит в достижении поверхностной сухости в течение 90 минут для возобновления производства.

Уравнение производительности высушивания:

$t_{dry} = (W_{initial} \times V_{space}) / (ACH \times ρ_{air} \times Δω \times 60)$

Где Δω представляет разницу коэффициента влажности между воздухом помещения и подаваемым воздухом. Типичная производительность достигает скорости удаления воды 0,001 кг/кг сухого воздуха.

## Системы качества воздуха и фильтрации

### Требования контроля твердых частиц

Зоны извлечения генерируют взвешенные в воздухе твердые частицы из кожуры фруктов, волокон мякоти и аэрозолей сока. Фильтрация предотвращает засорение оборудования, поддерживает гигиеничные условия и защищает оборудование последующей обработки.

| Стадия фильтрации | Эффективность | Применение | Перепад давления |
|------------------|------------|-------------|---------------|
| Предварительный фильтр | MERV 8 | Удаление твердых частиц | 75-125 Па |
| Вторичный фильтр | MERV 13 | Мелкие твердые частицы | 125-200 Па |
| Финальный фильтр | MERV 14-15 | Микробный контроль | 200-300 Па |
| Угольный фильтр (опциональ) | N/A | Удаление D-лимонена | 50-100 Па |

### Качество подпиточного воздуха

Наружный воздух, вводимый в предприятие по извлечению, должен быть отфильтрован и кондиционирован для предотвращения загрязнения. Подпиточный воздух составляет 15-25% общего подаваемого воздуха, обеспечивая положительное давление в здании и разбавляющую вентиляцию.

**Последовательность обработки подпиточного воздуха:**
1. Жалюзийный элемент с экраном от насекомых (40 сетка минимум)
2. Секция предварительного фильтра MERV 8 защищающая следующие катушки
3. Охладительный и осушающий змеевик достигающий температуры выхода 7-9°C
4. Фильтрация MERV 13 перед выходом вентилятора
5. Опциональная секция УФ-С бактерицидная (длина волны 254 нм, 1500 μW·s/см²)

### Профилактика биологического загрязнения

Диффузоры подаваемого воздуха должны располагаться и ориентироваться для предотвращения воздушных потоков, которые могли бы транспортировать биологические загрязнители из напольных стоков или зон сбора отходов в зоны контакта с продуктом. Вычислительный анализ динамики жидкостей проверяет воздушные потоки для критических установок.

Потолочные диффузоры подачи поддерживают минимум 1,8 м расстояния от поверхностей контакта с продуктом. Стенные решетки возврата располагают в пределах 30 см от уровня пола для захвата загрязнений, более тяжелых чем воздух.

## Управление конденсатом

### Конденсат охладительного змеевика

Змеевики осушки, работающие с температурой выхода ниже точки росы, генерируют значительный конденсат, требующий надлежащего дренажа и обработки.

Скорость генерации конденсата:

$m_{condensate} = (ACH \times V_{space} \times ρ_{air} \times Δω) / 60$

Для комнаты объемом 283 м³ на предприятии по извлечению, работающей при 18 ACH с понижением коэффициента влажности 0,002 кг/кг, генерация конденсата достигает примерно 32 л/ч.

### Проектирование системы дренажа

Дренажи конденсата должны предотвращать обратный поток загрязненного воздуха или жидкости в систему HVAC. Уловленные дренажи с воздушным промежутком дренажа предотвращают перекрестное загрязнение.

**Спецификации дренажа:**
- Соединение дренажа минимум 25 мм в диаметре
- P-сифон с минимальной глубиной уплотнения 7,6 см
- Дренаж с воздушным промежутком в напольный сток или косвенный отвод
- Соединение для заполнения сифона или устройство для поддержания уплотнения сифона
- Минимум 6,4 мм на 300 мм уклон к точке дренажа

### Конструкция поддона дренажа змеевика

Поддоны дренажа из нержавеющей стали с непрерывными сварными швами предотвращают биологический рост и упрощают очистку. Глубина поддона обеспечивает минимум 5 см емкость уровня воды при максимальной генерации конденсата.

Вспомогательный поддон дренажа под всей секцией змеевика с отдельным дренажным соединением обеспечивает вторичное содержание для проникновения змеевика или сценариев блокировки дренажа.

## Интеграция системы охлаждения

### Охлажденная вода в сравнении с прямым расширением

Системы охлаждения на предприятиях по извлечению используют либо охлажденную воду из центральной установки, либо прямое расширение охлаждения в зависимости от размера предприятия и характеристик нагрузки.

| Тип системы | Диапазон мощности | Преимущества | Ограничения |
|-------------|----------------|------------|-------------|
| Охлажденная вода | >17,6 кВт | Центральная осушка, более простой контроль | Более высокая начальная стоимость, энергия насоса |
| DX сплит-система | 1,8-8,8 кВт на зону | Более низкая начальная стоимость, зональный контроль | Хладагент в производственной зоне |
| DX моноблочная система | 8,8-26,3 кВт | Интегрированные управления, заводские испытания | Ограниченный контроль осушки |

### Производительность осушки

Глубокая осушка требует температуры выхода змеевика на 4,4-6,7°C ниже точки росы помещения. Системы охлажденной воды достигают превосходной осушки с подачей охлажденной воды 3,3-5,6°C и низкой скоростью перед змеевиком 1,5-2 м/с.

Уравнение коэффициента обхода определяет производительность змеевика:

$BF = (t_{leaving} - t_{coil}) / (t_{entering} - t_{coil})$

Целевой коэффициент обхода 0,10-0,15 обеспечивает адекватное удаление влаги. Более низкие скорости перед змеевиком и увеличенная глубина змеевика улучшают эффективность осушки.

### Доогрев горячего газа для контроля влажности

Точный контроль влажности требует доогрева осушенного воздуха для достижения требуемой температуры подаваемого воздуха. Доогрев горячим газом использует отходящее тепло от конденсаторов охлаждения, повышая эффективность системы при обеспечении контроля влажности.

Эффективность восстановления энергии:

$η_{reheat} = Q_{reheat} / Q_{condenser}$

Типичные системы доогрева горячим газом достигают 60-75% восстановления тепла конденсатора для продуктивного использования.

## Требования вентиляции

### Скорости вентиляции наружным воздухом

Стандарт ASHRAE 62.1 предоставляет минимальные требования вентиляции на основе характеристик занятости и процесса. Предприятия по извлечению требуют дополнительной вентиляции для выделения технологических газов и разбавления аэрозолей.

**Минимальные скорости наружного воздуха:**
- Зоны подготовки пищи: 0,015 м³/(с·м²) + 0,035 м³/с на человека
- Извлечение обработки: 0,02 м³/(с·м²) минимум
- Помещения оборудования: 0,05 м³/(с·м²) для отвода тепла
- Ядро лифта: 0,08 м³/с на человека расчетной нагрузки

### Требования вытяжки технологических газов

Локализованная вытяжка на машинах извлечения захватывает аэрозоли сока и летучие органические соединения, главным образом D-лимонен из масел кожуры. Вытяжные колпаки позиционируют на 0,9-1,2 м выше выхода экстрактора, захватывая поднимающийся парый шлейф.

Требования скорости захвата:

$V_{capture} = Q_{exhaust} / (10 \times X² + A_{opening})$

Где X представляет расстояние от лица колпака до источника выделения. Типичные скорости вытяжки 0,19-0,28 м³/с на экстрактор поддерживают скорость захвата, превышающую 0,51 м/с в точке выделения.

## Возможности восстановления энергии

### Восстановление явной теплоты

Воздухо-воздушные теплообменники восстанавливают охладительную мощность из выхлопного воздуха для предварительного охлаждения входящего подпиточного воздуха. Пластинчатые рамные или роторные колесные теплообменники достигают 60-75% явной эффективности в режиме охлаждения.

Расчет сбережения энергии:

$Q_{recovered} = m_{air} \times c_p \times η_{effectiveness} \times (T_{outdoor} - T_{exhaust})$

Для 1,42 м³/с подпиточного воздуха с температурным дифференциалом 8,3°C и 70% эффективностью, восстановление явной теплоты снижает охладительную нагрузку примерно на 9,4 кВт.

### Восстановление тепла конденсатора охлаждения

Системы охлаждения на предприятиях по извлечению отвергают 5,2-7,0 кВт на кВт мощности охлаждения в конденсаторах. Восстановление тепла для нагрева горячей воды для бытовых нужд, отопления помещений или приложений доогрева повышает общую эффективность системы.

Потенциал восстановления тепла требует анализа мощности конденсатора:

$Q_{available} = Q_{cooling} \times (COP + 1) / COP$

С COP 3,5, каждый кВт охлаждения обеспечивает 1,3 кВт восстанавливаемого тепла в конденсаторе.

## Интеграция системы управления

### Контроль температуры и влажности

Системы прямого цифрового управления поддерживают условия зоны извлечения посредством модуляции охладительных клапанов, мощности осушки и доогрева. Управление на основе точки росы обеспечивает превосходное управление влажностью в сравнении с управлением по относительной влажности.

Логика последовательности управления:

1. Контроль точки росы пространства и температуры
2. Модуляция охладительного клапана для поддержания уставки точки росы
3. Модуляция доогрева для достижения уставки температуры
4. Поэтапное развертывание мощности осушки для контроля влажности
5. Корректировка вентиляции на основе статуса занятости или производства

### Интеграция расписания производства

Управление HVAC интегрируется с системами управления производством, обеспечивая оптимизированные расписания уставок на основе активности обработки. Неиспользуемые периоды позволяют снижение до 21°C температуры помещения с пониженной вентиляцией, достигая 25-35% сбережения энергии в течение непроизводственных часов.

Цикл предзанятой продувки работает систему HVAC с максимальной мощностью за 2-3 часа до начала производства, обеспечивая надлежащие условия окружающей среды при запуске.

## Мониторинг производительности системы

### Критические параметры

Постоянный мониторинг условий окружающей среды зоны извлечения обеспечивает правильную работу системы и защиту качества продукта.

**Контролируемые параметры:**
- Температура сухого термометра помещения (точность ±0,3°C)
- Относительная влажность помещения или точка росы (точность ±2% ОВ)
- Температура и влажность подаваемого воздуха
- Дифференциальное давление по фильтрам и змеевикам
- Скорости потока конденсата и температура дренажа
- Потребление энергии основным оборудованием

### Пороги срабатывания сигналов тревоги

| Параметр | Порог предупреждения | Критический порог | Время отклика |
|-----------|-------------------|-------------------|---------------|
| Температура помещения | ±1,7°C от уставки | ±2,8°C от уставки | 15 минут |
| Влажность помещения | ±8% ОВ от уставки | ±12% ОВ от уставки | 30 минут |
| Дифференциальное давление | 20 Па | 25 Па | 60 минут |
| Переполнение конденсата | Обнаружено течение | Устойчивое течение | Немедленно |

Условия срабатывания сигнала тревоги вызывают уведомления персоналу управления и обслуживания предприятия для корректирующих действий перед возникновением влияния на качество продукта.

## Требования к техническому обслуживанию

Системы HVAC на предприятиях по извлечению требуют строгого обслуживания для обеспечения надежной работы в суровой технологической среде. Интервалы профилактического обслуживания учитывают ускоренный износ от влажности, температурных циклов и воздействия мойки.

**Задачи квартального обслуживания:**
- Замена фильтра или оценка очистки
- Очистка змеевика и биологическая инспекция
- Очистка поддона дренажа и проверка уплотнения сифона
- Натяжение ремня и смазка подшипников
- Проверка калибровки управления
- Инспекция заряда хладагента и утечек

**Задачи годового обслуживания:**
- Полная очистка и дезинсекция воздуховода
- Испытание давлением змеевика и инспекция трубок
- Испытание сопротивления изоляции двигателя
- Испытание эффективности теплообменника
- Испытание дымом соотношений давления в здании
- Комплексное функциональное тестирование системы управления

Документирование обслуживания обеспечивает прослеживаемость для аудитов безопасности пищевых продуктов и проверки соответствия нормативным требованиям.
