---
title: "Хранилище апельсинов"
aliases: ["Хранилище апельсинов"]
description: "Инженерные спецификации для холодильных хранилищ апельсинов, включающие контроль температуры, управление влажностью, процессы удаления хлорофилла и параметры контролируемой атмосферы для продления срока хранения и сохранения качества"
weight: 2
---

Холодильное хранилище апельсинов требует точного контроля условий окружающей среды для поддержания качества фруктов, минимизации физиологических расстройств и продления срока реализации. Конструкция системы HVAC должна учитывать чувствительность к температуре в зависимости от сорта, требования к влажности для сохранения влаги и дополнительные протоколы удаления хлорофилла или контролируемой атмосферы. Правильные стратегии охлаждения предотвращают холодовые травмы, одновременно контролируя грибковое разложение и физиологический распад.

## Требования к температуре по сортам

Температура хранения апельсинов варьируется в зависимости от сорта, при этом фрукты из Флориды и Калифорнии требуют различных стратегий на основе климатической адаптации и характеристик кожуры.

### Апельсины Валенсия

Температура хранения: 3–9°C

Апельсины Валенсия переносят температуры в нижней части диапазона хранения апельсинов. Оптимальная температура зависит от продолжительности хранения и начальной зрелости фрукта:

- **Кратковременное хранение (2–4 недели):** 3–5°C
- **Расширенное хранение (8–12 недель):** 5–7°C
- **Максимальная безопасная продолжительность:** 12 недель при 5°C

Равномерность температуры во всей камере хранения должна поддерживать ±0,5°C для предотвращения локализованных холодовых травм. Скорость циркуляции воздуха 30–60 воздухообменов в час обеспечивает равномерное охлаждение без вызывающего обезвоживание на поверхности фрукта.

### Апельсины Навель

Температура хранения: 5–9°C

Апельсины Навель более подвержены холодовым травмам, чем сорта Валенсия. Управление температурой сосредоточено на предотвращении точечного наличествования и расстройств кожуры:

- **Калифорнийские навели:** 7–9°C на 4–8 недель
- **Навели Аризоны:** 5–7°C на 6–10 недель
- **Ранний урожай:** Более высокие температуры (8–9°C) для предотвращения точечного наличествования
- **Поздний урожай:** Более низкие температуры (5–6°C) приемлемы при сниженной чувствительности к холоду

Коммерческая стратегия хранения часто использует 7°C в качестве компромиссной температуры, обеспечивающей контроль разложения при минимизации риска холодовой травмы.

### Красные апельсины

Температура хранения: 4–7°C

Сорта красных апельсинов (Моро, Таросская, Сангвинелло) требуют специального управления температурой для сохранения пигментов антоцианов:

- **Оптимальное хранение:** 5–6°C
- **Сохранение цвета:** Температуры ниже 6°C сохраняют красную пигментацию
- **Максимальная продолжительность:** 6–8 недель перед деградацией цвета
- **Стабильность антоцианов:** Требует темноты в дополнение к контролю температуры

Красные апельсины переносят несколько более низкие температуры, чем стандартные навели, но остаются подвержены точечному наличествованию кожуры при температурах ниже 3°C.

## Параметры температуры хранения

| Сорт | Диапазон температур | Оптимальная температура | Максимальная продолжительность | Порог холодовой травмы |
|---------|-------------------|---------------------|------------------|-------------------|
| Валенсия | 3–9°C | 5–7°C | 12 недель | <3°C |
| Навель (ранний) | 7–9°C | 8°C | 6 недель | <5°C |
| Навель (поздний) | 5–9°C | 6–7°C | 10 недель | <4°C |
| Красный апельсин | 4–7°C | 5–6°C | 8 недель | <3°C |
| Гибрид мандарина | 4–7°C | 5°C | 8 недель | <2°C |

## Спецификации управления влажностью

Относительная влажность: 85–90%

Хранение апельсинов требует высокой влажности для предотвращения потери влаги и сохранения тургидности кожуры. Недостаточная влажность вызывает потерю веса, сморщивание кожуры и снижение товарности.

### Системы управления влажностью

Системы охлаждения для хранения апельсинов должны включать контроль влажности:

**Системы прямого расширения:**
- Перепад температур испарителя: максимум 2–3°C для минимизации осушения
- Площадь поверхности змеевика: 150–200% от стандартного охлаждения для снижения перепада
- Горячий газовый размораживание: предпочтительный метод для минимизации колебаний влажности

**Системы затопленного испарителя:**
- Пониженная способность перепада позволяет улучшить поддержание влажности
- Соотношение жидкого переизбытка: 3:1 до 4:1 для большей смоченной поверхности
- Циркуляция под действием гравитации или насосом из накопительного сосуда

**Оборудование увлажнения:**
- Ультразвуковые увлажнители: размер капель 10–20 микрон предотвращает смачивание поверхности
- Центробежные распылители: установка в воздуховод подачи вверх по потоку от вентиляторов
- Испарительные среды: вторичное повышение влажности с минимальным понижением температуры
- Диапазон управления: ±3% RH вокруг уставки

### Предотвращение потери влаги

Расчет потери веса:
```
WL = (Vi - Vf) / Vi × 100
```
Где:
- WL = процент потери веса
- Vi = начальный вес
- Vf = конечный вес

Приемлемая потеря веса: максимум 3–5% за период хранения

Скорость потери влаги зависит от дефицита давления паров (VPD) между поверхностью фрукта и окружающим воздухом:
```
VPD = es(Tfruit) - ea
```
Где:
- es(Tfruit) = давление насыщенного пара на поверхности фрукта
- ea = фактическое давление пара воздуха (RH × es при температуре воздуха)

Целевой VPD: <0,3 кПа для минимальной потери влаги

## Параметры процесса удаления хлорофилла

Удаление хлорофилла с помощью этилена преобразует хлорофилл в кожуре апельсина, чтобы раскрыть лежащие в основе каротиноидные пигменты. Этот процесс улучшает внешний вид фруктов с зрелым внутренним качеством, но зеленым внешним видом.

### Условия в камере удаления хлорофилла

**Температура:** 20–30°C
- Оптимальная: 27–29°C для апельсинов Флориды
- Оптимальная: 20–24°C для апельсинов Калифорнии
- Более высокие температуры ускоряют удаление хлорофилла, но увеличивают риск разложения

**Относительная влажность:** 90–95%
- Сохраняет тургидность кожуры во время лечения
- Снижает потерю влаги и сокращение веса
- Предотвращает повреждение кожуры, вызванное этиленом

**Концентрация этилена:** 1–10 ppm (частей на миллион)
- Стандартное применение: 5 ppm непрерывный поток
- Цитрусовый: 1–5 ppm для минимизации повреждения кожуры
- Равномерность концентрации: ±0,5 ppm во всей камере

**Продолжительность лечения:** 24–72 часа
- Апельсины Флориды: типично 24–48 часов
- Апельсины Калифорнии: 48–96 часов из-за более толстой кожуры
- Мониторинг: визуальный осмотр каждые 12–24 часа

**Вентиляция:** 10–20 воздухообменов в час
- Обеспечивает равномерное распределение этилена
- Удаляет CO₂ и тепло обмена веществ
- Предотвращает накопление летучих соединений

### Конструкция HVAC камеры удаления хлорофилла

**Мощность нагрева:**
- Нагрузка при проектировании: 150–250 Вт/м² площади пола
- Включает тепло обмена веществ фрукта (20–40 Вт/т при 27°C)
- Нагрузка на инфильтрацию через открытие дверей
- Нагрузка вентиляции наружного воздуха

**Мощность охлаждения:**
- Требуется, когда внешняя температура превышает уставку
- Увеличенные испарители (перепад = 3–4°C) сохраняют влажность
- Осушение минимизируется через конструкцию змеевика

**Распределение воздуха:**
- Горизонтальный воздушный поток через штабелированные контейнеры с фруктами
- Скорость на поверхности фрукта: 0,2–0,5 м/с
- Перфорированное распределение воздуховода для равномерности
- Возвратный воздушный коллектор ниже пола или на потолке

**Система впрыска этилена:**
- Метод прямого потока: непрерывный впрыск с выходом в атмосферу
- Метод рециркуляции: каталитический преобразователь удаляет этилен для повторного использования воздуха
- Мониторинг концентрации: электрохимические или инфракрасные датчики
- Безопасность: выхлопные трубы через адсорбент активированный углем, если требуется регламентом

## Параметры удаления хлорофилла по сортам

| Сорт | Температура | Этилен (ppm) | Продолжительность | RH |
|---------|-------------|----------------|----------|-----|
| Валенсия (FL) | 27–29°C | 3–5 | 24–48 ч | 90–95% |
| Валенсия (CA) | 21–24°C | 5–10 | 48–72 ч | 90–95% |
| Навель (CA) | 20–23°C | 5–10 | 48–96 ч | 90–95% |
| Хамлин (FL) | 28–30°C | 3–5 | 18–36 ч | 90–95% |
| Темпл | 27–29°C | 5–8 | 24–48 ч | 90–95% |

## Опции хранения в контролируемой атмосфере

Хранение в контролируемой атмосфере (CA) продлевает срок хранения апельсинов за пределы обычного охлаждаемого хранилища путем изменения концентраций кислорода и углекислого газа.

### Параметры CA для апельсинов

**Концентрация кислорода:** 5–10%
- Стандартный протокол: 5–7% O₂
- Слишком низкий (<3%): анаэробное дыхание вызывает посторонние запахи
- Слишком высокий (>10%): минимальная выгода по сравнению с хранением на воздухе

**Концентрация углекислого газа:** 0–5%
- Умеренное повышение: 3–5% CO₂
- Фунгистатический эффект: подавляет рост плесени при повышенном CO₂
- Порог повреждения кожуры: >10% CO₂ вызывает повреждение кожуры

**Температура:** 5–7°C во время хранения в CA

**Продление срока хранения:** хранение в CA продлевает товарный срок на 25–50% по сравнению с обычным холодильным хранением при эквивалентной температуре.

### Требования к сооружению хранилища CA

**Герметичная конструкция:**
- Скорость инфильтрации: <2% объема комнаты в день
- Уплотнения двери: надувные прокладки на всех дверях доступа
- Клапаны сброса давления: установлены на дифференциал 250–500 Па
- Конструкция конструкции: выдерживает дифференциал давления ±500 Па

**Оборудование управления атмосферой:**
- Генератор азота: PSA или мембранный тип для снижения O₂
- Скруббер CO₂: активированный уголь или гашеная известь для удаления CO₂
- Впрыск CO₂: система испарения жидкого CO₂, если требуется повышение
- Вентиляторы смешивания: непрерывная работа (10–15 воздухообменов/час)

**Мониторинг и безопасность:**
- Анализатор O₂: парамагнитный или электрохимический, точность ±0,1%
- Анализатор CO₂: инфракрасный, точность ±0,1%
- Регистрация данных: непрерывное окончание каждые 15 минут
- Сигнал тревоги дефицита O₂: безопасность персонала при входе в комнату

## Контроль разложения через управление окружающей средой

Грибковое разложение представляет собой основную причину потерь при хранении апельсинов. Стратегии контроля окружающей среды снижают инфекцию и замедляют развитие болезни.

### Влияние температуры на разложение

Более низкие температуры хранения напрямую подавляют скорость роста грибков:

- **Penicillium digitatum** (зеленая плесень): скорость роста снижается на 50% для каждого снижения температуры на 5°C
- **Penicillium italicum** (голубая плесень): минимальная температура роста ~5°C
- **Geotrichum candidum** (кислое гниение): рост подавляется ниже 10°C

Контроль разложения требует равномерного поддержания температуры фрукта во всем хранилище. Теплые пятна в углах или около дверей ускоряют рост грибков.

### Управление влажностью и влагой на поверхности

**Устранение свободной воды:**
- Удалить поверхностную влагу перед входом в хранилище
- Циркуляция воздуха без прямого попадания на влажные фрукты
- Дренаж конденсата предотвращает капание на фрукты
- График размораживания испарителя предотвращает выделение влаги

**Относительная влажность равновесия:**
- 85–90% RH предотвращает чрезмерную потерю влаги
- >95% RH способствует конденсации на поверхности и прорастанию плесени
- Конденсация на поверхности фрукта создает очаги инфекции для грибковых спор

### Воздухообмен и санитария

**Стратегии вентиляции:**
- Воздухообмен наружного воздуха: минимум 1–2 воздухообмена в день
- Удаляет этилен, вырабатываемый дыханием фрукта
- Разбавляет грибковые споры и летучие метаболиты разложения
- Инфильтрация через открывания дверей часто обеспечивает адекватный обмен

**Применение озона:**
- Концентрация: 0,1–0,3 ppm непрерывно или 1–3 ppm периодически (1 час в день)
- Фунгистатический эффект снижает рост поверхностной плесени
- Совместимость материалов: озон разрушает некоторые резиновые соединения в прокладках
- Воздействие на рабочих: обеспечить рассеивание перед входом в комнату (лимит воздействия 0,1 ppm)

**УФ-С облучение:**
- Длина волны: 254 нм эффективность дезинфекции
- Обработка поверхности: конвейеры или внутренние приспособления для дезинфекции воздуха
- Доза: 1000–2000 µW·с/см² для обработки поверхности
- Экранирование: предотвращает прямое УФ воздействие на рабочих

## Симптомы и пороги холодовой травмы

Холодовая травма возникает, когда апельсины испытывают температуры ниже критических порогов в течение продолжительных периодов. Симптомы развиваются во время хранения или после передачи в условия окружающей среды.

### Точечное наличествование

**Внешний вид:** вдавленные участки на поверхности кожуры, диаметр 1–5 мм, коричневое обесцвечивание

**Механизм:** повреждение мембраны в маслотелах кожуры вызывает локализованный коллапс клеток

**Температурный порог:**
- Апельсины Валенсия: <3°C в течение >4 недель
- Апельсины Навель: <5°C в течение >2 недель (ранний сезон), <4°C в течение >4 недель (поздний сезон)

**Предотвращение:**
- Поддерживайте температуру выше порога, специфичного для сорта
- Постепенное снижение температуры (1°C в день) улучшает переносимость
- Кондиционирующая обработка: 15–20°C в течение 3–7 дней перед хранением

### Распад кожуры

**Внешний вид:** большие неправильные коричневые участки на кожуре, коллапс ткани, влажный внешний вид

**Время развития:** 2–8 недель при холодных температурах, симптомы ухудшаются после переноса в условия окружающей среды

**Способствующие факторы:**
- Чрезмерная потеря влаги в сочетании с холодовым стрессом
- Зрелость фрукта: переспелый фрукт более подвержен
- Продолжительность хранения: расширенное воздействие увеличивает тяжесть

### Гнили на конце стебля

**Причинные микроорганизмы:** Diplodia natalensis, Phomopsis citri

**Влияние температуры:** холодовой стресс ослабляет естественную сопротивляемость, позволяя латентным инфекциям прогрессировать

**Стратегии предотвращения:**
- Надлежащая температура хранения предотвращает подверженность стрессу
- Применение фунгицида (тиабендазол, имазалил) при уборке
- Осторожное обращение для предотвращения травм стебля

## Срок хранения по условиям

| Условие | Температура | RH | O₂ | CO₂ | Срок хранения |
|-----------|-------------|----|----|-----|--------------|
| Стандартное холодильное хранение | 5–7°C | 85–90% | 21% | 0,04% | 8–12 недель |
| Оптимизированное холодильное хранение | 6–8°C | 88–92% | 21% | 0,04% | 10–14 недель |
| Хранение в CA | 5–7°C | 85–90% | 5–7% | 3–5% | 12–18 недель |
| Модифицированная CA | 6–8°C | 88–92% | 7–10% | 2–4% | 14–20 недель |
| Условия окружающей среды (20°C) | 20°C | 60–70% | 21% | 0,04% | 1–2 недели |

## Соображения при проектировании системы HVAC

Сооружения для хранения апельсинов требуют систем охлаждения, предназначенных для узкого контроля температуры, поддержания высокой влажности и дополнительной возможности CA.

**Компоненты нагрузки охлаждения:**
- Нагрузка передачи через изолированный корпус
- Нагрузка охлаждения продукта при удалении полевого тепла
- Тепло обмена веществ: 30–50 Вт/т при температуре хранения 5–7°C
- Инфильтрация через открытие дверей
- Внутренние теплоотводы (освещение, вилочные погрузчики, рабочие)

**Выбор испарителя:**
- Перепад температур агрегата охлаждения: максимум 2–3°C для управления влажностью
- Шаг оребрения: 6–8 мм для снижения обледенения при высокой влажности
- Стратегия размораживания: горячий газ или электрический с циклическим расписанием для минимизации колебания температуры
- Дальность броска воздуха: низкоскоростной горизонтальный выпуск через поддоны с фруктами

**Требования к системе управления:**
- Управление температурой: ±0,5°C вокруг уставки
- Возможность мониторинга и управления влажностью
- Регистрация данных для температуры, влажности, O₂, CO₂ (при наличии CA)
- Сигналы тревоги высокой/низкой температуры
- Обнаружение неисправностей системы охлаждения
- Сигналы тревоги открытия двери и задержка охлаждения

**Структурный корпус:**
- Значение теплоизоляции: RSI 5,3–7,0
- Паровой ретардер: сплошной на теплой стороне изоляции
- Минимизация теплового мостика через конструкцию
- Вентиляция сброса давления для комнат CA
