---
title: "Концентрация фруктовых соков"
aliases: ["Концентрация фруктовых соков"]
description: "Проектирование холодильных систем для концентрирования фруктовых соков, включая охлаждение испарителей, процессы замораживающей концентрации, хранение концентратов, расчеты тепловых нагрузок и температурное регулирование многокорпусных испарителей и оборудования кристаллизации."
weight: 1
---

Концентрирование фруктовых соков требует специализированных холодильных систем для поддержки процессов тепловой эвапорации, замораживающей концентрации и низкотемпературного хранения концентрированных продуктов. Конструкция холодильной системы должна обеспечивать непрерывное охлаждение испарителей, отведение тепла конденсаторов, поддержку вакуумных систем и точное регулирование температуры для сохранения качества продукта на протяжении концентрирования и хранения.

## Основы процесса концентрирования

Концентрирование сока удаляет воду для увеличения содержания сухих веществ с типичных значений 10–15 °Brix до конечной концентрации 42–72 °Brix в зависимости от продукта и применения. Процесс концентрирования снижает объем хранилища, уменьшает транспортные расходы и продлевает срок хранения, сохраняя при этом ароматические соединения и питательную ценность.

### Методы тепловой концентрации

Системы многокорпусной эвапорации работают под вакуумом для снижения температуры кипения и минимизации тепловой деградации чувствительных к теплу компонентов сока. Первый корпус испарителей обычно работает при 60–71 °C, а последующие корпусы при прогрессивно более низких температурах и давлениях. Последние корпусы могут работать при 38–49 °C под вакуумом 21–34 кПа абс.

Испарители с падающей пленкой обеспечивают основной метод концентрирования благодаря короткому времени пребывания продукта 5–30 секунд, что сохраняет летучие ароматические соединения и снижает тепловой ущерб. Тонкая жидкая пленка на поверхностях теплообменников обеспечивает коэффициенты теплопередачи 2300–4500 Вт/(м²·K), минимизируя градиенты температуры.

Системы извлечения эссенции улавливают летучие ароматические соединения, удаляемые на начальных стадиях эвапорации. Эти системы требуют холодильного охлаждения при 0–4 °C для конденсации паров эссенции, с типичными тепловыми нагрузками 52–158 кДж на литр обработанного сока.

## Технология замораживающей концентрации

Замораживающая концентрация обеспечивает лучшее сохранение вкуса по сравнению с тепловыми методами, образуя кристаллы чистого льда, которые отделяются от концентрированного сока без воздействия на продукт повышенных температур. Этот процесс требует значительной холодильной мощности для контролируемого образования и отделения кристаллов льда.

### Образование кристаллов льда

Процесс кристаллизации работает при температурах -3–-1 °C, тщательно контролируемых для образования кристаллов льда диаметром 0,2–0,5 мм. Меньшие кристаллы затрудняют твердо-жидкое разделение, а более крупные кристаллы задерживают избыточное количество сока между гранями кристаллов. Холодильная система должна поддерживать стабильность температуры в пределах ±0,3 °C для достижения оптимального распределения размера кристаллов.

Скребковые теплообменники служат в качестве первичных кристаллизаторов, с хладагентом, испаряющимся при -9–-7 °C для обеспечения температурного перепада для образования льда. Скорость теплопередачи составляет 1700–3400 Вт/м² в зависимости от скорости скребка, температуры хладагента и характеристик потока сока.

| Параметр замораживающей концентрации | Типичный диапазон | Критический предел |
|------------------------------------------|-------------------|-------------------|
| Температура кристаллизатора | -3–-1 °C | ±0,3 °C стабильность |
| Испарение хладагента | -9–-7 °C | Минимум 4 K ΔT |
| Размер кристаллов льда | 0,2–0,5 мм | 0,1–0,8 мм допустимо |
| Скорость концентрирования | 8–24 л/(мин·м²) | Зависит от потока |
| Эффективность разделения кристаллов | 92–97% | >90% требуется |
| Конечный °Brix концентрата | 42–65°Brix | Зависит от продукта |

### Прогрессивная замораживающая концентрация

Многостадийная замораживающая концентрация достигает более высоких конечных концентраций через последовательные циклы кристаллизации и отделения. Каждая стадия удаляет дополнительную воду в виде льда, прогрессивно увеличивая содержание сухих веществ сока. Холодильная система должна обеспечивать снижение температур кристаллизации по мере увеличения концентрации сухих веществ:

- Первая стадия: -2–-1 °C, производящая концентрат 20–25 °Brix
- Вторая стадия: -3–-2 °C, производящая концентрат 35–45 °Brix
- Третья стадия: -4–-3 °C, производящая концентрат 50–65 °Brix

Требования по отведению тепла увеличиваются на каждой стадии, так как эффект понижения точки замерзания требует более низких температур. Тепловые нагрузки первой стадии обычно достигают 126–189 кДж на килограмм образованного льда, тогда как последние стадии могут требовать 148–190 кДж на килограмм из-за увеличенной вязкости и снижения коэффициентов теплопередачи.

## Требования охлаждения испарителей

Холодильные системы, поддерживающие тепловую эвапорацию, должны поддерживать стабильные температуры теплоприемников для конденсаторов процесса при обработке переменных тепловых нагрузок от циклов работы испарителей.

### Нагрузки на конденсацию паров

Технологические пары от эффектов испарителя требуют конденсации при температурах ниже температуры эвапорации для поддержания вакуумного давления. Пары последнего эффекта при 38–49 °C и 21–34 кПа абс. должны конденсироваться при 21–32 °C, обычно используя охлажденную воду при температуре подачи 10–18 °C.

Холодильная система, обеспечивающая охлажденную воду, сталкивается с тепловыми нагрузками включая:

- Скрытая теплота конденсации: 2310–2440 кДж/кг пара
- Чувствительное охлаждение пара: 1,88 кДж/(кг·K) × перепад температуры
- Удаление неконденсирующихся газов: 5–10% дополнительной нагрузки
- Потери приближения теплообменника: минимум 2–3 K

Общие тепловые нагрузки находятся в диапазоне 1055–1585 кДж на килограмм воды, испарившейся из сока, с мгновенными нагрузками, изменяющимися на ±15–25% в зависимости от колебаний скорости подачи и сбоев в работе.

### Конструкция поверхностного конденсатора

Кожухотрубные поверхностные конденсаторы передают тепло от технологических паров к охлажденной воде без прямого контакта. Рассмотрения при проектировании включают:

Температура испарения хладагента должна быть на 6–8 K ниже температуры подачи охлажденной воды для обеспечения адекватного температурного перепада через систему охлажденной воды. Для подачи охлажденной воды 13 °C хладагент испаряется при 5–7 °C.

Несколько компрессоров холодильной системы, работающих параллельно, обеспечивают регулирование мощности в соответствии с мгновенными требованиями охлаждения. Компрессоры с приводом переменной скорости повышают эффективность при частичной нагрузке во время изменений скорости производства или последовательностей включения/выключения.

## Системы холодильного хранения

Хранение концентрированного сока требует точного регулирования температуры для предотвращения развития микробов, ферментативной активности и реакций химической деградации, сохраняя при этом текучесть продукта для операций перекачки и передачи.

### Хранение замороженного концентрата

Замороженный концентрированный сок хранится при -12–-18 °C для сохранения стабильности продукта во время продолжительных периодов хранения 6–18 месяцев. Помещения хранилища требуют:

**Компоненты холодильной нагрузки:**

- Охлаждение продукта от температуры процесса (обычно 4–10 °C) до температуры хранения
- Удаление чувствительного тепла: удельная теплоемкость 2,72–3,14 кДж/(кг·K) выше точки замерзания
- Скрытая теплота замерзания для остаточного содержания воды: 42–84 кДж/кг в зависимости от °Brix
- Охлаждение контейнера: 0,3–0,5 кДж на килограмм контейнера
- Нагрузки инфильтрации: 17–34 Вт/м² холодной комнаты
- Тепловыделение оборудования: огни, двигатели, циклы оттаивания
- Дыхание продукта: пренебрежимо для концентрированного сока

Конструкционная температура помещения -12 °C с хладагентом, испаряющимся при -29–-20 °C, обеспечивает 8 K температурный перепад для адекватной теплопередачи. Скорости воздухообращения 0,013–0,021 м³/(с·м²) при начальном охлаждении снижаются до 0,003–0,006 м³/(с·м²) для обслуживания хранения.

| Условие хранения | Диапазон температуры | Типичный срок хранения | Ключевые соображения |
|------------------|---------------------|----------------------|----------------------|
| Замороженный концентрат | -12–-18 °C | 12–18 месяцев | Предотвращает неферментативное побурение |
| Охлажденный концентрат | -2–0 °C | 4–8 недель | Требует высокий °Brix (>60°) |
| Асептический концентрат | 2–7 °C | 6–12 месяцев | Охлаждение после пастеризации |
| Удержание перед замораживанием | 0–3 °C | 24–48 часов | Минимизировать перед замораживанием |

### Операции барабанного замораживания

Крупномасштабное хранение замороженного концентрата в 208-литровых барабанах требует взрывного замораживания для минимизации образования крупных кристаллов льда и обеспечения равномерного замораживания по всему контейнеру. Камеры взрывного замораживания работают при -34–-40 °C с циркуляцией воздуха под высоким давлением со скоростью 4–6 м/с.

Расчеты времени замораживания учитывают:

- Геометрию контейнера и теплопроводность
- Температуру воздуха и скорость
- Начальную и конечную температуру продукта
- Уровень °Brix концентрата, влияющий на точку замерзания и теплотехнические свойства

208-литровый барабан (приблизительно 227 кг концентрата 65°Brix) требует удаления приблизительно 23–30 ГДж для замораживания от 4 °C до -12 °C, включая чувствительное охлаждение, частичное замораживание остаточной воды и теплоемкость контейнера.

## Выбор хладагента и проектирование системы

Холодильные системы для операций концентрирования соков должны удовлетворять множественным требованиям по температуре на различных этапах процесса, сохраняя энергетическую эффективность и соответствие нормативным требованиям.

### Многоступенчатое температурное регулирование хладагента

Составная холодильная система обеспечивает эффективную работу в широком диапазоне температур, требуемом для обработки сока:

**Высокотемпературная ступень (испарение при 2–7 °C):**
- Производство охлажденной воды для поверхностных конденсаторов
- Начальное охлаждение продукта после концентрирования
- Охлаждение корпусов оборудования
- Хладагенты: R-134a, R-513A, R-450A

**Среднетемпературная ступень (испарение при -9–-4 °C):**
- Кристаллизаторы замораживающей концентрации
- Операции предварительного замораживания продукта
- Холодные вестибюли хранилищ
- Хладагенты: R-404A, R-448A, R-449A

**Низкотемпературная ступень (испарение при -29–-9 °C):**
- Помещения хранения замороженного концентрата
- Туннели взрывного замораживания
- Резервная мощность глубокого замораживания
- Хладагенты: R-404A, R-507A, аммиак (R-717)

Каскадные системы разделяют высокую и низкую температурные ступени с промежуточными теплообменниками, повышая эффективность компрессора и снижая требования конденсации высокого давления для низкотемпературных контуров.

## Расчеты холодильной нагрузки процесса

Всесторонние расчеты нагрузки должны учитывать все источники тепла, влияющие на требования к мощности холодильной системы.

### Тепловые нагрузки испарителей

Для системы тепловой эвапорации, концентрирующей яблочный сок от 12°Brix до 72°Brix при скорости подачи 3,8 м³/ч:

**Расчет удаления воды:**
- Сухие вещества подачи: 3,8 м³/ч × 1000 кг/м³ × 1,05 плотность × 0,12 = 477 кг/ч
- Расход концентрата: 477 кг ÷ 0,72 = 662 кг/ч при 72°Brix
- Испаренная вода: (3,8 × 1000 × 1,05) - 662 = 3328 кг/ч

**Нагрузка охлаждения конденсатора:**
- Скрытая теплота: 3328 кг/ч × 2310 кДж/кг = 7,686 ГДж/ч
- Чувствительное охлаждение: 3328 кг/ч × 1,88 кДж/(кг·K) × 22 K = 137 ГДж/ч
- Всего конденсация паров: 7,823 ГДж/ч
- Система охлажденной воды: 7,823 ГДж/ч ÷ 3,517 кВт = 2,224 кВт

**Охлаждение восстановления эссенции:**
- Скорость улавливания летучих: 0,2% подачи = 7,6 л/ч
- Нагрузка конденсации: 7,6 л × 1000 кг/м³ × 2440 кДж/кг = 18,5 ГДж/ч = 5,3 кВт

### Нагрузки замораживающей концентрации

Для обработки замораживающей концентрацией 0,21 м³/мин апельсинового сока 12°Brix до 45°Brix концентрата:

**Кристаллизация первой стадии:**
- Подача: 0,21 м³/мин × 60 × 1010 кг/м³ = 12,726 кг/мин
- Целевой концентрат: 45°Brix
- Образование льда: 12,726 кг/мин × 0,88 × (1 - 12/45) = 9,233 кг/мин
- Отведение тепла кристаллизатором: 9,233 кг/мин × 152 кДж/кг = 1,403 ГДж/мин = 23,4 кВт

**Дополнительные системные нагрузки:**
- Предварительное охлаждение подачи 10–-1 °C: 12,726 кг/мин × 3,77 кДж/(кг·K) × 11 K = 527 ГДж/мин = 8,8 кВт
- Тепловыделение привода скребка: приблизительно 112 кВт = 402 ГДж/мин = 6,7 кВт
- Тепловая утечка через изоляцию: 2–5% технологической нагрузки = 0,5–1,2 кВт
- Общая потребность в холодильной мощности: приблизительно 38–40 кВт

| Тип процесса | Удельная холодильная нагрузка | Типичный диапазон мощности | Температурный уровень |
|-------------|--------------------------------|---------------------------|----------------------|
| Тепловая эвапорация | 1055–1265 кДж/кг воды | 1755–10,535 кВт | Испарение 5–8 °C |
| Замораживающая концентрация | 148–190 кДж/кг льда | 7020–28,080 кВт | Испарение -9–-4 °C |
| Восстановление эссенции | 1159–1371 кДж/кг пара | 0,7–3,5 кВт | Испарение 2–7 °C |
| Хранение концентрата | 63–95 кДж/(кг·ч) | 0,35–1,75 кВт | Испарение -29–-15 °C |
| Взрывное замораживание | 53–74 кДж/(кг·ч) | 0,7–2,8 кВт | Испарение -34–-20 °C |

## Интеграция рекуперации энергии

Значительная экономия энергии достигается путем интеграции рекуперации тепла между процессами концентрирования и холодильными системами.

### Механическая компрессия паров

Системы механической компрессии паров (MBP) сжимают низкотемпературные пары испарителей до более высоких температур для повторного использования в качестве нагревающего пара на более ранних ступенях испарителя. Это снижает как потребление пара, так и нагрузки охлаждения конденсаторов на 60–75%.

Холодильная система выигрывает от сниженных нагрузок конденсаторов, требуя только полную конденсацию паров последнего эффекта. Тепло сжатия компрессора MBR (обычно 53–84 кДж/кг пара) передается в процесс, а не в систему охлаждения.

### Каскадная рекуперация тепла

Тепло, отклоняемое от среднетемпературных ступеней холодильной системы, обеспечивает полезное отопление для:

- Предварительного нагрева подачи сока перед эвапорацией: 4–21 °C до 32–43 °C
- Нагрева воды для очистки оборудования
- Отопления помещений в холодную погоду
- Предварительного нагрева конденсата для питательной воды котла

Система аммиака средней температуры на 7020 кВт, конденсирующаяся при 32 °C, отклоняет приблизительно 31,6 ГДж/ч при полезных температурах для технологического отопления, восстанавливая 40–60% входной холодильной энергии.

## Интеграция системы управления

Автоматизированные системы управления оптимизируют работу холодильной системы, поддерживая точные условия процесса, критически важные для качества продукта.

### Стратегии регулирования температуры

Многостадийные испарители требуют каскадного управления с каждой температурой эффекта, управляющей его паровым или тепловым входом, сохраняя при этом отношения давления между эффектами. Холодильная система управляет температурой конденсатора в последнем эффекте для поддержания вакуумного давления.

Кристаллизаторы замораживающей концентрации используют регулирование температуры хладагента с точностью 0,06–0,11 °C для поддержания оптимальных скоростей роста кристаллов. Обратная связь температуры продукта регулирует поток хладагента через переменные расширительные клапаны или управление уровнем затопленного испарителя.

### Модуляция мощности

Холодильные системы с переменной мощностью соответствуют мгновенным нагрузкам процесса через:

- Приводы переменной скорости компрессора: 25–100% мощности с высокой эффективностью
- Разгрузку цифрового спирального компрессора: ступенчатая мощность в 10–33% шагов
- Скользящий клапан на винтовых компрессорах: непрерывная 10–100% мощность
- Байпас горячего газа: 0–100% мощность с пониженной эффективностью для критического управления

Производственные циклы при пакетном концентрировании создают колебания нагрузки 30–80% между полным производством и режимами очистки/санитизации. Конструкция холодильной системы должна обеспечивать приспособление этих изменений при сохранении стабильного температурного управления и приемлемой энергетической эффективности во всем диапазоне работы.

Нагрузки хранилищ варьируются сезонно в зависимости от графиков сбора урожая, требуя мощность 80–100% в месяцы пикового производства и мощность 15–30% для обслуживания хранилища в периоды вне сезона. Несколько меньших холодильных установок обеспечивают лучшую работу при частичной нагрузке, чем отдельные крупные установки.

## Санитизация и проектирование в соответствии с гигиеническими требованиями

Компоненты холодильной системы, контактирующие или прилегающие к технологическим потокам, должны отвечать гигиеническим стандартам проектирования для предотвращения загрязнения и облегчения очистки.

### Гигиенические теплообменники

Пластинчатые теплообменники для охлаждения процесса используют конструкцию из нержавеющей стали 316L с гигиеническими прокладками, исключая щели, где могут размножаться бактерии. Качество поверхности 0,5 мкм Ra или лучше на контактирующих с продуктом поверхностях обеспечивает эффективные процедуры CIP (очистка на месте).

Кожухотрубные испарители требуют регулярных осмотров и доступа к очистке как со стороны кожуха, так и со стороны трубок. Съемные пучки трубок упрощают техническое обслуживание, тогда как конструкции с неподвижной трубной доской снижают первоначальные затраты за счет сложности очистки.

### Санитизация системы оттаивания

Катушки испарителя в помещениях хранилища подвергаются циклам оттаивания, которые могут генерировать конденсат, потенциально загрязняющий хранящийся продукт. Дренаж конденсата оттаивания должен:

- Уклоняться непрерывно к сливу без стоячей воды
- Присоединяться к санитарной канализации с надлежащими уплотнениями сифонов
- Оставаться отделенным от контактирующих с продуктом поверхностей
- Включать кабель нагревателя в морозильных комнатах для предотвращения замерзания

Системы оттаивания горячим газом минимизируют образование воды по сравнению с электрическим или водяным оттаиванием, снижая риски загрязнения в помещениях хранения при замораживании.

---

**Связанные темы:**
- Системы испарительного охлаждения для отведения тепла конденсаторов
- Системы безопасности аммиачной холодильной системы на пищевых предприятиях
- Загрязнение теплообменников при обработке фруктовых соков
- Интеграция системы CIP с технологической холодильной системой
