---
title: "Методы испарения"
aliases: ["Методы испарения"]
description: "Комплексный анализ технологий испарения для концентрирования фруктовых соков, включая одно- и многоэффектные системы, вакуумное испарение, механическую и тепловую реком­прессию паров, расчеты теплопередачи и системы восстановления аромата"
weight: 1
---

## Обзор

Испарение остается основным коммерческим методом концентрирования фруктовых соков от типичных начальных концентраций 10-15°Brix до конечных концентраций 42-72°Brix. Фундаментальная задача — удалить воду при сохранении термочувствительных ароматических соединений, витаминов и красящих пигментов. Современные системы испарения достигают этого благодаря низкотемпературной вакуумной работе, коротким временам пребывания и интегрированному восстановлению аромата.

Процесс испарения удаляет водяной пар из сока путем подачи тепла при температурах ниже точек атмосферного кипения за счет снижения давления вакуумом. Энергоэффективность имеет первостепенное значение из-за больших количеств воды, требующей испарения — концентрирование сока с 12°Brix до 60°Brix требует испарения примерно 83% исходной массы.

## Типы испарителей для концентрирования соков

### Испарители с падающей пленкой

Испарители с падающей пленкой представляют отраслевой стандарт для концентрирования соков благодаря минимальной деградации продукта и коротким временам пребывания.

**Принципы работы:**
- Сок распределяется в верхней части трубки через распределительные пластины или форсунки
- Тонкая пленка стекает вниз по вертикальным трубкам под действием гравитации
- Пар конденсируется на внешней поверхности трубки, нагревая падающую пленку
- Образующийся пар движется вверх в центре трубки
- Жидкий концентрат собирается в нижнем сепараторе

**Характеристики производительности:**

| Параметр | Типичное значение | Примечания |
|-----------|-------------------|-----------|
| Длина трубки | 6-12 м | Более длинные трубки повышают эффективность |
| Диаметр трубки | 50-75 мм | Больше для вязких продуктов |
| Толщина пленки | 0,3-1,5 мм | Уменьшается при концентрировании |
| Коэффициент теплопередачи | 1500-3500 Вт/м²·K | Функция скорости пленки, вязкости |
| Время пребывания | 5-30 секунд | Критично для термочувствительных соков |
| Скорость испарения | 5-50 кг/м²·ч | Зависит от температурного перепада |

**Расчет теплопередачи:**

Общая теплопередача в испарителях с падающей пленкой следует:

Q = U × A × LMTD

Где:
- Q = скорость теплопередачи (Вт)
- U = общий коэффициент теплопередачи (Вт/м²·K)
- A = площадь теплопередачи (м²)
- LMTD = логарифмическая средняя разность температур (K)

LMTD = (ΔT₁ - ΔT₂) / ln(ΔT₁/ΔT₂)

Общий коэффициент теплопередачи учитывает множественные сопротивления:

1/U = 1/h_пар + δ_стенка/k_стенка + 1/h_сок + R_отложения

Где:
- h_пар = коэффициент теплопередачи со стороны пара (8000-12000 Вт/м²·K)
- h_сок = коэффициент теплопередачи со стороны сока (1500-4000 Вт/м²·K)
- δ_стенка = толщина стенки трубки (типично 1,5-2,5 мм)
- k_стенка = теплопроводность нержавеющей стали (16 Вт/м·K)
- R_отложения = сопротивление отложениям (0,0001-0,0005 м²·K/Вт)

**Преимущества:**
- Минимальная термическая деградация
- Короткое время пребывания (типично 10-30 секунд)
- Высокие коэффициенты теплопередачи
- Пригодны для вязких продуктов до 70°Brix
- Эффективны с термочувствительными материалами

**Ограничения:**
- Требуется минимальная концентрация подачи (типично >8°Brix)
- Чувствительны к распределению потока
- Не подходят для высоковязких продуктов выше 70°Brix
- Отложения могут нарушить формирование пленки

### Испарители с восходящей пленкой

Испарители с восходящей пленкой используют образование паров внутри вертикальных трубок для движения жидкости вверх в виде тонкой пленки на стенках трубок.

**Принципы работы:**
- Разбавленный сок поступает в нижнюю часть трубки
- Нагрев паром инициирует образование пузырьков пара
- Расширяющиеся пузырьки движут жидкость вверх
- Двухфазный поток развивается по длине трубки
- Пар и концентрат разделяются вверху

**Параметры производительности:**

| Параметр | Типичное значение | Примечания |
|-----------|-------------------|-----------|
| Длина трубки | 8-15 м | Должна обеспечить полное развитие пленки |
| Диаметр трубки | 25-50 мм | Меньше, чем у падающей пленки |
| Коэффициент теплопередачи | 2000-4500 Вт/м²·K | Выше, чем падающая пленка в начале |
| Время пребывания | 2-10 секунд | Очень короткое, хорошо для термочувствительных продуктов |
| Максимальная концентрация | 35-40°Brix | Ограничена схлопыванием пленки |

**Преимущества:**
- Очень короткое время пребывания
- Высокие коэффициенты теплопередачи
- Самоочищающееся действие от турбулентного потока
- Ниже капитальная стоимость, чем падающая пленка
- Эффективны для низковязких подач

**Ограничения:**
- Ограничены более низкими конечными концентрациями (типично 30-40°Brix)
- Требуют больших температурных перепадов
- Менее гибкие в работе
- Плохо справляются с взвешенными твердыми частицами

### Испарители с принудительной циркуляцией

Испарители с принудительной циркуляцией используют внешние насосы для циркуляции сока через трубки теплообменника на высокой скорости, предотвращая кипение внутри трубок.

**Конфигурация работы:**
- Центробежный насос циркулирует сок на скорости 1,5-3 м/с
- Внешний пакет трубок или пластинчатый теплообменник
- Кипение происходит только в камере вспышки
- Концентрат циркулирует многократно
- Температурный перепад: 3-8 K

**Спецификации производительности:**

| Параметр | Значение | Применение |
|-----------|----------|-----------|
| Скорость циркуляции | 3-10 × скорость испарения | Предотвращает кипение в трубке |
| Скорость в трубке | 1,5-3,5 м/с | Снижает отложения |
| Коэффициент теплопередачи | 2500-5000 Вт/м²·K | Высокий благодаря принудительной конвекции |
| Мощность насоса | 15-40 кВт на эффект | Значительный расход энергии |
| Максимальная концентрация | 50-60°Brix | Справляется с вязкими продуктами |

**Теплопередача:**

Для испарителей с принудительной циркуляцией коэффициент теплопередачи со стороны трубки следует:

Nu = 0,023 × Re^0,8 × Pr^0,4

Где:
- Nu = число Нуссельта = (h × D) / k
- Re = число Рейнольдса = (ρ × v × D) / μ
- Pr = число Прандтля = (Cp × μ) / k
- h = коэффициент теплопередачи (Вт/м²·K)
- D = диаметр трубки (м)
- v = скорость жидкости (м/с)
- ρ = плотность (кг/м³)
- μ = динамическая вязкость (Па·с)
- Cp = удельная теплоемкость (Дж/кг·K)
- k = теплопроводность (Вт/м·K)

**Применение:**
- Высоковязкие продукты (40-60°Brix)
- Соки, склонные к отложениям (высокое содержание мякоти)
- Продукты со взвешенными твердыми частицами
- Ситуации, требующие малых температурных перепадов

### Пластинчатые испарители

Пластинчатые испарители используют штабелированные пластины теплопередачи с чередующимися каналами пара и сока, обеспечивая компактный дизайн и высокую эффективность.

**Конструктивные особенности:**
- Уплотненные или припаянные пластинчатые узлы
- Поверхности в форме елочки или рыбьей кости
- Противоточное или сонаправленное расположение потоков
- Модульный дизайн для корректировки мощности
- Типичное расстояние между пластинами: 3-6 мм

**Данные производительности:**

| Параметр | Диапазон | Примечания |
|-----------|----------|-----------|
| Коэффициент теплопередачи | 3000-6000 Вт/м²·K | Наивысший среди типов испарителей |
| Температурный подход | 2-5 K | Очень эффективная теплопередача |
| Время пребывания | 10-60 секунд | Варьируется в зависимости от конфигурации |
| Перепад давления | 20-100 кПа | Выше, чем у кожухотрубных |
| Максимальная концентрация | 45-55°Brix | Ограничена каналами потока |

**Преимущества:**
- Исключительно высокие коэффициенты теплопередачи
- Компактный размер (1/5 до 1/10 от кожухотрубных)
- Простота осмотра и очистки
- Гибкая мощность путем добавления/удаления пластин
- Меньшая склонность к отложениям благодаря турбулентности

**Ограничения:**
- Требуется техническое обслуживание уплотнений (тип с уплотнениями)
- Ограничены более низкими давлениями (типично <10 бар)
- Риск блокировки канала при высоком содержании мякоти
- Больший перепад давления, чем кожухотрубные конструкции

## Конфигурации многоэффектных испарителей

Многоэффектное испарение каскадирует пар из одного эффекта для нагрева следующего, резко улучшая экономию пара.

### Конфигурация прямой подачи

Сок и пар движутся в одном направлении от первого ко последнему эффекту.

**Характеристики:**
- Подача поступает в эффект наивысшего давления/температуры
- Концентрат выходит в эффект наименьшего давления/температуры
- Простая схема насосов (возможен гравитационный поток)
- Естественное увеличение вязкости в направлении снижения температуры
- Предварительный нагрев подачи часто не требуется

**Экономия пара:**

Экономия пара (SE) представляет кг испаренной воды на кг поданного пара:

SE = W_всего / W_пар

Для идеальных многоэффектных систем:

SE_теоретическая ≈ N × 0,85

Где N = количество эффектов. Коэффициент 0,85 учитывает повышение точки кипения и потери тепла.

**Типичная экономия пара:**

| Конфигурация | Экономия пара | Живой пар (кг/ч на 1000 кг/ч испаренной воды) |
|--------------|---------------|----------------------------------------------|
| Одноэффектная | 0,85-0,95 | 1050-1180 |
| Двухэффектная | 1,6-1,8 | 555-625 |
| Трехэффектная | 2,3-2,7 | 370-435 |
| Четырехэффектная | 3,0-3,6 | 280-335 |
| Пятиэффектная | 3,7-4,5 | 222-270 |

### Конфигурация обратной подачи

Сок и пар движутся в противоположных направлениях.

**Принципы работы:**
- Подача поступает в эффект наименьшего давления/температуры
- Концентрат выходит в эффект наивысшего давления/температуры
- Требуются межэффектные насосы между каждым эффектом
- Лучшая для термочувствительных продуктов
- Ниже воздействие температуры на концентрированный продукт

**Преимущества:**
- Минимизирует воздействие высокой температуры на концентрированный продукт
- Лучше для термочувствительных соков
- Более равномерное распределение концентрации
- Сниженная термическая деградация

**Недостатки:**
- Требуют насосы между всеми эффектами
- Выше капитальная стоимость
- Более сложная система управления
- Выше расход энергии на насосы

### Смешанная конфигурация подачи

Комбинирует элементы прямой и обратной подачи для оптимальной энергоэффективности и качества продукта.

**Типичное расположение:**
- Первые эффекты: обратная подача (качество продукта)
- Последние эффекты: прямая подача (энергоэффективность)
- Оптимизирует взаимосвязь температура-концентрация
- Уравновешивает качество продукта и экономию пара

## Рабочие температуры и давления

### Уровни вакуума и точки кипения

Концентрирование сока происходит под вакуумом для снижения температур кипения, сохраняя термочувствительные соединения.

**Типичные рабочие условия:**

| Положение эффекта | Абсолютное давление (кПа) | Точка кипения (°C) | Уровень вакуума (%) |
|-------------------|--------------------------|-------------------|---------------------|
| Первый эффект | 60-80 | 85-93 | 21-41 |
| Второй эффект | 40-55 | 76-84 | 46-61 |
| Третий эффект | 25-35 | 65-73 | 66-75 |
| Четвёртый эффект | 15-20 | 54-60 | 80-85 |
| Пятый эффект | 8-12 | 42-49 | 88-92 |

**Повышение точки кипения:**

Растворённые твёрдые вещества повышают точку кипения выше чистой воды при том же давлении:

BPE = T_раствор - T_вода

Для фруктовых соков повышение точки кипения коррелирует с концентрацией:

BPE ≈ (0,03 до 0,05) × °Brix

При 60°Brix и 20 кПа абсолютного давления:
- Точка кипения чистой воды: 60,1°C
- Точка кипения сока: 60,1 + (0,04 × 60) = 62,5°C

Это повышение должно учитываться при расчетах температурного перепада многоэффектной системы.

### Распределение температурного перепада

Доступный температурный перепад между подачей пара и конечным конденсатором распределяется между эффектами, перепадами давления и повышением точки кипения.

**Пример расчета для трехэффектной системы:**

Дано:
- Подача пара: 150 кПа (изб.), 121°C
- Конденсатор: 10 кПа (абс.), 46°C
- Общий температурный перепад: 75 K

Распределение температурного перепада:
- Эффект 1: 85-93°C (ΔT ≈ 28 K)
- Эффект 2: 68-76°C (ΔT ≈ 25 K)
- Эффект 3: 50-58°C (ΔT ≈ 22 K)

Каждый эффект работает с перепадом 8-12 K между паром нагревания и кипящим соком.

## Требования по охлаждающей воде конденсации

Системы конденсации удаляют пар из конечного эффекта, поддерживая вакуум и восстанавливая конденсат.

### Определение размера поверхностного конденсатора

Поверхностные конденсаторы охлаждают пар ниже температуры насыщения используя косвенный теплообмен.

**Расчет тепловой нагрузки:**

Q_конденсатор = W_пар × (h_пар - h_конденсат)

Где:
- W_пар = расход паров (кг/с)
- h_пар = энтальпия пара при давлении конденсатора (кДж/кг)
- h_конденсат = энтальпия конденсата на выходе (кДж/кг)

**Требования охлаждающей воды:**

W_охлаждение = Q_конденсатор / (Cp_вода × ΔT_вода)

Типичные значения:
- Подача охлаждающей воды: 25-30°C
- Выход охлаждающей воды: 35-42°C
- ΔT_воды: 8-12 K
- Соотношение охлаждающей воды: 40-60 кг охлаждающей воды на кг конденсированного пара

**Спецификации конденсатора:**

| Параметр | Кожухотрубный | Пластинчатый |
|----------|---------------|-------------|
| Коэффициент теплопередачи | 1500-2500 Вт/м²·K | 2500-4000 Вт/м²·K |
| Скорость охлаждающей воды | 1,5-2,5 м/с | 0,4-0,8 м/с |
| Материал трубок | Нержавеющая 316L, титан | Нержавеющая 316L |
| Коэффициент отложений | 0,0002 м²·K/Вт | 0,0001 м²·K/Вт |
| Переохлаждение | 2-5 K | 2-5 K |

### Барометрический конденсатор (прямой контакт)

Прямое смешивание паров и охлаждающей воды устраняет температурный перепад поверхностных конденсаторов.

**Принцип работы:**
- Пар контактирует с холодной водой напрямую
- Смесь дренируется через барометрическую трубу
- Высота трубы обеспечивает герметизацию против вакуума
- Минимальная высота трубы: 10,33 м при полном вакууме

**Преимущества:**
- Ниже капитальная стоимость
- Выше теплопередача (нет поверхностного сопротивления)
- Нет проблем с отложениями
- Более простое техническое обслуживание

**Недостатки:**
- Смешанный конденсат и охлаждающая вода
- Невозможно восстановить чистый конденсат
- Требует повышение для барометрической трубы
- Выше потребление воды

## Вакуумные системы

### Выбор вакуумного насоса

Вакуумные насосы поддерживают давление системы путем удаления неконденсирующихся газов, которые накапливаются из утечек воздуха и дегазации продукта.

**Общие типы вакуумных насосов:**

| Тип насоса | Диапазон давления (кПа абс.) | Диапазон мощности (м³/ч) | Типичное применение |
|-----------|-------------------------------|--------------------------|---------------------|
| Жидкостно-кольцевой | 3-100 | 50-5000 | Наиболее распространен в пищевой промышленности |
| Паровой эжектор | 1-50 | 100-10000 | Крупные установки |
| Ротационный пластинчатый | 0,1-10 | 10-500 | Малые системы |
| Воздуходувка Рутса | 5-100 | 500-20000 | Приложения компрессора |

**Определение размера вакуумной системы:**

Требуемая мощность включает:
1. Неконденсирующиеся газы из продукта (0,1-0,5% потока паров)
2. Утечка воздуха (функция герметичности системы)
3. Процессные газы (CO₂ из сока, типично 0,2-0,8% по массе)

Общая нагрузка газа = Газы продукта + Утечка воздуха + Коэффициент безопасности

Коэффициент безопасности: 1,5-2,0 для коммерческих систем

**Производительность жидкостно-кольцевого вакуумного насоса:**

Мощность: P = (W_газ × R × T₁)/(η × (n-1)) × [(P₂/P₁)^((n-1)/n) - 1]

Где:
- W_газ = расход газовой массы (кг/с)
- R = газовая постоянная (Дж/кг·K)
- T₁ = температура на входе (K)
- η = изэнтропийная эффективность (0,50-0,65)
- n = политропический показатель (1,2-1,4)
- P₁, P₂ = давление на входе и выходе (Па)

**Типичные рабочие данные:**

| Давление системы (кПа абс.) | Нагрузка газа (кг/ч) | Мощность насоса (кВт) | Герметизирующая вода (л/мин) |
|-----------------------------|----------------------|----------------------|------------------------------|
| 10 | 50 | 15 | 80 |
| 10 | 100 | 28 | 140 |
| 5 | 50 | 22 | 95 |
| 5 | 100 | 40 | 165 |

### Контроль утечек воздуха

Поддержание целостности вакуума минимизирует размер насоса и расход энергии.

**Типичные скорости утечек воздуха:**

| Состояние системы | Скорость утечки |
|-------------------|-----------------|
| Отличное (новое, сварное) | <0,5 кг воздуха/ч на м³ объема |
| Хорошее (уплотненное, обслуживаемое) | 0,5-2,0 кг воздуха/ч на м³ |
| Среднее (нормальный износ) | 2,0-5,0 кг воздуха/ч на м³ |
| Плохое (требуется обслуживание) | >5,0 кг воздуха/ч на м³ |

**Тест утечек воздуха:**

Тест повышения давления при изоляции:
1. Изолируйте эвакуированную систему
2. Контролируйте повышение давления во времени
3. Рассчитайте: Утечка (кг/ч) = V × dP/dt × M/(R × T)

Где:
- V = объем системы (м³)
- dP/dt = скорость повышения давления (Па/с)
- M = молекулярный вес воздуха (29 кг/кмоль)
- R = универсальная газовая постоянная (8314 Дж/кмоль·K)
- T = температура (K)

## Механическая реком­прессия паров (MVR)

Системы MVR сжимают пар из испарителя, повышая его температуру и давление для использования в качестве нагревающего пара, исключая или существенно снижая требования к живому пару.

### Принципы работы

**Термодинамический цикл:**
1. Сок кипит при низком давлении/температуре (например, 15 кПа, 54°C)
2. Пар сжимается до более высокого давления/температуры (например, 50 кПа, 81°C)
3. Сжатый пар конденсируется в теплообменнике испарителя
4. Конденсат возвращается в качестве пополнения или воды продукта
5. Небольшое пополнение живым паром компенсирует потери тепла

**Требования по сжатию:**

Для пара при насыщении:
- Коэффициент сжатия: 2,5-4,0
- Повышение температуры: 20-30 K
- Удельная работа: 80-120 кДж/кг пара

**Расчет энергии:**

Мощность компрессора: P = W_пар × Δh_сжатие / η_компрессор

Где:
- W_пар = расход пара (кг/с)
- Δh_сжатие = увеличение энтальпии (кДж/кг)
- η_компрессор = общая эффективность (0,65-0,75)

Для насыщенного сжатия пара:
- При 15 кПа (54°C): h = 2599 кДж/кг
- При 50 кПа (81°C): h = 2645 кДж/кг
- Δh ≈ 46 кДж/кг (изэнтропийное)
- Фактическое Δh ≈ 65 кДж/кг (с учетом эффективности)

**Пример системы MVR:**

Испарение 5000 кг/ч воды:
- Мощность компрессора: (5000/3600 кг/с) × (65 кДж/кг) / 0,70 ≈ 130 кВт
- Эквивалентный пар (если эффективность котла 85%): 5000 кг/ч
- Энергия пара: 5000 × 2200 / 0,85 ≈ 12,940 ГДж/ч = 3595 кВт тепловой
- Электричество MVR: 130 кВт
- Коэффициент энергии: 3595/130 ≈ 27,7

Системы MVR переводят электроэнергию высокого качества в тепловую энергию низкого качества эффективно.

### Типы компрессоров для MVR

**Центробежные компрессоры:**
- Мощность: 1000-20000 кг/ч пара
- Коэффициент сжатия: 1,8-3,5
- Эффективность: 70-78%
- Скорость: 3000-15000 об/мин
- Лучше для больших установок (>3000 кг/ч)

**Воздуходувки Рутса:**
- Мощность: 100-5000 кг/ч пара
- Коэффициент сжатия: 1,5-2,5
- Эффективность: 50-65%
- Скорость: 1000-3000 об/мин
- Лучше для малых и средних систем

**Сравнение производительности:**

| Тип компрессора | Капитальная стоимость | Операционная стоимость | Коэффициент снижения нагрузки | Техническое обслуживание |
|-----------------|----------------------|----------------------|-------------------------------|-------------------------|
| Центробежный | Высокая | Низкая | 50-100% | Низкое |
| Воздуходувка Рутса | Средняя | Средняя-Высокая | 30-100% | Среднее |
| Винтовой | Средняя-Высокая | Средняя | 25-100% | Средняя-Высокая |

## Тепловая реком­прессия паров (TVR)

Системы TVR используют высокопрессионный мотивационный пар в эжекторах для сжатия низкопрессионного пара, снижая чистый расход пара.

### Дизайн паровых эжекторов

**Принцип работы:**
- Высокопрессионный мотивационный пар (типично 600-1000 кПа)
- Захватывает низкопрессионный пар из испарителя
- Смешанный пар сжимается в секции диффузора
- Подает пар промежуточного давления испарителю

**Характеристики производительности:**

Коэффициент захвата = W_захвачено / W_мотивация

Типичные значения:
- Одноступенчатый эжектор: 0,3-0,8
- Двухступенчатый эжектор: 0,8-1,5

**Анализ энергии:**

Чистый расход пара = W_мотивация + W_пополнение

Где W_пополнение компенсирует потери тепла и требования теплоты концентрирования.

**Улучшение экономии пара:**

| Базовая система | Добавление TVR | Чистая экономия пара | Сокращение пара |
|-----------------|-----------------|---------------------|-----------------|
| Одноэффектная | Одноступенчатая | 1,5-1,8 | 40-47% |
| Двухэффектная | Одноступенчатая | 2,4-2,8 | 25-33% |
| Трехэффектная | Одноступенчатая | 3,2-3,8 | 15-23% |

**Пример определения размера эжектора:**

Для захвата 3000 кг/ч пара при 20 кПа с мотивационным паром 800 кПа:
- Требуемый коэффициент захвата: 0,5
- Мотивационный пар: 3000/0,5 = 6000 кг/ч
- Давление смешанного пара: 50-60 кПа
- Чистое сбережение пара vs. прямой нагрев: 40%

### Сравнение TVR и MVR

| Фактор | TVR | MVR |
|--------|-----|-----|
| Капитальная стоимость | Низкая-Средняя | Высокая |
| Операционная стоимость (пар) | Средняя | Очень низкая |
| Операционная стоимость (электричество) | Низкая | Средняя-Высокая |
| Гибкость | Низкая | Высокая |
| Техническое обслуживание | Очень низкое | Среднее |
| Способность снижения нагрузки | Плохая (30-100%) | Хорошая (25-100%) |
| Лучшее применение | Существующие многоэффектные | Новые установки, дорогой пар |

## Соображения энергоэффективности

### Возможности восстановления тепла

**Восстановление тепла конденсата:**

Конденсат испарителя содержит значительную восстанавливаемую энергию:
- Температура: 80-95°C
- Содержание тепла: 335-400 кДж/кг выше 25°C окружающей среды

Применение восстановления:
1. Предварительный нагрев сока подачи
2. Нагрев раствора CIP
3. Вода отопления зданий
4. Предварительный нагрев котельного питания

Восстановление энергии = W_конденсат × Cp × (T_конденсат - T_ссылка)

Для 5000 кг/ч конденсата при 90°C:
Q = 5000 × 4,18 × (90-25) = 1,358,500 кДж/ч = 377 кВт

**Энергия конденсации пара:**

Пар конечного эффекта представляет наибольшую потерю энергии:
- Скрытая теплота: 2300-2450 кДж/кг
- Чувственное охлаждение: 40-80 кДж/кг
- Итого: 2340-2530 кДж/кг

### Общая эффективность системы

**Общий энергетический баланс:**

Источники энергетического ввода:
1. Живой пар к первому эффекту: E_пар
2. Электрические приводы (насосы, вентиляторы): E_электро
3. Энергия вакуумного насоса: E_вакуум

Выходы энергии:
1. Испарение воды (полезное): E_испарение
2. Нагрев концентрата: E_концентрат
3. Тепло конденсата: E_конденсат
4. Охлаждающая вода конденсатора: E_охлаждение
5. Потери (излучение, конвекция): E_потери

Общая тепловая эффективность:
η_тепловая = E_испарение / (E_пар + E_электро × 2,5)

Коэффициент 2,5 преобразует электроэнергию в эквивалентную тепловую энергию (предполагает эффективность производства электроэнергии 40%).

**Типичные значения эффективности:**

| Конфигурация системы | Тепловая эффективность | Удельная энергия (кДж/кг испаренной воды) |
|---------------------|----------------------|-------------------------------------------|
| Одноэффектная | 75-82% | 3000-3200 |
| Трехэффектная | 83-87% | 1100-1300 |
| Пятиэффектная | 85-89% | 650-800 |
| MVR одноэффектная | 90-94% | 280-350 (электрический эквивалент) |
| Трехэффектная + TVR | 86-90% | 850-1000 |

## Системы восстановления аромата

Летучие ароматические соединения предпочтительно испаряются во время концентрирования, требуя захвата и реинкорпорации для поддержания качества сока.

### Поведение летучих соединений

**Ключевые ароматические соединения в фруктовом соке:**

| Класс соединений | Относительная летучесть | Эффект концентрирования |
|------------------|------------------------|------------------------|
| Уксусный альдегид | 15-25 | Теряется первым, резкий запах |
| Этилацетат | 8-15 | Фруктовые ноты |
| Спирты (этанол) | 5-10 | Характер брожения |
| Эфиры | 3-8 | Основной фруктовый характер |
| Терпены | 2-5 | Цитрусовые ноты |
| Альдегиды | 1,5-4 | Зелень, свежесть |

Относительная летучесть α = y/x (мольная доля в паре / мольная доля в жидкости)

Соединения с α > 2 значительно концентрируются в первых парах.

### Процесс восстановления эссенции

**Работа отдельной колонны:**

1. **Положение подачи:** Первые 5-15% подачи сока входят в отдельную колонну
2. **Рабочие условия:**
   - Давление: 30-50 кПа абсолютное
   - Температура: 40-55°C
   - Теоретические ступени: 3-6
3. **Сбор пара:** Богатый ароматом пар выходит из вершины колонны
4. **Обедненный сок:** Переходит на основной испаритель

**Концентрирование эссенции:**

Сконденсированный пар и пере-концентрируется:
- Первичная конденсация: 95-98°C до жидкости
- Вторичное испарение при 20-30 кПа
- Конечная концентрация эссенции: 100-500 раз

**Типичная система восстановления эссенции:**

| Параметр | Значение | Примечания |
|----------|----------|-----------|
| Подача на отдельную колонну | 5-15% от полной подачи | Выше для большего аромата |
| Скорость пара отдельной колонны | 0,5-2% массы подачи | Богата летучими соединениями |
| Концентрирование эссенции | 100-500× | Зависит от соединения |
| Конечный объем эссенции | 0,1-0,3% подачи | Добавляется обратно в концентрат |
| Эффективность восстановления аромата | 60-85% | Варьируется по соединению |

**Интеграция с основным испарителем:**

```
Сок подачи (100%) → Разделение
                     ├─→ Отдельная колонна (10%) → Обедненная подача (9,5%) ──┐
                     │                                                        │
                     │   Пар аромата (0,5%) → Конденсатор → Эссенция      │
                     │                                                        ↓
                     └─→ Основной испаритель (90%) ←─────────────────────────┘
                              ↓
                         Концентрат (17%) + Водяной пар (83%)
                              ↓
                         Добавление эссенции (0,1%)
                              ↓
                         Конечный продукт (17,1%)
```

### Стабильность и хранение эссенции

**Механизмы деградации:**
- Окисление терпенов и альдегидов
- Реакции полимеризации
- Термическая деградация при хранении
- Микробное загрязнение

**Методы консервирования:**

| Метод | Условия хранения | Срок годности | Применение |
|-------|------------------|---------------|-----------|
| Охлаждение | 0-4°C, инертная атмосфера | 6-12 месяцев | Краткосрочно |
| Замораживание | -18 до -25°C | 18-24 месяца | Среднесрочно |
| Асептическое хранилище | 20°C, стерильная, инертная | 12-18 месяцев | Удобно |
| Разделение фаз | Водные/масляные фазы разделяются | 12-24 месяца | Технические сорта |

## Отложения и очистка

### Механизмы отложений в испарителях соков

**Типы отложений:**

1. **Денатурация белков:**
   - Осаждение в зависимости от температуры
   - Прилипает к горячим поверхностям
   - Сопротивление: 0,0002-0,001 м²·K/Вт

2. **Желатинизация пектина:**
   - Зависит от концентрации и температуры
   - Образует гелевый слой на поверхностях
   - Сопротивление: 0,0001-0,0005 м²·K/Вт

3. **Минеральная накипь:**
   - Фосфаты, оксалаты кальция и магния
   - Кристаллизация из пересыщения
   - Сопротивление: 0,001-0,005 м²·K/Вт

4. **Карамелизация:**
   - Деградация сахаров при высоких температурах
   - Темнеет поверхность, трудно удалять
   - Сопротивление: 0,0005-0,002 м²·K/Вт

**Влияние отложений на производительность:**

По мере накопления слоя отложений:
1. Коэффициент теплопередачи снижается
2. Скорость испарения снижается
3. Расход энергии увеличивается
4. Температура продукта растет (потеря качества)

**Рост сопротивления отложениям:**

R_отложения(t) = R_асимптотическое × (1 - e^(-t/τ))

Где:
- t = время работы
- τ = постоянная времени отложений (10-100 часов)
- R_асимптотическое = максимальное сопротивление отложениям

### Системы очистки на месте (CIP)

**Последовательность CIP для испарителей соков:**

1. **Предварительное ополаскивание:** Промывка водой при 60-70°C, 15-30 мин
2. **Щелочная мойка:** 1,5-2,5% NaOH, 75-85°C, 30-60 мин
3. **Промежуточное ополаскивание:** Промывка водой до нейтрального pH
4. **Кислотная мойка:** 1-2% HNO₃ или лимонная кислота, 60-75°C, 20-40 мин
5. **Финальное ополаскивание:** Промывка водой до нейтрального pH и проводимости <500 мкСм/см
6. **Санитизация:** Горячая вода >85°C или химический санитайзер

**Спецификации раствора CIP:**

| Этап | Химикат | Концентрация | Температура | Длительность | Скорость |
|------|---------|--------------|-------------|--------------|----------|
| Щелочная | NaOH | 1,5-2,5% | 75-85°C | 30-60 мин | >1,5 м/с |
| Кислотная | Азотная кислота | 1,0-2,0% | 60-75°C | 20-40 мин | >1,5 м/с |
| Санитизирующая | Горячая вода | - | >85°C | 15-30 мин | >1,0 м/с |

**Контроль эффективности CIP:**

Контролируемые параметры:
- Температура раствора (непрерывный мониторинг)
- Концентрация (проводимость или титрирование)
- pH (непрерывный мониторинг)
- Мутность (индикатор прогресса очистки)
- Проводимость финального ополаскивания (<500 мкСм/см целевая)
- ATP тампоны для обнаружения биопленки

**Дизайн системы CIP:**

Требуемые расходы:
- Трубки испарителя: 1,5-2,5 м/с
- Распыляющие шары: 3-8 л/мин на шар
- Емкость резервуара: 1,5-2× объем системы
- Мощность нагрева: Повысить полный заряд на 40 K за <30 минут

## Спецификации оборудования и выбор

### Определение мощности испарителя

**Основа проектирования:**

Требуемая скорость испарения:

W_испар = Q_подача × (C_конечная - C_подача) / C_конечная

Где:
- Q_подача = расход подачи (кг/ч)
- C_подача = концентрация подачи (доля)
- C_конечная = конечная концентрация (доля)

**Пример расчета:**

Концентрирование апельсинового сока:
- Подача: 10,000 кг/ч при 12°Brix
- Продукт: 65°Brix
- Требуемое испарение: 10,000 × (0,65 - 0,12) / 0,65 = 8,154 кг/ч

### Определение размера площади теплопередачи

**Расчет одноэффектного:**

A = W_испар × λ / (U × LMTD)

Где:
- λ = скрытая теплота испарения (≈2300 кДж/кг)
- U = общий коэффициент теплопередачи (Вт/м²·K)
- LMTD = логарифмическая средняя разность температур (K)

Для примера апельсинового сока при 20 кПа испарения:
- W_испар = 8,154 кг/ч = 2,265 кг/с
- λ = 2358 кДж/кг
- U = 2000 Вт/м²·K (испаритель с падающей пленкой)
- Пар при 150 кПа: T = 111,4°C
- Кипение сока: T = 60,1 + 3,6 (BPE) = 63,7°C
- LMTD ≈ 47 K (рассчитано)

A = (2,265 × 2,358,000) / (2000 × 47) = 56,7 м²

С коэффициентом отложений 1,25: A_фактическая = 70,9 м²

### Сводка проектирования многоэффектной системы

**Трехэффектный концентратор апельсинового сока:**

| Эффект | Давление (кПа абс.) | Температура (°C) | Площадь (м²) | Экономия пара |
|--------|------------------|------------------|-----------|---------------|
| Первый | 70 | 90 | 42 | - |
| Второй | 35 | 73 | 48 | - |
| Третий | 15 | 54 | 56 | - |
| Итого | - | - | 146 | 2,6 |

Рабочие параметры:
- Расход подачи: 10,000 кг/ч при 12°Brix
- Продукт: 1,846 кг/ч при 65°Brix
- Удаленная вода: 8,154 кг/ч
- Живой пар: 3,136 кг/ч при 200 кПа
- Охлаждающая вода: 360 м³/ч при повышении на 8 K
- Вакуумный насос: 45 кВт
- Насос подачи: 15 кВт
- Полная мощность: 60 кВт

**Экономические соображения:**

Капитальная стоимость увеличивается примерно:
- Одно до двух эффектов: +60-80%
- Двух до трех эффектов: +50-70%
- Трех до четырех эффектов: +45-60%

Операционная стоимость уменьшается с каждым дополнительным эффектом, но убывающая отдача происходит свыше 5 эффектов для большинства применений из-за:
- Повышенной сложности
- Более высоких скоростей отложений при более низких температурах
- Требуемых больших площадей теплопередачи
- Выше стоимость вакуумных систем

Оптимальная конфигурация уравновешивает капитальную стоимость, энергетическую стоимость, требования качества продукта и операционную сложность.

## Управление процессом и автоматизация

### Критические параметры управления

**Первичные переменные:**

| Параметр | Типичный диапазон | Метод управления | Важность |
|----------|-------------------|------------------|----------|
| Расход подачи | 80-100% проекта | Клапан регулирования потока | Скорость производства |
| Давление пара | ±5% уставки | Клапан регулирования давления | Тепловой ввод |
| Уровень вакуума | ±2 кПа | Скорость вакуумного насоса | Точка кипения |
| °Brix концентрата | ±0,5°Brix | Клапан продукта | Качество |
| Уровень жидкости | 30-70% | Клапаны подачи/продукта | Стабильность |

**Продвинутые стратегии управления:**

1. **Каскадное управление:** Каскад давления пара на температуру испарителя
2. **Управление прямой связью:** Расход подачи регулирует клапан пара упреждающе
3. **Прогнозирующее управление моделью (MPC):** Оптимизирует производительность многопеременной системы
4. **Адаптивное управление:** Корректирует параметры на основе развития отложений

Современные системы используют распределенные системы управления (DCS) с непрерывным мониторингом 40-100+ параметров для оптимальной производительности и обеспечения качества продукта.
