---
title: "Переработка косточковых фруктов"
aliases: ["Переработка косточковых фруктов"]
weight: 5
---

Системы охлаждения при переработке косточковых фруктов управляют тепловыми условиями для персиков, слив, абрикосов, вишни и нектаринов на протяжении уборки, переработки, хранения и распределения. Эти фрукты демонстрируют высокие скорости дыхания, выработку этилена и восприимчивость к повреждению холодом, требуя точного контроля температуры и влажности для поддержания качества и предотвращения физиологических нарушений.

## Характеристики косточковых фруктов

Косточковые фрукты демонстрируют отличающиеся требования к охлаждению на основе видоспецифической физиологии:

| Тип фрукта | Скорость дыхания при 20°C (мг CO₂/кг·ч) | Выработка этилена | Чувствительность к холоду | Оптимальная продолжительность хранения |
|------------|----------------------------------------|---------------------|---------------------|--------------------------|
| Персики | 40-80 | Высокая (100-200 мкл/кг·ч) | Высокая | 2-4 недели |
| Нектарины | 50-90 | Высокая (150-250 мкл/кг·ч) | Очень высокая | 2-4 недели |
| Сливы | 20-40 | Умеренная (10-30 мкл/кг·ч) | Умеренная | 2-5 недель |
| Абрикосы | 30-60 | Умеренная (20-40 мкл/кг·ч) | Высокая | 1-3 недели |
| Вишня сладкая | 25-50 | Низкая (5-15 мкл/кг·ч) | Низкая | 2-3 недели |
| Вишня кислая | 30-60 | Низкая (3-10 мкл/кг·ч) | Низкая | 1-2 недели |

Теплота дыхания значительно варьируется в зависимости от температуры, следуя значениям Q₁₀ 2,5-4,0 для косточковых фруктов, что требует быстрого охлаждения для снижения выработки метаболического тепла.

## Удаление полевого тепла

Косточковые фрукты поступают на предприятия переработки с значительным полевым теплом, которое необходимо быстро удалить для минимизации деградации качества:

**Расчет нагрузки полевого тепла:**

Q_field = m × c_p × (T_harvest - T_target)

Где:
- Q_field = нагрузка полевого тепла (кДж)
- m = масса фрукта (кг)
- c_p = удельная теплоемкость (3,6-3,9 кДж/кг·K для косточковых фруктов)
- T_harvest = температура уборки (типично 25-35°C)
- T_target = целевая температура хранения (°C)

**Общая нагрузка охлаждения:**

Q_total = Q_field + Q_respiration + Q_container + Q_infiltration

Для линии переработки косточковых фруктов 1000 кг/ч, работающей с фруктом при 30°C, охлаждаемым до 2°C:

Q_field = 1000 кг/ч × 3,7 кДж/кг·K × (30 - 2)K = 103 600 кДж/ч = 28,8 кВт

## Системы предварительного охлаждения

### Охлаждение принудительным воздухом

Охлаждение принудительным воздухом обеспечивает быстрое удаление тепла для косточковых фруктов в транспортных контейнерах:

**Параметры проектирования:**

| Параметр | Значение | Основание |
|-----------|-------|-------|
| Скорость воздуха через фрукт | 1,5-2,5 м/с | Оптимизация теплопередачи |
| Температура воздуха | -1 до 0°C | Максимальный температурный перепад |
| Относительная влажность | 90-95% | Предотвращение потери влаги |
| Время охлаждения (7/8 охлаждения) | 2-4 часа | В зависимости от продукта |
| Скорость воздухообмена | 60-100 ACH | Требование удаления тепла |

**Коэффициент теплопередачи:**

Для принудительного охлаждения воздухом через упакованные косточковые фрукты:

h = 5,7 + 3,8v^0,8

Где:
- h = коэффициент конвективной теплопередачи (Вт/м²·K)
- v = скорость воздуха (м/с)

Это соотношение дает значения h 15-25 Вт/м²·K для типичных операций предварительного охлаждения косточковых фруктов.

**Скорость охлаждения:**

Скорость охлаждения следует закону охлаждения Ньютона:

(T - T_a)/(T_i - T_a) = exp(-hA·t/mc_p)

Где:
- T = температура фрукта в момент времени t (°C)
- T_a = температура воздуха (°C)
- T_i = начальная температура фрукта (°C)
- A = площадь поверхности (м²)
- t = время (с)

### Гидроохлаждение

Гидроохлаждение достигает более быстрого удаления тепла, чем воздушное охлаждение, благодаря превосходным тепловым свойствам воды:

**Характеристики производительности:**

| Параметр | Значение | Примечания |
|-----------|-------|-------|
| Температура воды | 0-2°C | Близко к точке замерзания |
| Скорость воды | 0,3-0,6 м/с | Адекватная конвекция |
| Концентрация хлора | 50-150 мг/л | Требование санитарии |
| Время контакта | 3-10 минут | В зависимости от вида |
| Коэффициент теплопередачи | 200-500 Вт/м²·K | В 10-20 раз больше, чем воздушное охлаждение |
| Время охлаждения (7/8 охлаждения) | 10-30 минут | Быстрый отклик |

**Требования к воде:**

Q_water = Q_fruit / (ρ_water × c_p,water × ΔT_water)

Для непрерывной работы скорости потока воды 15-25 л/мин на тонну производительности охлаждения поддерживают эффективную теплопередачу, ограничивая повышение температуры до 2-3°C.

### Охлаждение помещения

Обычное охлаждение помещения обеспечивает постепенное снижение температуры для менее скоропортящихся косточковых фруктов:

- Скорость воздуха: 0,1-0,3 м/с (мягкая циркуляция)
- Температура помещения: 0-2°C (в зависимости от вида)
- Время охлаждения: 12-24 часа (медленнее, но мягче)
- Относительная влажность: 90-95%

Охлаждение помещения минимизирует механические повреждения, но продлевает период повышенного дыхания и потерь качества.

## Условия хранения

### Оптимальные параметры хранения

Требования к хранению косточковых фруктов варьируются в зависимости от вида и сорта:

| Фрукт | Температура (°C) | ОВ (%) | Продолжительность хранения | Точка замерзания (°C) |
|-------|-----------------|--------|--------------|---------------------|
| Персики (мягкие) | -0,5 до 0 | 90-95 | 2-4 недели | -0,9 до -1,1 |
| Персики (твердые) | 0 до 5 | 90-95 | 3-5 недель | -0,9 до -1,1 |
| Нектарины | -0,5 до 0 | 90-95 | 2-4 недели | -0,9 до -1,2 |
| Сливы (японские) | -0,5 до 0 | 90-95 | 3-5 недель | -0,8 до -1,5 |
| Сливы (европейские) | -0,5 до 0 | 90-95 | 2-8 недель | -0,8 до -1,5 |
| Абрикосы | -0,5 до 0 | 90-95 | 1-3 недели | -1,0 до -1,4 |
| Вишня сладкая | -1 до 0 | 90-95 | 2-3 недели | -1,8 до -2,2 |
| Вишня кислая | -1 до 0 | 90-95 | 1-2 недели | -2,0 до -2,5 |

### Повреждение холодом

Многие сорта косточковых фруктов демонстрируют повреждение холодом при хранении ниже критических температур:

**Пороги повреждения холодом:**

| Тип фрукта | Критическая температура (°C) | Симптомы | Время развития |
|------------|---------------------------|----------|------------------|
| Персики | Ниже 2°C | Мучнистость, потемнение, потеря красного пигмента | 1-4 недели |
| Нектарины | Ниже 2°C | Потемнение мякоти, отсутствие созревания | 1-3 недели |
| Сливы | Ниже -1°C | Распад геля, неправильный вкус | 2-4 недели |
| Абрикосы | Ниже -0,5°C | Потемнение мякоти, потеря вкуса | 1-2 недели |

**Кондиционирование температуры:**

Периодическое нагревание уменьшает повреждение холодом в восприимчивых сортах:

- Хранение при 0°C в течение 5-7 дней
- Нагревание до 20°C на 1-2 дня
- Возврат к хранению при 0°C
- Цикл повторяется каждые 7-10 дней

Этот подход продлевает срок хранения на 30-50% для чувствительных к холоду сортов персиков и нектаринов, при этом увеличивая потребление энергии на 15-25%.

## Хранение в контролируемой атмосфере

Хранение в CA расширяет срок хранения косточковых фруктов путем модификации атмосферного состава:

### Параметры CA

| Фрукт | O₂ (%) | CO₂ (%) | Температура (°C) | Расширение срока хранения |
|-------|--------|---------|------------------|----------------|
| Персики | 1-2 | 3-5 | 0 | 1-2 недели |
| Нектарины | 1-2 | 3-5 | 0 | 1-2 недели |
| Вишня сладкая | 3-10 | 10-15 | -1 до 0 | 2-3 недели |
| Сливы | 1-2 | 0-5 | -0,5 до 0 | 2-4 недели |

**Требования к оборудованию CA:**

- Скрубберы O₂: Генераторы азота или мембранные системы
- Скрубберы CO₂: Активированный уголь или системы гашеной извести
- Мониторинг газа: Точность ±0,1% для O₂ и CO₂
- Герметизация помещения: <2% обмена газов в день

## Операции замораживания

### Шоковое замораживание

Индивидуальное быстрое замораживание (IQF) сохраняет качество фрукта для длительного хранения:

**Параметры замораживания:**

| Параметр | Значение | Обоснование |
|-----------|-------|-----------|
| Температура воздуха | -35 до -40°C | Скорость быстрого замораживания |
| Скорость воздуха | 3-6 м/с | Максимальная теплопередача |
| Время замораживания | 15-45 минут | В зависимости от размера продукта |
| Минимальная температура центра | -18°C | Микробиологическая стабильность |
| Скорость ленты | 0,1-0,3 м/мин | Контроль времени пребывания |

**Расчет времени замораживания:**

Уравнение Планка для времени замораживания косточковых фруктов (приблизительно как сферы):

t_f = (ρL/ΔT) × (PR/h + R²/4k)

Где:
- t_f = время замораживания (с)
- ρ = плотность (950-1050 кг/м³)
- L = скрытая теплота плавления (280-310 кДж/кг для косточковых фруктов)
- ΔT = T_freezing - T_air (K)
- P = коэффициент формы (1/6 для сфер)
- R = радиус фрукта (м)
- h = коэффициент поверхностной теплопередачи (40-80 Вт/м²·K для шокового замораживания)
- k = теплопроводность замороженного фрукта (1,8-2,2 Вт/м·K)

Для вишни диаметром 40 мм при -35°C:

t_f ≈ (1000 кг/м³ × 290 000 Дж/кг / 33 K) × (0,167 × 0,02 м / 60 Вт/м²·K + (0,02 м)² / (4 × 2,0 Вт/м·K))

t_f ≈ 8 788 × (5,57 × 10⁻⁵ + 1,0 × 10⁻⁴) = 1 370 секунд ≈ 23 минуты

### Проектирование системы охлаждения

Системы IQF для косточковых фруктов требуют существенную емкость охлаждения:

**Расчет емкости:**

Q_total = Q_product + Q_air + Q_fan + Q_defrost + Q_infiltration

Для обработки вишни 2000 кг/ч:

- Q_product (чувствительное + скрытое): 2000 кг/ч × [(3,8 кДж/кг·K × 22 K) + 290 кДж/кг] = 747 200 кДж/ч = 208 кВт
- Q_air (охлаждение подаваемого воздуха): 15-20 кВт
- Q_fan (механическая энергия): 10-15 кВт
- Q_defrost (периодическое): 8-12 кВт в среднем
- Q_infiltration (открытие дверей): 5-8 кВт

Требование охлаждения в целом: 250-265 кВт (71-75 тонн)

### Замороженное хранение

Хранение после замораживания сохраняет качество продукта:

| Параметр | Требование | Влияние на качество |
|-----------|-------------|----------------|
| Температура хранения | -18 до -23°C | Контроль активности ферментов |
| Стабильность температуры | ±1°C | Предотвращение роста кристаллов льда |
| Относительная влажность | 85-90% | Контроль сублимации |
| Скорость воздуха | <0,5 м/с | Минимизирование высушивания |
| Продолжительность хранения | 12-24 месяца | В зависимости от продукта |

**Деградация качества:**

Качество замороженных косточковых фруктов следует кинетике деградации первого порядка:

C/C₀ = exp(-kt)

Где k экспоненциально увеличивается с температурой согласно соотношению Аррениуса. Каждое увеличение на 5°C температуры удваивает скорость деградации для большинства факторов качества.

## Интеграция линии переработки

Системы охлаждения интегрируются с операциями переработки:

1. **Приемка и сортировка:** Охлаждение помещения при 2-5°C, 60-80% ОВ
2. **Мытье и сортировка по размеру:** Системы охлажденной воды при 0-2°C
3. **Резка и удаление косточек:** Поддержание температуры при 2-5°C для минимизирования ферментативного потемнения
4. **Упаковка:** Контролируемая среда при 0-5°C
5. **Холодное хранилище:** Видоспецифические оптимальные условия
6. **Замораживание:** Туннель IQF или пластинчатые морозильники при -35 до -40°C
7. **Замороженное хранилище:** -18 до -23°C инвентарь, готовый к распределению

Каждый этап процесса требует выделенной емкости охлаждения, определяемой для конкретной тепловой нагрузки и времени пребывания.

## Мониторинг качества

Критические контрольные точки для охлаждения косточковых фруктов:

- Мониторинг температуры: Точность ±0,5°C, непрерывная запись
- Контроль влажности: Точность ±3% ОВ
- Проверка скорости воздуха: Ежеквартальные обследования анемометром
- Температура продукта: Проверка центральной температуры каждые 2 часа
- Состав газа (CA): Непрерывный мониторинг O₂ и CO₂
- Циклы оттаивания: Автоматическое расписание на основе падения давления на змеевике

Современные предприятия используют беспроводные сенсорные сети с интервалами логирования данных 5-10 минут и автоматические системы оповещения об отклонениях от контрольных пределов.
