---
title: "Обработка вишни"
aliases: ["Обработка вишни"]
description: "Требования HVAC для предприятий обработки вишни, включая системы гидроохлаждения, принудительное охлаждение воздухом, контроль температуры и влажности для сладкой и кислой вишни, а также климатизацию линий упаковки."
weight: 3
---

## Обзор

Предприятия обработки вишни требуют точного контроля окружающей среды для поддержания качества плодов с момента сбора урожая до упаковки и хранения. Вишня — это скоропортящиеся костянковые плоды с высокой скоростью дыхания и восприимчивостью к потере влаги, потемнению ножки и механическим повреждениям. Системы HVAC должны обеспечивать высокую охлаждающую способность, точный контроль влажности и кондиционирование среды на линиях упаковки для сохранения ножки, минимизации гнили и продления срока хранения.

Сладкая вишня (Prunus avium) и кислая вишня (Prunus cerasus) имеют разные требования к обработке в зависимости от места назначения продукции. Сладкая вишня, предназначенная для свежего потребления, требует немедленного охлаждения и хранения в контролируемой атмосфере, в то время как кислая вишня в основном обрабатывается в замороженные или консервированные продукты с менее строгими требованиями к окружающей среде.

## Требования охлаждения

### Системы гидроохлаждения

Гидроохлаждение — предпочтительный метод охлаждения вишни благодаря высокой скорости отвода тепла и способности минимизировать потерю влаги. Высокая теплопроводность воды обеспечивает скорость охлаждения в 15-20 раз быстрее, чем охлаждение воздухом.

**Параметры проектирования системы:**

- Температура воды: 0-2°C
- Время контакта: 3-5 минут
- Скорость воды: 0,3-0,5 м/с
- Целевая температура мякоти: 2-4°C
- Холодопроизводительность: 120-150 кВ на тонну/час

Системы гидроохлаждения используют либо погружные ванны, либо конвейеры желобного типа. Системы погружения обеспечивают лучшую температурную однородность, но требуют осторожной обработки во избежание повреждения плодов. Системы желобов интегрируются с конвейерами линий упаковки, но требуют более высоких расходов воды.

**Требования к обработке воды:**

- Хлорирование: 100-150 мг/л свободного хлора
- Контроль pH: 6,5-7,5
- Фильтрация: 50 микрон или тоньше
- Мониторинг температуры воды: точность ±0,5°C
- Коэффициент замены: 10-15% в час

Система охлаждения должна поддерживать температуру воды несмотря на непрерывную тепловую нагрузку от входящих плодов. Типичные температуры вишни при уборке находятся в диапазоне 15-25°C, что требует удаления 55-85 кДж/кг полевого тепла.

### Принудительное охлаждение воздухом

Принудительное охлаждение воздухом служит альтернативой гидроохлаждению для предприятий без возможности обработки воды или когда необходимо минимизировать увлажнение ножки. Скорость охлаждения значительно ниже, чем при гидроохлаждении, но избегает контакта с водой и связанных с ней проблем гнили.

**Критерии проектирования:**

- Температура воздуха: -1 до 0°C
- Скорость воздуха через контейнеры: 1,5-2,5 м/с
- Относительная влажность: 90-95%
- Время охлаждения до 7/8 охлаждения: 2-3 часа
- Скорость воздушного потока: 1,5-2,0 л/с на кг (1,5-2,0 CFM/lb)

Туннели принудительного охлаждения воздухом используют горизонтальный или вертикальный поток воздуха через сложенные контейнеры. Площадь вентиляции контейнера должна составлять не менее 5% площади боковой стенки, обращенной в направлении потока воздуха. Перепад давления на нагрузке направляет воздух через контейнеры, а не вокруг них.

**Скорости снижения температуры:**

| Метод охлаждения | Время до 5°C | Скорость отвода тепла |
|---|---|---|
| Гидроохлаждение | 3-5 мин | 12-15 кВ/тонна |
| Принудительное охлаждение воздухом | 2-3 часа | 1,5-2,0 кВ/тонна |
| Охлаждение помещения | 12-24 часа | 0,3-0,5 кВ/тонна |

## Требования к хранению

### Хранение сладкой вишни

Сладкая вишня требует холодного хранения сразу после охлаждения для поддержания качества. Среда хранения должна обеспечивать низкую температуру для контроля дыхания с сохранением влажности для удержания ножки.

| Параметр | Требование | Примечания |
|---|---|---|
| Температура | 0-0,5°C | Допуск ±0,5°C |
| Относительная влажность | 90-95% | Критично для качества ножки |
| Скорость воздуха | 0,05-0,1 м/с | Минимизировать потерю влаги |
| Срок хранения | 14-21 день | Зависит от сорта |
| Дыхание при 0°C | 4-6 мг CO₂/кг·ч | Умеренная скорость |
| Точка замерзания | -1,7 до -2,2°C | Вариация по сортам |

**Проектирование системы охлаждения:**

- Температурный перепад испарителя: 2-3°C максимум
- Цикл разморозки: каждые 8-12 часов
- Метод разморозки: электрический или горячий газ
- Несколько испарителей для контроля мощности
- Вентиляторы с переменной скоростью для модуляции воздушного потока

Узкий температурный диапазон между температурой хранения и точкой замерзания требует точного контроля охлаждения. Системы прямого расширения с несколькими контурами или затопленные испарители обеспечивают лучшую температурную однородность, чем системы с одним контуром.

### Обработка кислой вишни

Кислая вишня редко хранится в свежем виде из-за места обработки. Большинство предприятий охлаждают кислую вишню до 4-7°C перед немедленной обработкой или замораживанием.

| Параметр | Свежее содержание | Замороженное хранилище |
|---|---|---|
| Температура | 4-7°C | -18 до -23°C |
| Относительная влажность | 85-90% | Не критично |
| Максимальное время удержания | 2-3 дня | 12-18 месяцев |
| Требуемая скорость охлаждения | Умеренная | Предпочтителен быстрый заморозок |

## Контроль влажности

### Предотвращение потемнения ножки

Потемнение ножки — основной дефект качества в хранящейся сладкой вишне. Ножка высыхает быстрее, чем плод, из-за более высокого соотношения поверхности к объему и отсутствия защитной кутикулы.

**Скорости потери влаги:**

- Потеря влаги ножкой: 2-3% в день при 85% ОВ
- Потеря влаги ножкой: 0,5-1% в день при 95% ОВ
- Допустимый порог потемнения: <10% площади ножки

Системы контроля влажности должны поддерживать 90-95% ОВ без конденсации на поверхности плодов. Конденсация способствует развитию гнили, особенно вызванной Botrytis cinerea и Alternaria alternata.

**Методы генерирования влажности:**

1. **Высокоэффективные испарители**: большая площадь поверхности катушки с минимальным перепадом температуры
2. **Системы туманообразования**: ультразвуковые или высокопроизводительные форсунки (противопоказаны из-за увлажнения поверхности)
3. **Увлажнители с влажной накладкой**: нижший риск заболевания, чем при туманообразовании
4. **Испарительные охладители**: ограничены предприятиями в сухом климате

Предпочтительный подход использует увеличенные испарительные катушки с управлением переменной мощностью для минимизации осушки при поддержании температуры. Скорость потока на входе катушки не должна превышать 2 м/с, чтобы уменьшить удаление влаги.

### Контроль потери влаги

Потеря влаги вишней напрямую влияет на реализуемый вес и внешний вид. Сморщивание становится заметно при потере веса 3-5%.

| Длительность хранения | Потеря веса при 90% ОВ | Потеря веса при 95% ОВ |
|---|---|---|
| 7 дней | 2,5-3,5% | 1,0-1,5% |
| 14 дней | 4,5-6,0% | 2,0-3,0% |
| 21 день | 6,5-8,5% | 3,0-4,5% |

Упаковка в перфорированные полиэтиленовые прокладки снижает потерю влаги на 40-60% по сравнению с контейнерами без прокладок. Прокладка создает измененную влажностную среду, позволяя достаточный газообмен для дыхания.

## Контроль окружающей среды линии упаковки

### Контроль температуры

Линии упаковки вишни требуют охлаждаемых сред для минимизации повышения температуры плодов во время сортировки, калибровки и упаковки. Температура окружающей среды выше 15°C вызывает измеримую потерю качества в течение 20-40 минутного процесса упаковки.

**Критерии проектирования комнаты упаковки:**

- Температура воздуха: 10-15°C
- Относительная влажность: 70-80%
- Воздухообмены: 15-20 в час
- Освещение: 500-750 люкс для сортировки
- Комфорт рабочих: баланс с охлаждением продукции

Охлаждающая нагрузка включает прирост тепла продукции, тепло оборудования, освещение и метаболическое тепло рабочих. Типичная линия упаковки, обрабатывающая 2 тонны/час, генерирует примерно 25-35 кВ охлаждающей нагрузки.

**Компоненты нагрузки:**

| Источник | Нагрузка (кВ на тонну/час) |
|---|---|
| Прирост тепла продукции | 4-6 |
| Двигатели оборудования | 3-5 |
| Освещение | 2-3 |
| Рабочие (10 человек) | 1-2 |
| Инфильтрация | 3-5 |
| Итого | 13-21 |

### Распределение воздуха

Системы распределения воздуха должны обеспечивать равномерную температуру по всей зоне упаковки без создания сквозняков, вызывающих дискомфорт рабочих или чрезмерную потерю влаги плодами.

**Параметры проектирования:**

- Температура подаваемого воздуха: 8-12°C
- Скорость подаваемого воздуха на уровне рабочего: <0,25 м/с
- Верхние диффузоры с регулируемым выбросом
- Решетки возврата воздуха на высоком уровне
- Положительное давление относительно наружного воздуха и зон хранения

Системы вытеснительной вентиляции хорошо работают в помещениях упаковки с высокими потолками, подавая холодный воздух с низкой скоростью на уровне пола и позволяя теплому воздуху подниматься к возвратам на потолке.

## Хранение в модифицированной атмосфере

Модифицированная атмосфера (МА) продлевает срок хранения вишни за счет снижения дыхания и развития гнили. Состав атмосферы достигается путем дыхания продукции в герметичных контейнерах или контролируемого генерирования.

**Рекомендуемый состав атмосферы:**

| Параметр | Сладкая вишня | Кислая вишня (при хранении) |
|---|---|---|
| Концентрация O₂ | 3-10% | 5-12% |
| Концентрация CO₂ | 10-15% | 8-12% |
| Температура | 0-0,5°C | 2-4°C |
| Максимальное хранилище | 21-28 дней | Обычно не используется |

Атмосфера с высоким содержанием CO₂ подавляет грибковую гниль, но может вызвать потемнение ножки при концентрациях выше 20%. Очень низкие уровни O₂ (<2%) вызывают брожение и развитие посторонних запахов.

**Требования системы:**

- Газонепроницаемые хранилища или контейнеры
- Возможность абсорбции или вентиляции CO₂
- Оборудование мониторинга O₂ и CO₂
- Управление регулировкой атмосферы
- Системы экстренной вентиляции

## Системы контроля гнили

Вишня восприимчива к множеству организмов гнили, которые развиваются во время хранения. Система HVAC играет критическую роль в предотвращении гнили благодаря контролю температуры и влажности.

**Основные организмы гнили:**

- Botrytis cinerea (серая плесень): оптимальна при 15-20°C, подавляется ниже 2°C
- Alternaria alternata (черная гниль): активна выше 5°C
- Rhizopus stolonifer (мягкая гниль): требует увлажнения поверхности
- Monilinia spp. (коричневая гниль): значительна в костянковых плодах

Контроль температуры — основная защита от гнили. Каждое снижение температуры на 5°C приблизительно удваивает срок хранения за счет снижения роста микробов и дыхания.

Некоторые предприятия используют окуривание диоксидом серы (SO₂) в концентрации 0,1-0,5% в течение 20-30 минут. Это требует систем выпуска воздуха, способных удалять остатки SO₂ перед входом рабочих, и соответствия лимитам профессионального воздействия (2 мг/м³ ВПК, 5 мг/м³ КДПВ).

## Расчеты проектной нагрузки

### Компоненты холодопроизводительности

Общая холодопроизводительность для хранения вишни включает множество одновременных источников тепла:

**Нагрузка продукции:**

$$Q_{продукция} = m \times c_p \times \Delta T + m \times R \times t$$

Где:
- m = скорость потока массы продукции (кг/ч)
- c_p = удельная теплоемкость = 3,6 кДж/кг·°C
- ΔT = снижение температуры (°C)
- R = тепло дыхания = 0,015-0,020 кВ/тонна при 0°C
- t = время хранения (часы)

**Передача тепла:**

$$Q_{передача} = U \times A \times \Delta T$$

Изоляция должна обеспечивать U ≤ 0,25 Вт/м²·°C (R-23 или лучше) для помещений хранения.

**Нагрузка от инфильтрации:**

$$Q_{инфильтрация} = V \times \rho \times c_p \times \Delta T \times N$$

С N = 0,5-1,0 воздухообмена в день для хорошо герметичных помещений.

**Общая проектная мощность:**

Добавьте коэффициент безопасности 20-30% к расчетным нагрузкам для учета пиковых условий, будущего расширения и снижения производительности в течение жизни оборудования.

## Меры энергоэффективности

Предприятия обработки вишни работают сезонно с высокими пиковыми нагрузками во время уборки. Меры энергоэффективности снижают операционные расходы в течение этого критического периода.

**Стратегии эффективности:**

1. **Компрессоры с переменной скоростью**: соответствие мощности изменениям нагрузки
2. **Контроль плавающего давления нагнетания**: снижение степени сжатия в прохладную погоду
3. **Рекуперация тепла**: использование отведенного тепла для генерирования горячей воды
4. **Экономайзерное охлаждение**: использование наружного воздуха при наличии соответствующей температуры
5. **Светодиодное освещение**: снижение охлаждающей нагрузки от тепла освещения
6. **Автоматизированные системы управления**: оптимизация циклов разморозки и уставок

Хорошо спроектированные предприятия достигают коэффициентов энергоэффективности 2,5-3,5 для систем охлаждения, работающих при температуре хранения 0°C.

## Ссылки на ASHRAE

Проектирование систем HVAC для обработки вишни должно ссылаться на:

- **ASHRAE Handbook—Refrigeration**: Глава 37 "Deciduous Tree and Vine Fruits"
- **ASHRAE Handbook—HVAC Applications**: Глава 29 "Food and Beverage Processing and Cooling"
- **ASHRAE Standard 15**: Safety Standard for Refrigeration Systems
- **ASHRAE Standard 34**: Designation and Safety Classification of Refrigerants

Специфические данные по хранению вишни включают скорости дыхания, срок хранения как функцию температуры, рекомендуемые условия хранения и физиологические нарушения.

## Показатели качества плодов

Производительность системы HVAC напрямую влияет на измеряемые параметры качества:

| Фактор качества | Измерение | Целевой диапазон |
|---|---|---|
| Состояние ножки | Визуальная оценка (шкала 1-5) | ≥4 (зеленая, гибкая) |
| Твердость плода | Пенетрометр (Н) | 2,5-4,0 Н |
| Потеря веса | Гравиметрический (%) | <3% после 14 дней |
| Частота гнили | Визуальная (% пораженных плодов) | <5% после 21 дня |
| Повреждение питингом | Визуальная (% площади поверхности) | <2% |
| Сила разрыва ножки | Тестер на растяжение (Н) | >2,0 Н |

Регулярный мониторинг этих параметров подтверждает производительность системы HVAC и выявляет требуемые корректировки до значительной потери качества.

## Эксплуатационные соображения

**Процедуры предварительного охлаждения:**

- Охладить помещение хранения до уставки перед поступлением плодов
- Проверить работоспособность систем влажности
- Проверить равномерность распределения воздуха
- Калибровать датчики температуры (точность ±0,5°C)

**Процедуры загрузки:**

- Укладывать контейнеры для максимума воздушного потока
- Поддерживать зазор 10 см от стен
- Выравнивать контейнеры для вертикального потока воздуха
- Ограничить высоту загрузки для поддержания циркуляции воздуха
- Мониторить температуру продукции во время загрузки

**Требования мониторинга:**

- Непрерывная регистрация температуры в нескольких местах
- Логирование влажности с интервалом 15 минут
- Ежедневный осмотр состояния ножки
- Еженедельные измерения температуры плодов
- Отслеживание тенденций производительности системы охлаждения

Правильное проектирование и эксплуатация системы HVAC поддерживают качество вишни с момента уборки до распределения, максимизируя реализуемый урожай и возврат средств производителю, одновременно минимизируя потребление энергии и операционные расходы.
