---
title: "Обработка персиков и нектаринов"
aliases: ["Обработка персиков и нектаринов"]
description: "Требования HVAC для послеуборочной обработки персиков и нектаринов, включая методы предварительного охлаждения, профилактику повреждений от охлаждения, проектирование камер созревания и спецификации хранения для сохранения качества плодов косточковых пород"
weight: 1
---

## Обзор

Обработка персиков и нектаринов требует точного контроля окружающей среды для управления их высокими показателями дыхания, климактерическим производством этилена и восприимчивостью к физиологическим нарушениям. Эти плоды косточковых пород требуют быстрого охлаждения после уборки, контролируемых протоколов созревания и специфических режимов температуры-влажности для предотвращения повреждений от охлаждения при одновременном продлении периода товарного хранения с 2 до 4 недель в зависимости от зрелости сорта.

## Определение зрелости при уборке

### Тестирование твёрдости

Твёрдость мякоти, измеренная пенетрометром с наконечником диаметром 8 мм, служит основным показателем зрелости:

| Стадия зрелости | Твёрдость (Н) | Применение на рынке |
|-----------------|---------------|-------------------|
| Готовность к отправке | 40-62 | Дальние перевозки |
| Спелость на дереве | 18-40 | Региональные рынки |
| Твёрдая спелость | 9-18 | Непосредственное потребление |
| Мягкая спелость | < 9 | Только переработка |

### Содержание растворимых сухих веществ

Минимальное содержание растворимых сухих веществ (РСВ), измеряемое рефрактометром, указывает на адекватное развитие сахаров:

- Персики для свежего рынка: минимум 10% Брикс
- Нектарины для свежего рынка: минимум 11% Брикс
- Сорта для переработки: минимум 8-9% Брикс
- Премиальные сорта: 12-14% Брикс при уборке

Изменение цвета фона с зелёного на жёлтый (персики) или развитие красного румянца (нектарины) обеспечивает визуальное подтверждение зрелости.

## Требования к предварительному охлаждению

### Необходимость скорости охлаждения

Высокие показатели дыхания при температуре уборки (20-25°C) генерируют значительное метаболическое тепло, требующее удаления в течение 4-6 часов:

- Скорость дыхания при 20°C: 40-80 мг CO₂/кг·ч
- Скорость дыхания при 0°C: 8-15 мг CO₂/кг·ч
- Тепло дыхания: 1 910 кДж/тонну в сутки при 20°C
- Целевая температура мякоти: 0-2°C для сортов хранения

### Охлаждение принудительным воздухом

Охлаждение принудительным воздухом обеспечивает наиболее эффективный способ предварительного охлаждения плодов косточковых пород в транспортных контейнерах:

**Параметры проектирования системы:**

- Расход воздуха: 1,5-2,5 л/с на кг плодов
- Температура воздуха: -0,5 до 0°C
- Время охлаждения до 7/8 охлаждения: 2-4 часа
- Статическое давление: 125-250 Па через поддон
- Скорость воздуха через контейнер: 1,5-2,5 м/с

**Конфигурация охлаждающей камеры:**

Вертикальные или горизонтальные туннели принудительного воздуха с пластиковыми завесами, создающими разделение плена. Вытяжные вентиляторы вытягивают воздух через контейнеры плодов с экранированными отверстиями, выровненными по отношению к подаче охлаждающего воздуха. Отслеживают температуру мякоти с помощью термопар в геометрическом центре нагрузки поддона.

### Ограничения гидроохлаждения

Гидроохлаждение менее пригодно для персиков и нектаринов из-за:

- Повышенной восприимчивости к гниению от продолжительного воздействия влаги
- Повреждения кожи от впитывания воды
- Удаления защитного воскового налёта
- Риска загрязнения переработанной водой

Гидроохлаждение может использоваться для плодов переработки при необходимости немедленного охлаждения, но плоды для свежего рынка полагаются на методы принудительного воздуха.

### Неадекватность охлаждения в помещении

Обычное охлаждение в помещении требует 24-48 часов для достижения 7/8 охлаждения из-за:

- Низкая скорость воздуха (0,1-0,3 м/с) обеспечивает минимальный конвективный теплопередачу
- Сопротивление пограничного слоя доминирует при теплопередаче
- Продолжительное воздействие повышенных температур ускоряет созревание
- Увеличенная потеря воды от продолжительного периода охлаждения

## Управление температурой хранения

### Оптимальные условия хранения

| Параметр | Значение | Допуск |
|----------|----------|--------|
| Температура | 0°C | ±0,5°C |
| Относительная влажность | 90-95% | ±3% |
| Скорость воздуха | 0,5-1,0 м/с | - |
| Продолжительность хранения | 2-4 недели | Зависит от сорта |

Температурная однородность во всём пространстве хранения должна оставаться в пределах ±0,5°C для предотвращения локализованного повреждения от охлаждения или ускоренного созревания.

### Рассмотрение повреждений от охлаждения

**Зависимость температуры от времени:**

Повреждение от охлаждения (ПО) развивается как кумулятивное воздействие ниже критической температуры:

- Критическая температура: 2-5°C (зависит от сорта)
- Развитие симптомов: 7-21 день при 2°C
- Проявление: При переводе в условия созревания при 20°C
- Тяжесть увеличивается: При продолжительном хранении

**Симптомы повреждения от охлаждения:**

- Мучнистость мякоти (шерстистость): Потеря сока при пережёвывании
- Побурение мякоти: Внутреннее окислительное обесцвечивание
- Кожистость: Резиновая текстура без раскрытия вкуса
- Отказ в созревании: Заторможенное размягчение при комнатной температуре
- Поверхностные ямки: Развитие впадин на коже
- Кровотечение красного пигмента: Диффузия антоциана в мякоть

**Чувствительность сорта:**

Сорта ранней сезона проявляют большую восприимчивость к ПО, чем сорта среднего или позднего сезона. Персики с белой мякотью обычно чувствительнее, чем сорта с жёлтой мякотью. Нектарины в целом показывают меньше ПО, чем персики при эквивалентной продолжительности хранения.

### Профилактика внутреннего разрушения

Внутреннее разрушение (ВР) представляет физиологический беспорядок, отличный от повреждения от охлаждения:

**Причинные факторы:**

- Продолжительное хранение сверх лимитов, специфичных для сорта
- Колебания температуры во время хранения
- Передовая зрелость при уборке
- Механическое повреждение при обработке
- Неадекватное питание кальцием во время развития плода

**Симптомы:**

- Побурение центральной полости, распространяющееся от косточки
- Прозрачность мякоти, за которой следует побурение
- Мягкая текстура без мучнистости
- Развитие ферментированного посторонного вкуса
- Отсутствие внешних симптомов до продвинутых стадий

**Стратегии профилактики:**

- Уборка при надлежащей стадии зрелости
- Ограничение продолжительности хранения максимум 3 недели для восприимчивых сортов
- Поддержание строгого контроля температуры (±0,5°C)
- Минимизация механических ударов при упаковке
- Предварительно хранилищная обработка кальцием (0,5-1,0% CaCl₂)

## Проектирование камеры созревания

### Требования к контролю окружающей среды

Камеры созревания облегчают контролируемое размягчение и развитие цвета после холодного хранения:

| Параметр | Значение | Назначение |
|----------|----------|-----------|
| Температура | 18-22°C | Активация фермента |
| Относительная влажность | 85-90% | Профилактика сморщивания |
| Воздухообмен | 20-40 в час | Удаление этилена и CO₂ |
| Скорость воздуха | 0,3-0,6 м/с | Равномерное распределение температуры |
| Продолжительность созревания | 1-3 дня | Состояние готовности к потреблению |

### Конфигурация системы HVAC

**Отопление и охлаждение:**

- Модулирующий рехит горячего газа для точного контроля температуры
- Электрические нагревательные или водяные змеевики как альтернатива
- Охлаждающий serpentin DX с электронным расширительным клапаном
- Контроль температуры нагнетаемого воздуха ±0,5°C от уставки

**Контроль влажности:**

- Паровпрыск для увлажнения до 85-90% ОВ
- Предотвращает потерю влаги, вызывающую обезвоживание мякоти
- Ультразвуковое или сжатое воздушное распыление приемлемо
- Качество воды: TDS < 100 ppm для предотвращения минеральных отложений

**Распределение воздуха:**

- Потолочные диффузоры подачи с регулируемым параметром
- Несколько зон для больших помещений (> 200 м²)
- Пленумы возврата воздуха на уровне пола
- Вентиляторы циркуляции отдельно от системы охлаждения

### Управление этиленом

Персики и нектарины производят высокие уровни этилена во время созревания:

- Скорость производства: 10-100 мкл/кг·ч при 20°C
- Автокаталитический ответ: Этилен стимулирует дальнейшее производство
- Ускорение созревания: 100 ppm этилена для равномерного созревания
- Требование вентиляции: 20-40 воздухообменов в час удаляет избыток этилена

Внешнее применение этилена (100-150 ppm в течение 24 часов при 20°C) инициирует равномерное созревание для плодов из холодного хранилища. Каталитические преобразователи или вентиляция предотвращают чрезмерное накопление.

## Управление влажностью

### Контроль потери влаги

| Температура | Дефицит парциального давления пара | Потенциальная потеря веса |
|--------------|-------------------------------------|--------------------------|
| 0°C, 90% ОВ | 0,06 кПа | 0,25% в неделю |
| 0°C, 95% ОВ | 0,03 кПа | 0,15% в неделю |
| 20°C, 85% ОВ | 0,35 кПа | 1,5% в сутки |
| 20°C, 90% ОВ | 0,23 кПа | 1,0% в сутки |

Потеря веса, превышающая 3-5%, вызывает заметное сморщивание и потерю тургора. Высокая влажность (90-95% ОВ) необходима для поддержания качества во время хранения и созревания.

### Профилактика конденсации

Поверхностная конденсация способствует росту организмов гнили:

- Поддерживайте температуру нагнетаемого воздуха на 1-2°C выше температуры воздуха в помещении
- Используйте рехит горячего газа во время циклов разморозки
- Предотвращайте стратификацию холодного воздуха у пола
- Исключайте холодные поверхности (изолированные стены, двери, потолки)

## Хранение в контролируемой атмосфере

Хранение в контролируемой атмосфере (КА) обеспечивает ограниченные преимущества для персиков и нектаринов по сравнению с другими плодами:

| Параметр | Обычное хранение | Хранение КА | Преимущество |
|----------|------------------|-------------|--------------|
| Концентрация O₂ | 21% | 1-2% | Небольшое снижение дыхания |
| Концентрация CO₂ | 0,03% | 3-5% | Минимальный эффект |
| Продление хранения | 2-4 недели | 3-5 недель | Максимум 1 неделя |
| Профилактика ПО | Нет | Нет | Отсутствует преимущество |
| Твёрдость мякоти | Базовый уровень | Немного лучше | Незначительно |

Низкокислородная атмосфера (< 1% O₂) вызывает ферментацию и развитие посторонних вкусов. Повышенный CO₂ (> 5%) вызывает внутреннее побурение. Хранение КА не экономически оправдано для большинства коммерческих операций.

## Расчёты холодильной нагрузки

### Компоненты тепловой нагрузки

**Тепло дыхания:**

$$Q_{resp} = m \times R \times CF$$

Где:
- m = масса плодов (кг)
- R = скорость дыхания при температуре хранения (мг CO₂/кг·ч)
- CF = коэффициент преобразования (13,6 кДж на г CO₂)

При 0°C со скоростью дыхания 12 мг CO₂/кг·ч:
$$Q_{resp} = 1\,000 \text{ кг} \times 0,012 \text{ г/кг·ч} \times 13,6 \text{ кДж/г} = 163 \text{ кДж/ч} = 45 \text{ Вт на тонну}$$

**Удаление полевого тепла:**

$$Q_{field} = m \times c_p \times \Delta T / t_{cool}$$

Где:
- m = масса плодов (кг)
- cp = удельная теплоёмкость (3,6 кДж/кг·К для персиков)
- ΔT = снижение температуры (обычно 25°C до 0°C)
- tcool = время охлаждения (обычно 3 часа)

Для 10 000 кг охлаждаемых с 25°C до 0°C за 3 часа:
$$Q_{field} = 10\,000 \times 3,6 \times 25 / 3 = 300\,000 \text{ кДж/ч} = 83,3 \text{ кВт}$$

**Общая холодильная нагрузка:**

Сумма полевого тепла, дыхания, инфильтрации, передачи и нагрузок оборудования с надлежащим коэффициентом безопасности (1,2-1,3) для проектной мощности.

## Проектирование распределения воздуха

### Циркуляция воздуха в помещении хранения

- Подача воздуха: Потолочное распределение вдоль потолка
- Возврат воздуха: Решётки на уровне пола или трубопроводные возвраты
- Скорость воздуха у продукта: Максимум 0,5-1,0 м/с
- Стратификация температуры: < 1,0°C от пола до потолка
- Воздухообмены: 40-60 в час для занятых помещений хранения

### Плен охлаждения принудительным воздухом

- Дифференциальное давление: 125-250 Па через контейнеры плодов
- Расположение вентилятора: Ниже по потоку (конфигурация вытягивания предпочтительна)
- Равномерность воздушного потока: ±10% по сечению туннеля
- Температура воздуха плена: Поддерживается -0,5 до 0°C

## Рассмотрения упаковки

Область вентиляции контейнера влияет на эффективность охлаждения и циркуляцию воздуха при хранении:

| Тип контейнера | Площадь вентиляции | Время охлаждения | Сопротивление воздуха |
|----------------|-------------------|-----------------|----------------------|
| Гофрированный картон | 5-7% | Базовый уровень | Умеренное |
| Вентилируемый пластик | 15-25% | 60% от базового | Низкое |
| Коробки сплошных стенок | < 2% | 200% от базового | Высокое |

Выровняйте отверстия вентиляции горизонтально при штабелировании для создания непрерывных воздушных каналов через нагрузки поддонов. Поддерживайте минимальный зазор 10 см между поддоном и поверхностями стен.

## Мониторинг качества

**Контроль температуры:**

- Беспроводные датчики в несколько местах поддона
- Регистрация данных с интервалом 15 минут
- Пороги сигнализации: ±1,0°C от уставки
- Проверка температуры мякоти: Ежедневно в течение первой недели

**Оценки качества:**

- Измерения твёрдости: Еженедельно во время хранения
- Растворимые сухие вещества: При хранении и удалении
- Визуальная проверка: Гниль, симптомы ПО, ВР
- Испытания созревания: Каждые 2 недели из хранилищных партий

## Сводка послеуборочных нарушений

| Нарушение | Причина | Симптомы | Профилактика |
|-----------|---------|----------|--------------|
| Повреждение от охлаждения | Температура < 2-5°C | Мучнистость, побурение, отказ в созревании | Ограничить хранение до 3 недель при 0°C |
| Внутреннее разрушение | Продолжительное хранение, зрелость | Центральное побурение, мягкая мякоть | Надлежащая зрелость, ограничение продолжительности |
| Гниль | Грибковая инфекция | Поверхностная плесень, гниение | Санитария, контроль температуры |
| Сморщивание | Низкая влажность | Потеря веса, морщины | Поддерживать 90-95% ОВ |
| Синяки | Механический удар | Коричневое обесцвечивание | Аккуратная обработка |
