---
title: "Хранение слив"
aliases: ["Хранение слив"]
description: "Проектирование холодильной системы и контроль окружающей среды для хранения слив, включая температурную стратификацию, предотвращение холодовых повреждений, устранение внутреннего распада и управление влажностью для сортов японской и европейской сливы."
weight: 2
---

Хранение слив требует точного контроля окружающей среды для предотвращения физиологических нарушений при сохранении качества плодов на протяжении всего периода хранения. Холодильная система должна обеспечивать специфичные для сорта требования по температуре, поддерживать высокую относительную влажность и обеспечивать равномерное распределение воздуха для предотвращения как холодовых повреждений, так и высушивания.

## Требования по температуре хранения в зависимости от сорта

Управление температурой представляет критический параметр контроля для хранения слив. Специфичные для сорта требования определяют значения установки холодильной системы и стратегии контроля.

### Японская слива (Prunus salicina)

Японская слива требует самых низких температур хранения среди сортов слив, но проявляет переменную чувствительность к холодовым повреждениям.

| Сорт | Температура (°C) | Макс. продолжительность хранения | Чувствительность к ХП |
|------|------|------|------|
| Santa Rosa | -0,5 до 0 | 3-4 недели | Высокая |
| Black Amber | 0 до 0,5 | 4-5 недель | Средняя |
| Friar | -0,5 до 0 | 5-6 недель | Низкая |
| Angeleno | -0,5 до 0 | 8-12 недель | Очень низкая |
| Red Beaut | 0 до 0,5 | 3-4 недели | Высокая |
| Casselman | -0,5 до 0 | 4-5 недель | Средняя |
| Larry Ann | 0 до 1 | 2-3 недели | Очень высокая |

**Стратегия контроля**: Поддерживать значение установки на оптимальном уровне для сорта с допуском ±0,3°C. Установить датчики RTD с разрешением 0,1°C для точного контроля.

### Европейская слива (Prunus domestica)

Европейская слива переносит немного более высокие температуры хранения и обычно проявляет более низкую чувствительность к холодовым повреждениям.

| Сорт | Температура (°C) | Макс. продолжительность хранения | Чувствительность к ХП |
|------|------|------|------|
| Italian Prune | 0 до 2 | 4-6 недель | Низкая |
| Stanley | 0 до 2 | 4-6 недель | Низкая |
| President | -0,5 до 1 | 5-7 недель | Очень низкая |
| Empress | 0 до 2 | 3-5 недель | Средняя |
| Valor | 0 до 2 | 4-6 недель | Низкая |

**Стратегия контроля**: Европейские сливы допускают более широкий допуск по температуре (±0,5°C) по сравнению с японскими сортами, что снижает частоту циклирования холодильной системы.

## Требования к контролю влажности

Сливы требуют высокой относительной влажности для предотвращения потери влаги, избегая при этом конденсации на поверхности, которая способствует росту грибов.

### Целевые параметры влажности

**Оптимальный диапазон**: 90-95% ОВ
**Абсолютный минимум**: 88% ОВ
**Дефицит давления пара**: 0,06-0,15 кПа

### Психрометрические соотношения

Давление насыщенного пара при типичных температурах хранения слив:

Для температуры T в °C:
$$e_s = 0,6108 \exp\left(\frac{17,27T}{T + 237,3}\right) \text{ кПа}$$

При температуре хранения 0°C:
$$e_s(0°C) = 0,6108 \text{ кПа}$$

При 90% ОВ: $e_a = 0,90 \times 0,6108 = 0,550$ кПа
При 95% ОВ: $e_a = 0,95 \times 0,6108 = 0,580$ кПа

Дефицит давления пара (ДДП):
$$DDP = e_s - e_a$$

При 90% ОВ: $DDP = 0,6108 - 0,550 = 0,061$ кПа
При 95% ОВ: $DDP = 0,6108 - 0,580 = 0,031$ кПа

### Скорость потери влаги

Скорость потери массы зависит от дефицита давления пара и характеристик поверхности плода:

$$\frac{dm}{dt} = k \cdot A \cdot DDP$$

Где:
- dm/dt = скорость потери влаги (кг/ч)
- k = коэффициент массопередачи (0,8-1,2 × 10⁻⁶ кг/(м²·ч·кПа) для слив)
- A = общая площадь поверхности плода (м²)
- DDP = дефицит давления пара (кПа)

**Пример расчета**:
Для 10 000 кг слив (средний диаметр 55 мм, площадь поверхности 95 см²/плод, 133 плода/кг):

Общая площадь поверхности: $A = 10 000 \times 133 \times 0,0095 = 12 635$ м²

При 90% ОВ (DDP = 0,061 кПа):
$$\frac{dm}{dt} = 1,0 \times 10^{-6} \times 12 635 \times 0,061 = 0,77 \text{ кг/ч}$$

Суточная потеря влаги: $0,77 \times 24 = 18,5$ кг/день (0,185% в день)

При 85% ОВ (DDP = 0,092 кПа):
$$\frac{dm}{dt} = 1,0 \times 10^{-6} \times 12 635 \times 0,092 = 1,16 \text{ кг/ч}$$

Суточная потеря влаги: $1,16 \times 24 = 27,8$ кг/день (0,278% в день)

**Заключение**: Снижение ОВ с 90% до 85% увеличивает потерю влаги на 50%, что демонстрирует критическую важность контроля влажности.

### Конструкция системы увлажнения

**Ультразвуковые увлажнители**: Предпочтительны для хранения слив благодаря минимальному поступлению тепла и размеру тонких капель (1-5 мкм), которые испаряются перед оседанием на поверхность плодов.

Требуемая производительность увлажнения:
$$Q_h = \frac{dm}{dt} + L_{inf}$$

Где:
- Q_h = требуемая производительность увлажнения (кг/ч)
- dm/dt = расчетная потеря влаги из плодов
- L_inf = потеря влаги через инфильтрацию

Потеря влаги через инфильтрацию:
$$L_{inf} = \frac{V \cdot n \cdot \rho_{air} \cdot (W_{out} - W_{in})}{3600}$$

Где:
- V = объем помещения хранения (м³)
- n = скорость воздухообмена (0,5-1,0 кратность/ч для герметичного холодильного хранилища)
- ρ_air = плотность воздуха (1,29 кг/м³ при 0°C)
- W_out, W_in = влажность снаружи и внутри хранилища (кг воды/кг сухого воздуха)

## Предотвращение холодовых повреждений

Холодовые повреждения представляют сложный физиологический ответ на хранение при низкой температуре, значительно варьирующийся среди сортов слив.

### Механизмы холодовых повреждений

**Первичные симптомы**:
- Потемнение внутреннего мяса (окисление фенольных соединений)
- Распад желеобразной структуры (деполимеризация пектина)
- Мучнистость (потеря сцепления клеток)
- Поверхностная ямчатость (локальный коллапс ткани)
- Неспособность к созреванию (нарушение восприятия этилена)
- Развитие неприятного вкуса (ферментативный метаболизм)

**Соотношение температура-время**:

Холодовые повреждения накапливаются согласно температурно-временному воздействию:

$$CI_{index} = \sum_{i=1}^{n} t_i \cdot f(T_i)$$

Где:
- CI_index = кумулятивный индекс холодовых повреждений
- t_i = период времени при температуре T_i (дни)
- f(T_i) = функция температурной чувствительности

Для чувствительной японской сливы:
$$f(T) = \begin{cases}
0 & T \geq 5°C \\
0,5(T-5)^2 & 0 < T < 5°C \\
12,5 + 0,2T & T \leq 0°C
\end{cases}$$

**Пример**: Слива Santa Rosa, хранящаяся при 0°C в течение 21 дня:
$$CI_{index} = 21 \times 12,5 = 262,5$$

Критический порог видимых симптомов: CI_index > 200

### Кондиционирующие обработки

**Предварительное кондиционирование**: Воздействие 15-20°C в течение 1-2 дней перед холодным хранением уменьшает последующие холодовые повреждения на 30-50%.

**Периодическое потепление**: Циклы периодического потепления прерывают развитие холодовых повреждений.

Рекомендуемый протокол:
- Хранить при оптимальной температуре в течение 7-10 дней
- Нагреть до 10-15°C на 1-2 дня
- Вернуть на температуру хранения
- Повторить цикл при необходимости

**Холодильная нагрузка при температурном циклировании**:

Нагревающая нагрузка с 0°C на 15°C:
$$Q_{warm} = m \cdot c_p \cdot \Delta T$$

Для 10 000 кг слив (c_p = 3,8 кДж/кг·К):
$$Q_{warm} = 10 000 \times 3,8 \times 15 = 570 000 \text{ кДж} = 158 \text{ кВт·ч}$$

Нагрев при 1°C/час требует: 158 кВт·ч / 15 часов = 10,5 кВт мощности нагрева

## Рассмотрение внутреннего распада

Внутренний распад проявляется как полупрозрачное мясо, образование геля и потеря структурной целостности без внешних симптомов.

### Механизмы распада

**Образование геля**: Ферменты деградации пектина (полигалактуроназа, пектинметилэстераза) остаются активными при низких температурах, прогрессивно разрушая структуру клеточной стенки.

Соотношение активности фермента с температурой (уравнение Аррениуса):
$$k = A \cdot e^{-E_a/(RT)}$$

Где:
- k = скорость реакции фермента
- A = предэкспоненциальный множитель
- E_a = энергия активации (обычно 50-70 кДж/моль для пектиназ)
- R = газовая константа (8,314 Дж/моль·К)
- T = абсолютная температура (К)

При 0°C (273 К): Активность фермента снижена примерно до 10-15% от активности при 20°C, но не полностью подавлена.

### Мониторинг и обнаружение

**Неразрушающие методы**:

1. **Спектроскопия в ближней инфракрасной области (НИРС)**
   - Диапазон длин волн: 700-2500 нм
   - Глубина проникновения: 5-10 мм
   - Обнаруживает изменения растворимых сухих веществ и распределения влаги

2. **Акустическое тестирование твердости**
   - Диапазон частот: 100-1000 Гц
   - Коррелирует с целостностью ткани
   - Бесконтактное измерение

3. **Компьютерная томография с рентгеновским излучением**
   - Разрешение: 0,5-1,0 мм
   - Выявляет внутренние полости и карманы геля
   - Протокол выборочного тестирования партий

### Преимущества модифицированной атмосферы

Хранение в модифицированной атмосфере снижает частоту внутреннего распада на 40-60%.

**Целевой газовый состав**:
- О₂: 1-3%
- CO₂: 3-5%
- N₂: остальное

**Газообмен дыхания**:

Скорость потребления кислорода при 0°C:
$$R_{O_2} = 2-5 \text{ мг CO}_2/\text{кг·ч}$$

Для 10 000 кг слив:
$$R_{O_2} = 10 000 \times 3,5 \times 10^{-3} = 35 \text{ г CO}_2/\text{ч}$$

При 0°C, 1 атм: 1 моль CO₂ = 44 г занимает 22,4 л

Объемный расход: $\frac{35}{44} \times 22,4 = 17,8$ л/ч = 0,30 л/мин

**Размеры системы МА**:

Производительность генератора азота:
$$Q_{N_2} = \frac{V_{room} \cdot (0,21 - x_{O_2})}{t_{pulldown}}$$

Для помещения объемом 500 м³, целевое содержание О₂ 2%, 24-часовой период снижения:
$$Q_{N_2} = \frac{500 \times (0,21 - 0,02)}{24} = 3,96 \text{ м}^3/\text{ч}$$

Добавить коэффициент безопасности 20%: требуемая производительность = 4,75 м³/ч N₂ при чистоте 95-99%

## Продолжительность хранения по сортам

Максимальная продолжительность хранения зависит от культивара, зрелости при уборке и предварительной обработки.

### Ожидаемая продолжительность хранения

| Тип сорта | Температура (°C) | 90% товарного качества | 75% товарного качества | Ограничивающий фактор |
|-----------|------|------|------|------|
| Японская - низкая устойчивость к ХП | 0 | 2-3 недели | 4-5 недель | Холодовые повреждения |
| Японская - средняя устойчивость к ХП | 0 | 4-5 недель | 6-7 недель | Размягчение, ХП |
| Японская - высокая устойчивость к ХП | 0 | 6-8 недель | 10-12 недель | Размягчение |
| Европейская - свежий рынок | 0-2 | 4-6 недель | 7-8 недель | Размягчение |
| Европейская - переработка | 0-2 | 6-8 недель | 10-12 недель | Поверхностные дефекты |

### Кинетика деградации качества

Потеря твердости следует кинетике первого порядка:

$$F(t) = F_0 \cdot e^{-kt}$$

Где:
- F(t) = твердость в момент времени t (Н)
- F_0 = начальная твердость (Н)
- k = константа скорости (день⁻¹)
- t = время хранения (дни)

При 0°C: k = 0,015-0,025 день⁻¹ для японской сливы
При 2°C: k = 0,025-0,040 день⁻¹ для японской сливы

Температурный коэффициент (Q₁₀): 1,8-2,2

Соотношение температурной зависимости константы скорости:
$$k(T_2) = k(T_1) \cdot Q_{10}^{(T_2-T_1)/10}$$

**Пример**: Сливы с начальной твердостью 60 Н, хранящиеся при 0°C (k = 0,020 день⁻¹):

После 28 дней:
$$F(28) = 60 \cdot e^{-0,020 \times 28} = 60 \cdot e^{-0,56} = 60 \times 0,571 = 34,3 \text{ Н}$$

Минимальная приемлемая твердость для большинства рынков: 25-30 Н

## Конструкция холодильной системы

Холодильные системы для хранения слив должны обеспечивать точный температурный контроль, высокую эффективность испарителя для поддержания влажности и равномерное распределение воздуха.

### Компоненты холодильной нагрузки

**Нагрузка продукта**:

Удаление полевого тепла с 20°C на 0°C:
$$Q_{product} = \frac{m \cdot c_p \cdot \Delta T}{t_{cool}}$$

Для 10 000 кг слив, 24-часовой период охлаждения:
$$Q_{product} = \frac{10 000 \times 3,8 \times 20}{24 \times 3600} = 8,80 \text{ кВт}$$

**Дыхательное тепло**:
$$Q_{resp} = m \cdot r$$

Где r = удельное тепло дыхания при 0°C = 0,010-0,015 Вт/кг

$$Q_{resp} = 10 000 \times 0,012 = 120 \text{ Вт} = 0,12 \text{ кВт}$$

**Передача теплоты через ограждение** (хорошо изолированное помещение, U = 0,20 Вт/м²·К, 300 м² поверхность, 20°C окружающая среда):
$$Q_{trans} = U \cdot A \cdot \Delta T = 0,20 \times 300 \times 20 = 1 200 \text{ Вт} = 1,20 \text{ кВт}$$

**Нагрузка инфильтрации** (0,5 кратность/ч, объем помещения 500 м³):

Объемный расход: $V = 500 \times 0,5 / 3600 = 0,0694$ м³/с

Явная нагрузка:
$$Q_{sens} = \rho \cdot c_p \cdot V \cdot \Delta T = 1,29 \times 1,005 \times 0,0694 \times 20 = 1,79 \text{ кВт}$$

Скрытая нагрузка (наружный воздух при 20°C, 60% ОВ, W = 0,0088 кг/кг; воздух хранилища W = 0,0038 кг/кг):
$$Q_{lat} = \rho \cdot h_{fg} \cdot V \cdot \Delta W = 1,29 \times 2500 \times 0,0694 \times (0,0088 - 0,0038) = 1,12 \text{ кВт}$$

**Освещение, моторы, персонал**: 0,50 кВт (минимально во время хранения)

**Общая проектная нагрузка**:
$$Q_{total} = 8,80 + 0,12 + 1,20 + 1,79 + 1,12 + 0,50 = 13,53 \text{ кВт}$$

Добавить коэффициент безопасности 15%: **Проектная мощность = 15,6 кВт (4,4 кВт холодильной мощности)**

### Выбор испарителя

**Температурный перепад змеевика (ТП)**:

Стандартная практика: ТП = 4-6°C для стандартного хранения с контролем влажности
Требование для хранения слив: ТП = 2-3°C для поддержания 90-95% ОВ

Температура испарителя: $T_{evap} = T_{room} - TD = 0 - 2,5 = -2,5°C$

**Расчет площади поверхности**:

$$Q = U_{coil} \cdot A_{coil} \cdot LMTD$$

Для U_coil = 25 Вт/м²·К (оребренный змеевик, принудительная конвекция):

LMTD с хладагентом при постоянном -2,5°C, воздух на входе 0,5°C, на выходе -0,5°C:
$$LMTD = \frac{(0,5-(-2,5)) - (-0,5-(-2,5))}{\ln\frac{0,5-(-2,5)}{-0,5-(-2,5)}} = \frac{3,0 - 2,0}{\ln(1,5)} = 2,46°C$$

Требуемая площадь змеевика:
$$A_{coil} = \frac{15 600}{25 \times 2,46} = 254 \text{ м}^2$$

**Конфигурация змеевика**: 6-8 рядов в глубину, расстояние между ребрами 2,5-3,0 мм, алюминиевые ребра на медных трубах

**Стратегия разморозки**:

Низкая температура змеевика (-2,5°C) в сочетании с высокой влажностью способствует накоплению инея.

Ожидаемая скорость накопления инея:
$$\dot{m}_{frost} = \frac{Q_{latent}}{h_{fg,ice}} = \frac{1 120}{334} = 3,35 \text{ кг/ч} = 80 \text{ кг/день}$$

**Частота разморозки**: каждые 8-12 часов
**Способ разморозки**: горячее газовое размораживание (минимизирует нарушение температуры)
**Продолжительность разморозки**: 20-30 минут
**Обогрев поддона для конденсата**: требуется для предотвращения образования льда

### Выбор хладагента

**Рекомендуемые хладагенты**:

| Хладагент | Давление испарения (кПа) при -2,5°C | Давление конденсации (кПа) при 35°C | GWP | ODP | Комментарии |
|-----------|------|------|------|------|------|
| R-404A | 355 | 1835 | 3922 | 0 | Традиционный, высокий GWP |
| R-448A | 361 | 1798 | 1387 | 0 | Замена с более низким GWP |
| R-449A | 367 | 1820 | 1397 | 0 | Замена с более низким GWP |
| R-744 (CO₂) | 3485 | Трансскритический | 1 | 0 | Натуральный, сложная система |
| R-717 (NH₃) | 256 | 1352 | 0 | 0 | Натуральный, токсичный, промышленный |

**Критерии выбора системы**:
- Малые объекты (<50 кВт): R-448A или R-449A с DX расширением
- Средние объекты (50-200 кВт): R-448A/R-449A с жидкостным переливом или NH₃
- Крупные объекты (>200 кВт): NH₃ или каскадные системы CO₂

### Размеры компрессора

Для R-448A при температуре испарения -2,5°C, температуре конденсации 35°C:

Из таблиц хладагента:
- h₁ (выход испарителя, насыщенный пар) = 405 кДж/кг
- h₂ (выход компрессора, изотропный) = 435 кДж/кг
- h₃ (выход конденсатора, насыщенная жидкость) = 249 кДж/кг
- h₄ (вход испарителя, после расширения) = 249 кДж/кг

Холодильный эффект: $q_e = h_1 - h_4 = 405 - 249 = 156$ кДж/кг

Работа компрессора: $w_c = h_2 - h_1 = 435 - 405 = 30$ кДж/кг

СОР: $\frac{q_e}{w_c} = \frac{156}{30} = 5,2$

Массовый расход: $\dot{m} = \frac{Q_{evap}}{q_e} = \frac{15,6}{156} = 0,100$ кг/с = 360 кг/ч

Мощность компрессора (изотропный): $P_{comp} = \dot{m} \cdot w_c = 0,100 \times 30 = 3,0$ кВт

Фактическая мощность (при 70% изотропном КПД, 90% механическом КПД):
$$P_{actual} = \frac{3,0}{0,70 \times 0,90} = 4,76 \text{ кВт}$$

Выбрать спиральный или винтовой компрессор с электродвигателем 5,5 кВт для адекватного запаса мощности.

## Схемы циркуляции воздуха

Надлежащее распределение воздуха предотвращает температурную стратификацию и обеспечивает равномерное охлаждение по всему объему хранения.

### Требования скорости воздуха

**Над плодами**: 0,25-0,50 м/с
**Между контейнерами**: 0,50-1,0 м/с
**На входе испарителя**: 2,0-2,5 м/с

**Обоснование**: Более высокие скорости увеличивают теплопередачу, но также ускоряют потерю влаги. Оптимум баланс между скоростью охлаждения и поддержанием влажности.

### Равномерность температуры

**Целевое отклонение**: ±0,5°C по всему объему хранения

**Скорость воздухообмена**:
$$ACR = \frac{Q_{air}}{V_{room}}$$

Требуемый воздушный поток для охладительной нагрузки 15,6 кВт, повышение температуры 1°C:
$$Q_{air} = \frac{Q_{cooling}}{\rho \cdot c_p \cdot \Delta T} = \frac{15 600}{1,29 \times 1,005 \times 1} = 12,0 \text{ м}^3/\text{с}$$

Для помещения объемом 500 м³:
$$ACR = \frac{12,0 \times 3600}{500} = 86,4 \text{ кратность/ч}$$

**Требуемая мощность вентилятора**:

При допуске 150 Па (типично для низкоскоростного распределения):
$$P_{fan} = \frac{Q \cdot \Delta P}{\eta_{fan}} = \frac{12,0 \times 150}{0,65} = 2 769 \text{ Вт} = 2,77 \text{ кВт}$$

### Конструкция системы распределения

**Конфигурация с верхней подачей воздуха**:

Испаритель установлен на уровне потолка, воздух нагнетаемый вдоль потолка, возвращение через впуски на уровне пола или через массу продукта.

Преимущества:
- Естественная температурная стратификация способствует циркуляции воздуха
- Дренаж конденсата упрощен
- Доступность для обслуживания

Недостатки:
- Потенциал короткого замыкания при отсутствии надлежащих перегородок
- Верхние слои хранилища получают самый холодный воздух

**Конфигурация с нижней подачей воздуха**:

Испаритель на уровне пола или в камере под решетчатым полом, восходящий поток воздуха через массу продукта.

Преимущества:
- Более равномерное распределение температуры
- Эффективное использование площади пола
- Пониженное короткое замыкание

Недостатки:
- Трудности с управлением конденсатом
- Повышенные требования к статическому давлению

**Рекомендуется**: Верхняя подача с вертикальными перегородками для направления воздуха вдоль стен, возвращение через центральный проход.

### Схемы расстановки контейнеров

**Конфигурация паллет**:
- Размеры контейнера: 1,2 м × 1,0 м × 0,6 м (типичный деревянный контейнер)
- Глубина плодов: 0,4-0,5 м (ограничить во избежание повреждения при сжатии)
- Свободное пространство: 15-25% для циркуляции воздуха
- Высота стека: максимум 3-4 контейнера (без холодного воздуха через контейнеры)

**Путь потока воздуха**:

Горизонтальный поток воздуха требует минимум 100 мм зазор между стеками контейнеров и стенами.

Вертикальный поток (при использовании перфорированных контейнеров): Размер отверстий для восходящей скорости 0,5 м/с.

Площадь перфорации: 10-15% площади пола контейнера

Падение давления через глубину 0,4 м слива при поверхностной скорости 0,5 м/с:
$$\Delta P = 150 \times d = 150 \times 0,4 = 60 \text{ Па}$$

(Коэффициент 150 Па/м определен эмпирически для сферических плодов, умеренная плотность упаковки)

## Требования предварительного охлаждения

Быстрое удаление полевого тепла перед входом в хранилище предотвращает образование конденсата на поверхности плодов и снижает общую холодильную нагрузку.

### Способы охлаждения

**Принудительное воздушное охлаждение**:

Воздух проходит через стопки контейнеров под давлением.

Оценка времени охлаждения (время полуохлаждения):
$$t_{1/2} = \frac{c_p \cdot \rho_{fruit} \cdot D}{2 \cdot h}$$

Где:
- c_p = удельная теплоемкость слив = 3,8 кДж/кг·К
- ρ_fruit = объемная плотность = 550 кг/м³
- D = характеристический размер (диаметр плода) = 0,055 м
- h = коэффициент теплоотдачи = 40-60 Вт/м²·К при скорости воздуха 2 м/с

$$t_{1/2} = \frac{3 800 \times 550 \times 0,055}{2 \times 50} = 1 149 \text{ с} = 19,1 \text{ минут}$$

Время семь-восьмых охлаждения (99,2% разности температур удалено):
$$t_{7/8} = 3 \times t_{1/2} = 57 \text{ минут}$$

**Гидрохладение**:

Охлаждение погружением или распылением почти ледяной водой (0,5-1°C).

Преимущества:
- Очень быстрое охлаждение (10-15 минут до температуры воды)
- Минимальная потеря массы
- Удаляет полевую грязь и мусор

Недостатки:
- Требования по утилизации воды
- Намокание плодов может способствовать распаду, если не высушить надлежащим образом
- Требует хлорирование (50-100 мг/л) для предотвращения перекрестного заражения

Коэффициент теплоотдачи в воде: 500-800 Вт/м²·К

Время полуохлаждения в воде (h = 650 Вт/м²·К):
$$t_{1/2} = \frac{3 800 \times 550 \times 0,055}{2 \times 650} = 88 \text{ с} = 1,5 \text{ минут}$$

**Охлаждение в камере**:

Самый медленный способ, приемлем только для малых объемов или непортативных сортов.

Коэффициент теплоотдачи при естественной конвекции: 5-10 Вт/м²·К

Время полуохлаждения:
$$t_{1/2} = \frac{3 800 \times 550 \times 0,055}{2 \times 7,5} = 9 393 \text{ с} = 2,6 \text{ часов}$$

Время семь-восьмых охлаждения: **7,8 часов** (неприемлемо медленно)

### Производительность системы предварительного охлаждения

Для суточной производительности 10 000 кг, охлаждение с 20°C на 2°C за 1 час:

$$Q_{precool} = \frac{m \cdot c_p \cdot \Delta T}{t} = \frac{10 000 \times 3,8 \times 18}{3600} = 190 \text{ кВт}$$

Добавить дыхательное тепло во время охлаждения (среднее значение 0,030 Вт/кг при 10°C):
$$Q_{resp} = 10 000 \times 0,030 = 300 \text{ Вт} = 0,3 \text{ кВт}$$

**Общая нагрузка предварительного охлаждения**: 190,3 кВт

С коэффициентом безопасности 20%: **Проектная мощность = 228 кВт (65 кВт холодильной мощности)**

Системы предварительного охлаждения обычно работают прерывисто, рассчитаны на пиковые периоды уборки.

## Протоколы мониторинга качества

Систематическая оценка качества обеспечивает своевременное вмешательство перед началом нетоварной деградации.

### Мониторинг температуры

**Размещение датчиков**:
- Самое теплое место (обычно рядом с дверью, верхний уровень): критическая точка контроля
- Центр продукта: представительное среднее значение
- Возвратный воздух испарителя: показатель производительности системы
- Несколько уровней глубины контейнеров: оценка температурной инерции

**Спецификации датчиков**:
- Тип: платиновый RTD (Pt100 или Pt1000)
- Точность: ±0,1°C
- Разрешение: 0,01°C
- Время отклика: <30 секунд на воздухе
- Периодичность калибровки: ежегодно по стандарту NIST

**Сбор данных**:
- Интервал выборки: 5-15 минут
- Точки сигнализации: ±1°C от значения установки
- Исторический тренд: определить закономерности и деградацию системы

### Мониторинг влажности

**Тип датчика**: емкостной датчик ОВ с датчиком температуры Pt1000

**Спецификации**:
- Диапазон: 0-100% ОВ
- Точность: ±2% ОВ (диапазон 10-90%)
- Температурная компенсация: встроенная
- Дрейф: <1% в год

**Размещение**: возвратный воздушный поток, вдали от прямого выброса испарителя

### Оценка твердости

**Тестирование пенетрометром**:
- Диаметр зонда: 8 мм
- Глубина проникновения: 8 мм
- Место измерения: экваториальная область, две противоположные стороны
- Размер выборки: минимум 20 плодов на партию
- Частота: еженедельно во время хранения

**Критерии приемки**:
- Начальная твердость: 55-70 Н
- Минимум товарный: 25-30 Н
- Порог отказа: <20 Н

### Визуальное обследование

**Протокол обследования**:
- Частота: еженедельно в первый месяц, раз в две недели далее
- Размер выборки: 1% партии, минимум 50 плодов
- Параметры оценки:
  - Поверхностные дефекты (потертости, синяки, распад)
  - Симптомы холодовых повреждений (ямчатость, потемнение)
  - Сморщивание (потеря влаги >5%)
  - Частота распада

**Документация**: Фотографические записи репрезентативных образцов, показатели частоты дефектов, анализ тренда.

### Измерение скорости дыхания

Мониторинг дыхания указывает на физиологический статус и прогнозирует оставшийся срок хранения.

**Метод измерения**: Накопление CO₂ в герметичной камере

Поместить 5-10 кг плодов в герметичный контейнер, измерить изменение концентрации CO₂ в течение 2-4 часов.

$$RR = \frac{\Delta CO_2 \cdot V_{chamber}}{m_{fruit} \cdot t}$$

Где:
- RR = скорость дыхания (мг CO₂/кг·ч)
- ΔCO₂ = изменение концентрации CO₂ (мг/л)
- V_chamber = объем камеры (л)
- m_fruit = масса плодов (кг)
- t = продолжительность измерения (ч)

**Нормальные значения при 0°C**: 2-5 мг CO₂/кг·ч

**Повышенное дыхание** (>8 мг CO₂/кг·ч): Указывает на:
- Прогрессирование холодовых повреждений
- Инфекция патогенов
- Перезрелость при уборке
- Чрезмерное механическое повреждение

**Действие**: Приоритизировать пораженные партии для немедленного сбыта или переработки.

## Интеграция системы и контроль

Автоматические системы управления оптимизируют потребление энергии при сохранении критических параметров окружающей среды.

### Стратегия контроля

**Температурный контроль**:
- Первичный: модулирующееся потоком хладагента через электрическое расширительное устройство (ЭРУ)
- Вторичный: переменнооборотный компрессор или байпас горячего газа для модуляции производительности
- Третичный: циклирование вентилятора испарителя (использовать осторожно, во избежание стратификации)

**Контроль влажности**:
- Ультразвуковой увлажнитель с включением/отключением или модулирующимся управлением
- Значение установки: 92% ОВ (средняя точка диапазона 90-95%)
- Полоса гистерезиса: ±1% ОВ для предотвращения чрезмерного циклирования

**Контроль разморозки**:
- Инициирование по времени, завершение по температуре
- Инициирование: каждые 8-12 часов на основе мониторинга накопления инея
- Завершение: температура змеевика достигает +8–+10°C
- Задержка вентилятора после разморозки: 2-5 минут (разрешить дренаж конденсата, предотвратить выброс теплого воздуха)

### Оптимизация энергии

**Ночное снижение температуры**: Не рекомендуется для хранения слив из-за узкого приемлемого диапазона температуры и риска холодовых повреждений.

**Работа с переменной производительностью**:

Энергия компрессора при частичной нагрузке (переменнооборотный привод, 60% производительность):
$$P_{60\%} = 0,60^{0,7} \times P_{100\%} = 0,68 \times P_{100\%}$$

Экономия энергии по сравнению с циклированием включения/отключения: 15-25%

**Контроль вентилятора испарителя**:

Непрерывная работа предпочтительна для поддержания влажности и равномерности температуры.

При необходимости циклирования (в периоды очень легкой нагрузки):
- Минимальное время работы: 10 минут/час
- Максимальное время простоя: 20 минут
- Контролировать отклонение температуры; возобновить непрерывную работу при превышении ±0,3°C

**Восстановление тепла**:

Десупернагреватель или конденсатор горячего газа может обеспечивать:
- Горячую хозяйственную воду
- Обогрев пола (погрузочная площадка, зоны обработки)
- Предварительный подогрев вентиляционного воздуха

Доступное тепло из десупернагревателя (15-20% общего отвода тепла):
$$Q_{desup} = 0,18 \times (Q_{evap} + P_{comp}) = 0,18 \times (15,6 + 4,8) = 3,67 \text{ кВт}$$

## Устранение типичных неисправностей

| Симптом | Вероятная причина | Диагностические шаги | Корректирующее действие |
|------|------|------|------|
| Температура >1°C выше значения установки | Недостаточная производительность | Проверить воздушный поток испарителя, иней на змеевике, заряд хладагента | Очистить змеевик, разморозить, добавить хладагент по необходимости |
| Колебание температуры >±0,5°C | Переразмерен компрессор, плохой контроль | Контролировать частоту циклирования, проверить работу ЭРУ | Установить модуляцию производительности, настроить параметры ЭРУ |
| ОВ <88% | Чрезмерный перепад ТИ, инфильтрация | Измерить температуру змеевика, проверить герметичность дверей | Повысить температуру испарителя, отремонтировать уплотнения, увеличить увлажнение |
| ОВ >96%, конденсат на плодах | Недостаточная циркуляция воздуха | Проверить работу вентилятора, скорость воздуха у контейнеров | Увеличить частоту вентилятора, улучшить распределение воздуха |
| Быстрая потеря твердости | Температура слишком высока, перезрелые плоды | Проверить точность температурного датчика, смотреть записи о зрелости при уборке | Понизить температуру, если сорт позволяет, быстро выпустить плоды на рынок |
| Внутреннее потемнение (без внешних симптомов) | Холодовые повреждения | Изучить историю хранения по температуре и времени | Применить периодическое потепление, скорректировать температуру хранения вверх |
| Поверхностная ямчатость | Холодовые повреждения, низкая ОВ | Проверить чувствительность к ХП, проверить датчик ОВ на точность | Повысить температуру, повысить ОВ, применить периодическое потепление |
| Чрезмерная потеря массы (>3%) | Низкая ОВ, высокая скорость воздуха | Измерить ОВ в нескольких точках, проверить скорости воздуха | Повысить увлажнение, снизить скорость воздуха над плодами |
| Рост плесени на поверхности плодов | Конденсация, плохая санитария | Проверить скопление воды, пересмотреть практику санитарии | Улучшить распределение воздуха, дезинфицировать хранилище, немного снизить ОВ |

## Ссылки и стандарты

**Стандарты ASHRAE**:
- ASHRAE Handbook - Refrigeration, Chapter 37: Deciduous Tree and Vine Fruit
- ASHRAE Standard 15: Safety Standard for Refrigeration Systems

**Отраслевые рекомендации**:
- USDA Agricultural Handbook 66: The Commercial Storage of Fruits, Vegetables, and Florist and Nursery Stocks
- University of California Postharvest Technology Center: Stone Fruit Recommendations

**Расчеты психрометрии**:
- ASHRAE Fundamentals, Chapter 1: Psychrometrics

**Конструкция системы**:
- ASHRAE Handbook - Refrigeration, Chapter 13: Refrigerant System Chemistry
- ASHRAE Handbook - Refrigeration, Chapter 2: Refrigeration Load Calculations
