---
title: "Предварительное охлаждение костянковых фруктов"
aliases: ["Предварительное охлаждение костянковых фруктов"]
description: "Инженерный анализ систем предварительного охлаждения костянковых фруктов, включая проектирование форсированного охлаждения воздухом, приложения гидроохлаждения, расчеты времени охлаждения на 7/8, определение размера мощности холодильного оборудования и требования к расходу воздуха для персиков, нектаринов, слив, вишни и абрикосов."
weight: 5
---

## Обзор

Предварительное охлаждение костянковых фруктов удаляет полевое тепло сразу после сбора урожая для замедления скорости дыхания, снижения потерь влаги и продления срока хранения. Критический период удаления тепла составляет первые 4–12 часов после сбора, в течение которых метаболическая активность остается наиболее высокой. Системы предварительного охлаждения должны обеспечивать быстрое снижение температуры при одновременном обеспечении точного контроля влажности для предотвращения потерь влаги и повреждений от конденсации.

Костянковые фрукты имеют скорость дыхания в 3–10 раз выше, чем семечковые фрукты при эквивалентных температурах, что делает быстрое предварительное охлаждение важным. Каждое снижение температуры мякоти на 10 °C приблизительно вдвое снижает скорость дыхания, что напрямую коррелирует с продлением срока хранения.

## Требования по удалению полевого тепла

Полевое тепло представляет собой чувствительное тепло, содержащееся в собранных фруктах выше целевой температуры хранения. Костянковые фрукты, собранные в период максимальных дневных температур (30–40 °C), содержат значительное количество тепловой энергии, которое способствует дальнейшему созреванию и потере влаги.

**Критические сроки:**
- Персики и нектарины: максимум 4–6 часов от сбора до начала охлаждения
- Вишня: максимум 2–4 часа из-за высокой скорости дыхания
- Сливы: максимум 6–8 часов в зависимости от сорта
- Абрикосы: максимум 4–6 часов для оптимального сохранения качества

Задержка охлаждения приводит к:
- Ускоренному размягчению (0,5–1,0 единиц твердости в час при 30 °C)
- Потере влаги (0,2–0,5% массы в час без охлаждения)
- Повышенной восприимчивости к грибковым инфекциям
- Снижению потенциала холодного хранения на 3–5 дней за каждый час задержки

## Системы охлаждения с принудительной вентиляцией воздухом

Охлаждение воздухом с принудительной вентиляцией представляет собой стандартный метод предварительного охлаждения для большинства костянковых фруктов, упакованных в контейнеры. Система создает перепад давления по стекам контейнеров, принудительно пропуская холодный воздух через вентиляционные отверстия и обеспечивая прямой контакт с поверхностями фруктов.

### Конфигурация проекта

Типичный охладитель с принудительной вентиляцией воздухом состоит из:
- Изолированного помещения для предварительного охлаждения (стены и потолок RSI-4,4–5,3)
- Холодильной системы, рассчитанной на пиковую нагрузку плюс коэффициент безопасности 20–30%
- Плинтуса или туннельной схемы, направляющей поток воздуха
- Вытяжных вентиляторов, создающих отрицательное давление (с предпочтением на стороне выхлопа)
- Мониторинга температуры и влажности в нескольких точках

**Требования к перепаду давления:**

| Вид костянкового фрукта | Минимальный ΔP | Оптимальный ΔP | Максимальный ΔP |
|-------------------------|----------------|----------------|-----------------|
| Персики/нектарины | 37 Па | 50–75 Па | 100 Па |
| Сливы | 30 Па | 45–62 Па | 87 Па |
| Вишня | 25 Па | 37–50 Па | 75 Па |
| Абрикосы | 37 Па | 50–70 Па | 95 Па |

Чрезмерный перепад давления вызывает:
- Увеличение образования синяков и механических повреждений
- Ускоренную потерю влаги из поверхностных клеток
- Деформацию упаковки и нестабильность стекования

### Требования к расходу воздуха

Охлаждение костянковых фруктов с принудительной вентиляцией воздухом требует определенных расходов воздуха в зависимости от массы фруктов и целей по времени охлаждения. Фундаментальное соотношение:

**Q = (m × cp × ΔT) / (ρ × Δt × м³/ч/кг)**

Где:
- Q = требуемый расход воздуха (м³/ч)
- m = масса фруктов (кг)
- cp = удельная теплоемкость фруктов (обычно 3,77–3,85 кДж/кг·°C для костянковых фруктов)
- ΔT = температурный перепад (°C)
- ρ = плотность воздуха (кг/м³)
- Δt = время охлаждения (часы)
- м³/ч/кг = удельный расход воздуха

**Стандартные расходы воздуха по типам фруктов:**

| Фрукт | Минимум м³/ч/кг | Оптимум м³/ч/кг | Максимум м³/ч/кг | Скорость воздуха через упаковку |
|-------|-----------------|-----------------|-----------------|--------------------------------|
| Персики | 0,068 | 0,091–0,114 | 0,159 | 30–46 м/мин |
| Нектарины | 0,068 | 0,091–0,114 | 0,159 | 30–46 м/мин |
| Сливы | 0,045 | 0,068–0,091 | 0,136 | 24–37 м/мин |
| Вишня | 0,091 | 0,136–0,182 | 0,227 | 46–61 м/мин |
| Абрикосы | 0,068 | 0,091–0,136 | 0,182 | 30–46 м/мин |

Более высокие расходы воздуха сокращают время охлаждения, но увеличивают:
- Потребление электроэнергии холодильной системой
- Потери влаги с поверхности фруктов
- Стоимость эксплуатации в расчете на килограмм охлажденного фрукта

### Проектирование вентиляции упаковки

Эффективное охлаждение с принудительной вентиляцией воздухом требует правильно спроектированных вентиляционных отверстий контейнеров, которые облегчают поток воздуха при сохранении структурной целостности.

**Технические характеристики вентиляционных отверстий:**
- Общая площадь вентиляции: 5–8% площади боковой поверхности контейнера
- Диаметр отверстия: 1,9–3,2 см для картонных контейнеров
- Паттерн отверстия: выровнены по направлению потока воздуха
- Расположение вентиляции: на противоположных сторонах для создания проходного потока

Паттерн стекования упаковки значительно влияет на однородность охлаждения:
- Прямой паттерн: максимальный поток воздуха, минимальная стабильность
- Смещенный паттерн: улучшенная стабильность, 15–25% снижение потока воздуха
- Клееный паттерн: максимальная стабильность, 30–40% снижение потока воздуха

## Время охлаждения на 7/8

Время охлаждения на 7/8 (7/8 CT) представляет собой период, требуемый для снижения температурного перепада между фруктом и охлаждающим воздухом на 87,5% (7/8). Эта метрика обеспечивает стандартизированную основу для сравнения методов охлаждения и предсказания производительности холодильной системы.

### Расчет времени охлаждения

Охлаждение фруктов следует функции экспоненциального затухания, описываемой законом охлаждения Ньютона:

**T(t) = Ta + (Ti - Ta) × e^(-t/τ)**

Где:
- T(t) = температура фрукта в момент времени t (°C)
- Ta = температура охлаждающего воздуха (°C)
- Ti = начальная температура фрукта (°C)
- t = время охлаждения (часы)
- τ = временная константа (часы)

Время охлаждения на 7/8 происходит, когда:

**(Ti - T) / (Ti - Ta) = 7/8 = 0,875**

Решая для времени:

**t(7/8) = τ × ln(8) = 2,08 × τ**

Временная константа τ зависит от:
- Тепловых свойств фруктов (теплопроводность, удельная теплоемкость, плотность)
- Отношения площади поверхности к объему
- Коэффициента теплопередачи (зависит от потока воздуха)
- Конфигурации упаковки и площади вентиляции

**Типичные времена охлаждения на 7/8:**

| Вид фрукта | Контейнер | 7/8 CT при 0,091 м³/ч/кг | 7/8 CT при 0,136 м³/ч/кг | 7/8 CT при 0,182 м³/ч/кг |
|------------|-----------|--------------------------|--------------------------|--------------------------|
| Персики (6,4–7,6 см диам.) | 9,1 кг картон | 2,5–3,5 часа | 2,0–2,8 часа | 1,5–2,2 часа |
| Нектарины (5,1–6,4 см диам.) | 9,1 кг картон | 2,2–3,0 часа | 1,8–2,5 часа | 1,4–2,0 часа |
| Сливы (3,8–5,1 см диам.) | 11,3 кг картон | 1,8–2,5 часа | 1,5–2,0 часа | 1,2–1,6 часа |
| Сладкая вишня (2,0–2,5 см диам.) | 6,8 кг ящик | 1,5–2,2 часа | 1,2–1,8 часа | 1,0–1,4 часа |
| Абрикосы (3,8–5,1 см диам.) | 9,1 кг картон | 2,0–2,8 часа | 1,6–2,3 часа | 1,3–1,8 часа |

### Отношение времени половинного охлаждения

Время половинного охлаждения (1/2 CT) обеспечивает альтернативную метрику:

**t(1/2) = τ × ln(2) = 0,693 × τ**

**Отношение преобразования:**

**t(7/8) = 3,0 × t(1/2)**

Это отношение позволяет быстрое преобразование между метриками времени охлаждения, используемыми в различных справочниках.

## Определение размера мощности холодильного оборудования

Мощность холодильного оборудования системы предварительного охлаждения должна включать:
1. Нагрузку от продукта фруктов (удаление чувствительного тепла)
2. Нагрузку от контейнера и материалов упаковки
3. Нагрузки от инфильтрации и передачи в окружающую среду
4. Добавление тепла от вентилятора
5. Тепло от освещения и оборудования
6. Коэффициент безопасности для периодов пикового спроса

### Расчет нагрузки продукта

Нагрузка на охлаждение фруктов с чувствительным теплом:

**Qпродукт = m × cp × (Ti - Tf) / Δt**

Где:
- Qпродукт = нагрузка охлаждения продукта (кДж/ч)
- m = массовый расход фруктов (кг/ч)
- cp = удельная теплоемкость (3,77–3,85 кДж/кг·°C для костянковых фруктов)
- Ti = начальная температура (°C)
- Tf = конечная температура (°C)
- Δt = время охлаждения (часы)

**Значения удельной теплоемкости костянковых фруктов:**

| Фрукт | Удельная теплоемкость (кДж/кг·°C) | Скрытое тепло дыхания (кДж/кг·сутки при 0 °C) |
|-------|-----------------------------------|----------------------------------------------|
| Персики | 3,77 | 50–75 |
| Нектарины | 3,81 | 59–84 |
| Сливы | 3,73 | 34–50 |
| Вишня | 3,68 | 75–105 |
| Абрикосы | 3,77 | 42–67 |

### Нагрузка от упаковки

Контейнеры и материалы упаковки поглощают тепло во время охлаждения:

**Qупаковка = (mконтейнер × cpконтейнер + mупаковка × cpупаковка) × ΔT / Δt**

Типичная удельная теплоемкость упаковки:
- Гофрированный картон: 1,34 кДж/кг·°C
- Формованные целлюлозные лотки: 1,46 кДж/кг·°C
- Пластиковые прослойки: 1,46 кДж/кг·°C
- Деревянные ящики: 1,88 кДж/кг·°C

Упаковка обычно добавляет 8–15% к общей нагрузке продукта в зависимости от типа контейнера и отношения массы фрукта к упаковке.

### Общая мощность системы

**Qобщая = Qпродукт + Qупаковка + Qдыхание + Qинфильтрация + Qвентилятор + Qпрочее + Коэффициент безопасности**

Стандартная практика применяет коэффициент безопасности 20–30% к рассчитанным нагрузкам для:
- Пиковой дневной мощности по сбору урожая
- Превышающих средние температур окружающей среды
- Деградации производительности оборудования
- Увеличения будущей производительности

**Пример расчета:**

Для объекта, обрабатывающего 22 680 кг/сутки персиков:
- Нагрузка продукта: 22 680 кг × 3,77 кДж/кг·°C × (29,4 °C - 1,7 °C) / 6 ч = 109,7 кВт
- Нагрузка упаковки (12%): 13,2 кВт
- Нагрузка дыхания: 22 680 кг × 62,5 кДж/кг·сутки / 24 ч = 58,9 кВт
- Нагрузки инфильтрации и прочие (15%): 19,8 кВт
- Тепло вентилятора: 11,7 кВт
- Промежуточный итог: 213,3 кВт
- С коэффициентом безопасности 25%: 266,6 кВт (приблизительно 75,9 кВт холодильного оборудования)

## Приложения гидроохлаждения

Гидроохлаждение использует контакт с охлажденной водой (0–1,7 °C) для быстрого удаления полевого тепла. Этот метод обеспечивает более быстрые скорости охлаждения, чем системы с принудительной вентиляцией воздухом, но применяется в основном к вишне, сливам и иногда абрикосам, которые переносят поверхностное смачивание.

### Подходящие костянковые фрукты

**Вишня:** Отличные кандидаты для гидроохлаждения благодаря:
- Минимальному повреждению кожицы от контакта с водой
- Быстрому охлаждению (высокой скорости дыхания)
- Переносимости поверхностной влаги
- Типичное время охлаждения: 10–20 минут для снижения с 26,7 °C до 1,7 °C

**Сливы:** Приемлемы для определенных сортов с:
- Неповрежденным восковым налетом, устойчивым к абсорбции воды
- Твердой кожицей, устойчивой к растрескиванию
- Типичное время охлаждения: 15–30 минут

**Не рекомендуется:** Персики, нектарины и большинство абрикосов из-за:
- Повреждения кожицы и посерения от контакта с водой
- Нарушения защитного налета
- Повышенной восприимчивости к болезням
- Деградации качества

### Параметры проекта гидроохладителя

Эффективные системы гидроохлаждения поддерживают:

| Параметр | Спецификация | Обоснование |
|----------|--------------|------------|
| Температура воды | 0–1,7 °C | Максимизация теплопередачи при предотвращении повреждения от замерзания |
| Расход воды | 57–95 л/мин на кВт мощности | Обеспечение турбулентного потока и теплопередачи |
| Время контакта | 10–30 минут | В зависимости от размера фрукта и начальной температуры |
| Скорость воды | 0,46–0,91 м/с над фруктом | Предотвращение формирования пограничного слоя |
| Уровень хлора | 50–150 мг/л | Контроль болезней без повреждения фруктов |
| Контроль pH | 6,5–7,5 | Оптимизация эффективности хлора |

### Сравнение теплопередачи

Охлаждение водой обеспечивает значительно более высокие коэффициенты теплопередачи, чем охлаждение воздухом:

**h(вода) = 284–852 Вт/м²·°C**
**h(воздух) = 28–85 Вт/м²·°C**

Это 10:1 соотношение коэффициентов теплопередачи объясняет существенно более быстрые скорости охлаждения, достигаемые гидроохлаждением, несмотря на дополнительную массу воды, требующей циркуляции и охлаждения.

## Скорость охлаждения и корреляция качества

Скорость предварительного охлаждения напрямую влияет на сохранение качества после сбора урожая посредством нескольких механизмов:

### Контроль скорости дыхания

Снижение температуры замедляет ферментативную активность в соответствии с соотношением Аррениуса. Температурный коэффициент Q₁₀ для дыхания костянковых фруктов обычно составляет 2,0–3,5, что означает удвоение или утроение скорости дыхания при каждом увеличении температуры на 10 °C.

**Кумулятивное дыхание при задержке охлаждения:**

Каждый час задержки при 30 °C (86 °F) эквивалентен приблизительно 3–4 часам дыхания при оптимальной температуре хранения (0–2 °C), потребляя запасы сахаров и кислот при производстве тепла, CO₂ и водяного пара.

### Предотвращение потерь влаги

Разница в давлении водяного пара между фруктом и воздухом стимулирует транспирационные потери влаги:

**Скорость потерь влаги ∝ (Pфрукт - Pвоздух) × время × площадь поверхности**

Быстрое охлаждение минимизирует накопленные потери влаги в течение периода предварительного охлаждения. Целевая относительная влажность при охлаждении с принудительной вентиляцией воздухом: 90–95% для баланса эффективности охлаждения против сохранения влаги.

### Подавление роста патогенов

Общие патогены костянковых фруктов (Monilinia, Botrytis, Rhizopus) проявляют экспоненциальные скорости роста при теплых температурах. Охлаждение фруктов ниже 10 °C в течение 4–6 часов подавляет установление патогенов и развитие инфекции.

## Операционные соображения

Успешные операции предварительного охлаждения костянковых фруктов интегрируют надлежащие процедуры с конструкцией оборудования:

**Подготовка перед охлаждением:**
- Разместить собранные фрукты в затененной области во время сбора
- Поддерживать вентиляцию контейнеров сбора урожая
- Избегать переполнения контейнеров (снижает внутренний поток воздуха)
- Транспортировать из поля в объект охлаждения в течение 1–2 часов

**Процедуры загрузки:**
- Размещать палеты с каналами потока воздуха, выровненными по оси
- Оставлять зазор 5–10 см между рядами палет
- Позиционировать самые теплые фрукты ближе к входу воздуха
- Установить датчики температуры в местах, где ожидается наибольшее тепло

**Протоколы мониторинга:**
- Непрерывно измерять и записывать температуру входящего и выходящего воздуха
- Контролировать температуру мякоти фруктов в нескольких местах палеты
- Отслеживать перепад давления по нагрузке
- Рассчитать эффективность охлаждения: (Tout - Tin) / (Tfruit - Tin)

**Критерии разгрузки:**
- Проверить, что температура мякоти фрукта достигает целевой ±1,1 °C
- Разрешить период уравнивания 30–60 минут после остановки вентилятора
- Передать в холодное хранилище в течение 1 часа после завершения охлаждения
- Поддерживать целостность холодной цепи (избежать колебаний температуры >1,7 °C)

## Оптимизация энергоэффективности

Потребление энергии системой предварительного охлаждения обычно составляет 20–35% от общего использования энергии объекта холодного хранилища. Стратегии оптимизации включают:

**Эффективность холодильной системы:**
- Поддерживать чистоту конденсатора (температура подхода <5,6 °C)
- Оптимизировать температуру испарителя (баланс мощности против эффективности компрессора)
- Рассмотреть управление плавающим давлением нагнетания в периоды низких температур окружающей среды
- Реализовать приводы с переменной скоростью для вентиляторов, реагирующие на нагрузку

**Управление тепловой энергией:**
- Выполнять предварительное охлаждение в ночные часы, когда температуры окружающей среды снижаются
- Использовать тепловое хранилище для сдвига нагрузки холодильника в периоды вне пиковых часов
- Восстанавливать тепло конденсатора для отопления объекта или предварительного нагрева воды
- Изолировать все трубопроводы хладагента для отсоса и охлажденной воды

**Оптимизация потока воздуха:**
- Вентиляторы вытяжки с переменной скоростью, реагирующие на уставку перепада давления
- Автоматические крышки плинтуса или туннеля, предотвращающие обход воздуха
- Регулярная очистка фильтров и катушек, поддерживающая поток воздуха
- Аэродинамические паттерны размещения палет, снижающие перепад давления

Правильно оптимизированные системы достигают норм потребления энергии 0,18–0,34 кВт·ч на килограмм охлажденного фрукта, в сравнении с 0,45–0,68 кВт·ч/кг для базовых систем.

---

**Файл:** /Users/evgenygantman/Documents/github/gantmane/hvac/content/refrigeration-systems/food-processing-refrigeration/fruit-processing/stone-fruit-processing/precooling-stone-fruit/_index.md
