---
title: "Обработка авокадо"
aliases: ["Обработка авокадо"]
description: "Проектирование систем HVAC охлаждения для объектов хранения, обработки и созревания авокадо, включая требования к температуре в зависимости от сорта, предотвращение повреждения от холода, параметры контролируемой атмосферы и управление этиленом для оптимального сохранения качества плодов."
weight: 5
---

## Обзор

Обработка авокадо представляет одну из наиболее термочувствительных операций в холодильной обработке фруктов, требующей точного управления окружающей средой для предотвращения повреждения от холода при сохранении качества плодов на протяжении хранения и контролируемого созревания. В отличие от большинства тропических фруктов, демонстрирующих простые паттерны холодовых повреждений, авокадо проявляют специфичные для сорта чувствительность к температуре, что делает конструкцию системы HVAC критически зависимой от набора сортов и последовательности обработки.

Холодильная задача возникает из климактерического поведения созревания авокадо и экстремальной восприимчивости к вызванному этиленом старению. Температуры хранения должны балансировать предотвращение повреждения от холода с контролем скорости дыхания, в то время как конструкция помещений для созревания должна обеспечивать равномерное распределение этилена и точное управление температурой для достижения последовательного смягчения плодов во всех больших объемах.

## Требования к температуре для конкретных сортов

Сорта авокадо проявляют различные чувствительности к температуре на основе их генетического происхождения и содержания масла, требующие систем HVAC, спроектированных для многозонного температурного контроля на объектах, обрабатывающих смешанные сорта.

### Хранение авокадо сорта Hass

Авокадо сорта Hass, представляющие примерно 80% коммерческого производства, допускают более низкие температуры хранения благодаря более высокому содержанию масла и более толстой структуре кожуры.

**Диапазон температуры хранения:** 5–7°C

Это узкое окно в 2°C обеспечивает оптимальные условия хранения:
- При 5°C: максимальный срок хранения 4–6 недель с минимальным дыханием
- При 7°C: сниженный риск повреждения от холода, срок хранения 3–4 недели
- Ниже 5°C: прогрессирующее развитие повреждения от холода в течение 7–10 дней

Система охлаждения должна поддерживать контроль ±0.5°C для предотвращения колебаний температуры, которые ускоряют потерю качества. Расчёты нагрузки должны учитывать высокое начальное полевое тепло, с плодами, поступающими при 18–25°C и требующими быстрого охлаждения в течение 24 часов.

### Хранение авокадо сорта Fuerte

Авокадо сорта Fuerte и другие тонкокожие сорта с низким содержанием масла требуют повышенных температур хранения для предотвращения повреждения от холода.

**Диапазон температуры хранения:** 7–10°C

Рассмотрения управления температурой:
- При 7°C: минимальная безопасная температура для краткосрочного хранения (2–3 недели)
- При 8–9°C: оптимальный баланс контроля дыхания и предотвращения повреждения от холода
- При 10°C: максимальная температура хранения, используется для очень чувствительных плодов

Дифференциал в 3°C между сортами Hass и Fuerte требует отдельных холодных камер или зонированных систем охлаждения с независимым управлением температурой. Объекты со смешанными сортами требуют стратегического разделения продукции для поддержания оптимальных условий.

## Механизмы повреждения от холода и предотвращение

Повреждение от холода представляет основной дефект качества неправильно хранящихся авокадо, проявляясь как внутреннее обесцвечивание, которое становится очевидным только после созревания, что делает предотвращение критическим для конструкции системы HVAC.

### Симптомы повреждения от холода

**Внутреннее обесцвечивание:**
- Серо-коричневое обесцвечивание мезокарпа, особенно в сосудистых пучках
- Симптомы появляются через 3–5 дней после извлечения из холодного хранилища
- Необратимое повреждение, которое делает плоды непригодными к продаже

**Сосудистое потемнение:**
- Тёмная коричневая до чёрной штриховка вдоль сосудистой ткани
- Вызвано активацией полифенолоксидазы во время холодного стресса
- Наиболее серьёзна в плодах, хранящихся ниже пороговых температур сорта

**Физиологический распад:**
- Потеря целостности мембран в клетках мезокарпа
- Неспособность нормально смягчаться во время созревания
- Резиновая текстура и посторонние вкусы

### Управление пороговой температурой

Развитие повреждения от холода следует экспоненциальному соотношению с температурой и продолжительностью воздействия:

| Температура | Предел воздействия Hass | Предел воздействия Fuerte | Тяжесть повреждения |
|-------------|---------------------|------------------------|-----------------|
| 2°C | 24–48 часов | 12–24 часа | Серьёзная |
| 3°C | 3–5 дней | 1–2 дня | Умеренная–серьёзная |
| 4°C | 5–7 дней | 2–3 дня | Умеренная |
| 5°C | Безопасна (Hass) | 7–10 дней | Минимальная (Hass) |
| 6°C | Безопасна (Hass) | 14–21 день | Минимальная |
| 7°C | Безопасна (все) | Безопасна (Fuerte) | Нет |

Системы HVAC должны включать мониторинг температуры в нескольких местоположениях помещения с системами сигнализации, срабатывающими при 0.5°C ниже минимальной безопасной температуры. Температуры поверхности испарительного змеевика требуют тщательного проектирования для предотвращения локальных холодных точек, которые подвергают плоды воздействию температур ниже пороговых.

## Хранение в контролируемой атмосфере

Хранение в контролируемой атмосфере (КА) продлевает срок годности авокадо путём снижения скоростей дыхания и задержки созревания, требуя специализированных конструкций HVAC, которые интегрируют контроль состава газа с управлением температурой.

### Оптимальные параметры КА

| Параметр | Авокадо Hass | Авокадо Fuerte | Примечания |
|-----------|---------------|-----------------|-------|
| Температура | 5–7°C | 7–10°C | Зависит от сорта |
| Кислород (O₂) | 2–5% | 2–5% | Ниже = более длительное хранение |
| Углекислый газ (CO₂) | 3–10% | 3–8% | Выше = задержка созревания |
| Относительная влажность | 90–95% | 90–95% | Предотвращение потери влаги |
| Этилен | <0.1 ppm | <0.1 ppm | Требуется скруббинг |

### Интеграция системы КА

**Снижение кислорода:**
Достигается путём впрыска азота или каталитического удаления кислорода. Скорости воздухообмена должны балансировать поддержание состава газа с удалением продуктов дыхания. Целевой показатель проекта: 0.2–0.5 воздухообмена в день.

**Управление углекислым газом:**
Накопление CO₂ от дыхания плодов должно контролироваться для предотвращения уровней, превышающих пороги толерантности. Выше 10% CO₂ авокадо развивают внутреннее потемнение и посторонние вкусы, подобные повреждению от холода. Скрубберы CO₂, использующие гидратированную известь или молекулярные сита, поддерживают оптимальные концентрации.

**Удаление этилена:**
Каталитические конвертеры или скрубберы с перманганатом калия снижают этилен ниже 0.1 ppm. При повышенных концентрациях (>1 ppm) этилен запускает преждевременное созревание и ускоренное старение. Системы HVAC должны обеспечивать достаточную циркуляцию воздуха (20–30 воздухообменов в час в режиме скруббинга) для достижения эффективного удаления этилена.

## Проектирование помещения для созревания

Объекты для созревания авокадо требуют систем HVAC, способных обеспечивать повышенные температуры, высокую влажность и равномерное распределение этилена для достижения последовательного смягчения во всех поддонах.

### Требования к управлению температурой

**Температура созревания:** 15–20°C

Выбор температуры зависит от требований рынка:
- 15–16°C: продлённое созревание 5–7 дней для розничного распределения
- 17–18°C: стандартное созревание 3–5 дней для пищевых сервисов
- 19–20°C: ускоренное созревание 2–3 дня для немедленного потребления

**Требования к однородности:**
±0.5°C по всему объёму помещения. Неоднородные температуры производят плоды со смешанной зрелостью с 20–40% потерь от перезрелых или недозрелых продуктов.

### Конструкция распределения воздуха

Помещения для созревания требуют высокоскоростной циркуляции воздуха для достижения однородности температуры и этилена:

**Скорость циркуляции воздуха:** 60–100 воздухообменов в помещении в час

**Требования к скорости:**
- Через поддоны: 0.5–1.0 м/с
- В центре помещения: 1.5–2.5 м/с

Горизонтальные конструкции потока воздуха с перфорированными стенками или каналами поддонов обеспечивают превосходную однородность по сравнению с воздухораспределением сверху. Система HVAC должна преодолевать перепады давления 75–150 Па через плотно уложенные поддоны.

### Контроль влажности

**Целевая относительная влажность:** 90–95%

Ниже 85% RH авокадо теряют 1–2% веса во время созревания, со сморщиванием кожуры, которое снижает товарность. Системы увлажнения, использующие ультразвуковые распылители или паровпрыск, поддерживают влажность без смачивания поверхностей плодов, которое способствует грибковому росту.

## Системы управления этиленом

Контролируемое применение этилена инициирует равномерное созревание, требующее систем HVAC, спроектированных для точной подачи газа и смешивания по всему объёму помещения.

### Протоколы применения этилена

**Начальная обработка:**
- Концентрация: 100–150 ppm
- Продолжительность: 12–24 часа
- Метод применения: единовременный впрыск с непрерывной циркуляцией

**Фаза поддержания:**
После начальной обработки снизьте этилен до 10–20 ppm на оставшийся период созревания. Плоды генерируют эндогенный этилен по мере прогресса созревания, снижая дополнительные требования.

### Конструкция распределения газа

Точки впрыска этилена должны быть расположены в высокоскоростных потоках воздуха для достижения быстрого смешивания. Рекомендуемые места впрыска:
- Выше по потоку от выпуска вентилятора циркуляции
- В смешивающих камерах впереди распределительных каналов
- Несколько точек впрыска для помещений, превышающих 200 м³

**Время смешивания:** полная однородность газа в помещении в течение 15–30 минут

Точки отбора газа в нескольких местоположениях проверяют равномерное распределение. Концентрации, варьирующиеся более чем на ±10%, указывают на неадекватное смешивание, требующее модификации распределения воздуха.

### Соображения безопасности этилена

Этилен является легковоспламеняющимся при концентрациях выше 27,000 ppm (2.7%). Концентрации в помещениях для созревания остаются намного ниже пределов воспламеняемости, но обнаружение утечек и блокировки вентиляции предотвращают накопление в помещениях оборудования или коридорах.

**Требования безопасности:**
- Датчики этилена с сигналом тревоги при 1,000 ppm
- Автоматическая активация вентиляции при 500 ppm в непроизводственных пространствах
- Ручные запорные клапаны, доступные вне помещений для созревания
- Клапан сброса давления для предотвращения избыточного давления во время впрыска

## Спецификации хранения и созревания

### Хранение в предклимактерической стадии (незрелые плоды)

| Параметр | Спецификация | Примечания |
|-----------|---------------|-------|
| Температура (Hass) | 5–7°C | Зависит от сорта |
| Температура (Fuerte) | 7–10°C | Повышенная чувствительность |
| Относительная влажность | 85–90% | Баланс потери влаги и гниения |
| Скорость воздуха | 0.25–0.5 м/с | Минимизация потери влаги |
| Продолжительность хранения (Hass) | 4–6 недель | При 5°C |
| Продолжительность хранения (Fuerte) | 2–4 недели | При 8°C |
| Скорость дыхания (7°C) | 20–40 мг CO₂/кг·ч | Зависит от температуры |
| Чувствительность к этилену | Чрезвычайно высокая | Требуется скруббинг |

### Спецификации помещения для созревания

| Параметр | Спецификация | Допуск управления |
|-----------|---------------|-------------------|
| Температура | 15–20°C | ±0.5°C |
| Относительная влажность | 90–95% | ±3% |
| Этилен (начальный) | 100–150 ppm | ±10 ppm |
| Этилен (поддержание) | 10–20 ppm | ±5 ppm |
| Циркуляция воздуха | 60–100 ACH | Минимум 60 |
| Скорость воздуха (через нагрузку) | 0.5–1.0 м/с | Равномерное распределение |
| Продолжительность созревания | 3–7 дней | Зависит от температуры |
| Генерирование CO₂ | 200–400 мг/кг·ч | Пиковое дыхание |

## Расчёты нагрузки

Расчёты нагрузки охлаждения авокадо должны учитывать несколько уникальных факторов, влияющих на размеры системы.

### Тепловая нагрузка дыхания

Скорости дыхания авокадо значительно варьируются с температурой и стадией созревания:

**Предклимактерическая (хранение):**
- При 5°C: 15–25 мг CO₂/кг·ч (тепло дыхания: 12–20 Вт/т)
- При 10°C: 30–50 мг CO₂/кг·ч (тепло дыхания: 24–40 Вт/т)

**Климактерическая (созревание):**
- При 18°C: 200–400 мг CO₂/кг·ч (тепло дыхания: 160–320 Вт/т)

Помещения для созревания требуют 8–13 раз большей холодильной мощности на единицу массы, чем помещения для хранения, из-за повышенного дыхания при более высоких температурах.

### Удаление полевого тепла

Авокадо поступают на упаковочные объекты при полевых температурах 18–25°C, требуя быстрого охлаждения до температуры хранения в течение 24 часов для поддержания качества.

**Расчёт охлаждающей нагрузки:**
Q = m × c × ΔT / t

Где:
- m = масса плодов (кг)
- c = удельная теплоёмкость (3.6–3.8 кДж/кг·°C для авокадо)
- ΔT = температурный дифференциал (обычно 15–20°C)
- t = время охлаждения (обычно 18–24 часа)

Для суточной пропускной способности в 20 т, охлаждение с 23°C до 6°C в течение 24 часов:
Q = 20,000 кг × 3.7 кДж/кг·°C × 17°C / 86,400 с = 14.5 кВт

Это представляет среднюю непрерывную нагрузку; мгновенные пиковые нагрузки во время начального охлаждения могут быть на 30–50% выше.

## Рекомендации по проектированию системы

**Проектирование помещения для хранения:**
- Многозонные системы для операций со смешанными сортами
- Температура приближения испарительного змеевика: 2–3°C (предотвращает локальное замораживание)
- Компрессоры с переменной мощностью для согласования нагрузки
- Горячий газовый размораживатель для минимизации колебаний температуры

**Проектирование помещения для созревания:**
- Отдельные холодильные контуры от систем хранения
- Возможность работы тепловым насосом для нагрева и охлаждения
- Высокоэффективные вентиляторы циркуляции воздуха с управлением VFD
- Системы впрыска и мониторинга этилена, интегрированные с BAS

**Требования к системе управления:**
- Управление на основе PLC с регистрацией данных
- Мониторинг температуры минимум в 6 точках на помещение
- Автоматическое уведомление о сигнализации при превышении температуры
- Мониторинг и управление концентрацией этилена
- Управление влажностью с модулирующей способностью

---

*Связанные темы: [Обработка тропических фруктов](../../../../../refrigeration-systems/food-processing-refrigeration/fruit-processing/tropical-fruit-processing/_index.md), Хранение в контролируемой атмосфере, Проектирование помещений для созревания*
