---
title: "Системы хранения папайи"
aliases: ["Системы хранения папайи"]
description: "Проектирование HVAC для складов холодного хранения папайи, включая профилактику травмирования от охлаждения, системы контролируемого созревания и управление этиленом для сохранения тропических фруктов"
weight: 4
---

Хранение папайи представляет уникальные задачи для HVAC из-за экстремальной чувствительности к охлаждению, высоких темпов дыхания и критических требований к управлению этиленом. Проектирование системы хранения должно уравновешивать задачи сохранения с узким температурным окном между травмированием от охлаждения и ускоренным созреванием, требуя точного контроля окружающей среды на протяжении всей холодной цепи.

## Чувствительность к травмированию от охлаждения

### Критический температурный порог

Папайя проявляет серьезное травмирование от охлаждения ниже 7°C, что делает её одним из наиболее чувствительных к температуре тропических фруктов. Система HVAC должна поддерживать температуру выше этого критического порога, обеспечивая адекватное охлаждение для снижения метаболической активности.

**Механизмы травмирования от охлаждения:**

- **Фазовый переход мембраны**: Ниже 7°C липиды клеточной мембраны претерпевают фазовые переходы из жидкокристаллического в гелевое состояние, нарушая целостность мембраны и функции транспорта
- **Инактивация ферментов**: Критические ферменты созревания, включая полигалактуроназу и пектинэстеразу, становятся необратимо неактивными при температурах охлаждения
- **Окислительный стресс**: Условия охлаждения индуцируют накопление активных форм кислорода, приводящих к повреждению клеток и деградации качества
- **Метаболический дисбаланс**: Дифференциальная температурная чувствительность метаболических путей создает накопление субстратов и образование токсичных промежуточных продуктов

### Видимые симптомы

Отказы контроля температуры проявляются как отчетливые физические симптомы:

- **Поверхностная ямчатость**: Вдавленные очаги развиваются на эпидермисе в течение 2-3 дней при 5°C, появляясь первыми у стебля, где метаболическая активность наибольшая
- **Развитие ожогов**: Коричневое обесцвечивание распространяется по поверхности фрукта, первоначально имеющее водянистый вид, прежде чем высохнуть
- **Отсутствие созревания**: Охлажденный фрукт, перенесенный в условия созревания, проявляет неравномерное развитие цвета, плохой вкус и аномальное размягчение
- **Внутренний распад**: Мякоть проявляет водянистость, побеление и потерю характерных ароматических соединений
- **Увеличенная восприимчивость к загниванию**: Травмирование от охлаждения предрасполагает фрукт к грибковой инфекции *Colletotrichum gloeosporioides* и видов *Alternaria*

### Требования к однородности температуры

Учитывая узкий предел между травмированием от охлаждения (ниже 7°C) и ускоренным созреванием (выше 13°C), пространственная однородность температуры критична:

- **Максимальное колебание температуры**: ±0,5°C по всему объему хранилища
- **Конструкция распределения воздуха**: Высокие темпы циркуляции воздуха (60-80 воздухообменов в час) с минимальной температурной стратификацией
- **Стратегия оттайки**: Оттайка горячим газом с быстрым возвратом к заданному значению (в течение 15 минут) для предотвращения выбросов температуры
- **Мониторинг температуры продукта**: Датчики температуры мякоти в репрезентативных местах фрукта, не только температуры воздуха

## Протоколы хранения на основе спелости

### Зелено-зрелый фрукт (Этап окраски 0-1)

Фрукт, собранный в коммерческой зрелости с менее чем 25% пожелтением поверхности:

**Параметры хранения:**
- **Температура**: 10-13°C
- **Относительная влажность**: 85-90%
- **Период хранения**: Максимум 2-3 недели
- **Темп дыхания**: 40-60 мг CO₂/кг·ч при 10°C

**Соображения проектирования HVAC:**

- Холодопроизводительность рассчитана на высокую нагрузку метаболического тепла от незрелого фрукта
- Контроль влажности для предотвращения окисления латекса и подсыхания поверхности
- Минимальная скорость воздуха по поверхности фруктов (ниже 0,5 м/с) для снижения потерь воды от концов стеблей

### Четверть-созревший фрукт (Этап окраски 2-3)

Фрукт с 25-50% пожелтением поверхности, обычно для транспортировки на короткие расстояния:

**Параметры хранения:**
- **Температура**: 7-10°C
- **Относительная влажность**: 90-95%
- **Период хранения**: 1-2 недели
- **Темп дыхания**: 80-120 мг CO₂/кг·ч при 10°C

### Половинчато-созревший и созревший фрукт (Этап окраски 4-6)

Фрукт с более чем 50% желтой окраской для немедленного потребления:

**Параметры хранения:**
- **Температура**: Минимум 7°C
- **Относительная влажность**: 90-95%
- **Период хранения**: 3-7 дней
- **Темп дыхания**: 150-250 мг CO₂/кг·ч при 7°C

## Таблицы спецификации хранения

### Требования к температуре и влажности по этапам спелости

| Этап спелости | Описание окраски | Температура | Относительная влажность | Максимальное хранение | Скорость воздуха |
|---|---|---|---|---|---|
| Этап 0 | Зеленый, зрелый | 12-13°C | 85-90% | 21 день | 0,3-0,5 м/с |
| Этап 1 | До 25% желтого | 10-12°C | 85-90% | 14 дней | 0,3-0,5 м/с |
| Этап 2 | 25-50% желтого | 8-10°C | 90-95% | 10 дней | 0,2-0,4 м/с |
| Этап 3 | 50-75% желтого | 7-8°C | 90-95% | 7 дней | 0,2-0,3 м/с |
| Этап 4-6 | >75% желтого | 7°C | 90-95% | 3-5 дней | 0,2-0,3 м/с |

### Генерация метаболического тепла

| Температура | Темп дыхания (мг CO₂/кг·ч) | Производство тепла (кВт/т) | Коэффициент нагрузки охлаждения |
|---|---|---|---|
| 7°C | 60-80 | 9,8-13,1 | 1,0 |
| 10°C | 100-140 | 16,4-22,9 | 1,7-2,3 |
| 13°C | 160-220 | 26,2-36,0 | 2,7-3,7 |
| 20°C | 350-500 | 57,3-81,9 | 5,8-8,4 |

## Системы контроля влажности

### Поддержание высокой влажности

Папайя требует повышенные уровни влажности для предотвращения потери воды через тонкую, нежную кожу:

**Воздействие потери воды:**
- Сморщивание и потеря веса снижают товарную стоимость
- Ускоренные темпы дыхания, поскольку фрукт пытается компенсировать обезвоживание
- Повышенная восприимчивость к организмам, вызывающим гниение
- Коагуляция латекса в проводящих пучках, создающая поверхностные дефекты

**Стратегии HVAC:**

- **Выбор испарителя**: Большая площадь поверхности катушки с минимальным понижением температуры воздуха (максимум 2-3°C)
- **Системы увлажнения**: Ультразвуковые или сжатые воздушные распылители для дополнения влажности во время циклов оттайки
- **Контроль температуры нагнетаемого воздуха**: Модулирование потока хладагента для поддержания температуры нагнетаемого воздуха в пределах 1°C от температуры помещения
- **Частота оттайки**: Продленные интервалы (8-12 часов) с оттайкой горячим газом для быстрого очищения катушки

### Управление конденсатом

Работа при высокой влажности создает значительный конденсат, требующий проектирования дренажа:

- Полы с дренажами при минимальном уклоне 2% для предотвращения застоя воды
- Сифонные дренажные линии для предотвращения инфильтрации воздуха
- Нагреваемые поддоны испарителя в помещениях ниже 8°C для предотвращения ледяной пробки

## Проектирование комнаты созревания

### Параметры контролируемого созревания

Комнаты созревания папайи ускоряют и синхронизируют созревание плодов в контролируемых условиях:

**Установленные точки окружающей среды:**
- **Температура**: 20-25°C для оптимальной активности ферментов
- **Относительная влажность**: 90-95% для предотвращения обезвоживания во время цикла созревания 3-5 дней
- **Циркуляция воздуха**: Равномерное распределение для обеспечения единообразной экспозиции этилена и согласованности температуры
- **Обмен свежего воздуха**: 1-2 объема помещения в час для удаления накопленного CO₂ и предотвращения анаэробного дыхания

### Интеграция отопления и охлаждения

Комнаты созревания требуют как охлаждающей, так и нагревающей способности для поддержания заданного значения несмотря на изменяющиеся нагрузки:

**Источники тепловой нагрузки:**
- **Метаболическое тепло**: Темп дыхания 350-500 мг CO₂/кг·ч генерирует 57-82 кВт на тонну фрукта
- **Инфильтрация**: Обмен воздуха для удаления CO₂ вводит чувствительные и скрытые нагрузки
- **Оборудование**: Вентиляторы циркуляции вносят вклад в 10-15% от общей тепловой нагрузки
- **Передача через конструкцию**: Теплопроводность через утепленные стены, пол и потолок

**Конфигурация системы HVAC:**

- Упакованные кондиционирующие блоки с нагревающими элементами для работы в межсезонье
- Отдельные нагревающие катушки (электрические или горячая вода) для зимних условий
- Пропорциональный контроль охлаждения и отопления для предотвращения цикличности и поддержания стабильности ±1°C
- Вентиляторы с переменной скоростью для модулирования циркуляции воздуха на основе требований нагрузки

## Управление этиленом

### Климактерическое поведение

Папайя - климактерический фрукт, проявляющий автокаталитическое производство этилена во время созревания:

**Профиль производства этилена:**
- **Предклиматерический**: <0,1 μL C₂H₄/кг·ч в зелено-зрелом фрукте
- **Климактерический пик**: 10-40 μL C₂H₄/кг·ч при максимальной интенсивности созревания
- **Постклиматерический**: Снижающееся производство по мере перезревания фрукта

### Чувствительность к этилену

Папайя реагирует на внешний этилен при концентрациях всего 0,1 μL/L (100 ppb):

**Эффекты воздействия:**
- **Ускоренное созревание**: Этилен при 10-100 μL/L инициирует созревание в течение 24 часов при 20°C
- **Синхронизация**: Равномерное распределение этилена создает одинаковое созревание по партиям фруктов
- **Воздействие на качество**: Избыточный этилен (>200 μL/L) ускоряет старение, вызывая неправильные вкусовые качества и разрушение мякоти

### Контроль этилена в комнате хранения

Долгосрочное хранение требует удаления этилена для предотвращения преждевременного созревания:

**Технологии скрубирования:**

- **Перманганат калия (KMnO₄)**: Окисляет этилен на пористых субстратах (гранулы глинозема), эффективен при низких концентрациях (<1 μL/L)
- **Каталитическое окисление**: Нагретый катализатор превращает этилен в CO₂ и H₂O при 200-400°C, подходит для непрерывного скрубирования больших объемов
- **Системы адсорбции**: Активированный уголь или адсорбирующие среды цеолита адсорбируют этилен для периодической регенерации или утилизации
- **Озонная инжекция**: Низкоуровневый озон (0,05-0,3 μL/L) окисляет этилен, но требует тщательного контроля для предотвращения повреждения фруктов

**Проектирование системы:**
- Темпы рециркуляции 10-20 объемов помещения в час через среду скрубирования
- Датчики мониторинга этилена с разрешением 0,01 μL/L для управления обратной связью
- Резервная емкость скрубирования для поддержания <0,1 μL/L во время периодов пиковой продукции

### Применение этилена в комнате созревания

Контролируемое введение этилена инициирует равномерное созревание:

**Протокол применения:**
- **Концентрация этилена**: 10-100 μL/L (типично 100 μL/L в течение 24 часов)
- **Температура**: 20-22°C во время начального воздействия, поддерживается на протяжении созревания
- **Сроки**: Применяется к зелено-зрелому фрукту (Этап 0-1) в начале цикла созревания
- **Распределение**: Принудительная циркуляция воздуха обеспечивает равномерную концентрацию этилена по всему объему помещения

**Соображения безопасности:**
- Этилен является воспламеняющимся при 27 000 μL/L (2,7%) в воздухе; концентрации созревания значительно ниже пределов воспламеняемости
- Вентиляция помещения заблокирована с впрыском этилена для предотвращения опасного накопления
- Датчики этилена с сигнализацией высокого уровня и автоматическим перекрытием газа при 1000 μL/L
- Электрооборудование, рассчитанное на Класс I, Отделение 2 опасных мест, где хранятся баллоны этилена

## Интеграция тепловой обработки

### Системы горячей воды

Погружение в горячую воду контролирует антракноз и другие грибковые инфекции, снижая восприимчивость к травмированию от охлаждения:

**Параметры обработки:**
- **Температура воды**: 48-49°C
- **Время погружения**: 20 минут для фруктов весом 0,5-1,0 кг
- **Циркуляция воды**: Скорость потока 0,3-0,5 м/с для равномерной теплопередачи
- **Охлаждение после обработки**: Принудительное воздушное охлаждение до 10-13°C в течение 2 часов

**Интеграция HVAC:**

- Водонагреватели на природном газе или электрические, поддерживающие контроль температуры ±0,5°C
- Циркуляционные насосы, обеспечивающие равномерное распределение температуры по всему баку погружения
- Комнаты охлаждения после обработки с высокой скоростью воздуха (2-3 м/с) и низкой температурой (4-7°C) для быстрого удаления полевого тепла и энергии обработки
- Переходный протокол для предотвращения конденсации: постепенное повышение температуры от комнаты охлаждения до окончательной температуры хранения в течение 6-8 часов

### Тепловая обработка водяным паром

Альтернатива горячей воде, использующая насыщенный воздух для дезинсекции карантинных вредителей:

**Протокол обработки:**
- **Температура воздуха**: 47°C
- **Относительная влажность**: 95-100% насыщенные условия
- **Продолжительность обработки**: 30-40 минут для достижения температуры мякоти 45°C
- **Темп нагрева**: 1-1,5°C в минуту повышение температуры мякоти

**Требования к системе:**

- Увлажнение инжекцией пара для контроля насыщения
- Вентиляторы циркуляции с высокой скоростью (3-5 м/с) для быстрой теплопередачи
- Точный контроль температуры (±0,3°C) для предотвращения повреждения фруктов от перегрева
- Охлаждение после обработки для предотвращения деградации качества

## Хранение в контролируемой атмосфере

Хотя коммерчески не практикуется, хранение в контролируемой атмосфере (КА) продлевает срок хранения папайи в условиях исследований:

**Благоприятные условия КА:**
- **Кислород**: 2-5% O₂ снижает темп дыхания на 30-40%
- **Диоксид углерода**: 5-8% CO₂ подавляет производство этилена и задерживает созревание
- **Температура**: 10°C в сочетании с КА продлевает хранение до 4-5 недель

**Задачи проектирования системы КА:**

- Высокие темпы дыхания требуют частой корректировки атмосферы и скрубирования CO₂
- Чувствительность к повышенному CO₂ выше 10% вызывает развитие неправильного вкуса
- Анализ "затраты-выгода" обычно благоприятствует обычному хранению с быстрой оборотностью для папайи

## Проектирование распределения воздуха

### Расположение системы охлаждения

Размещение испарителя и структура воздушных потоков критичны для однородности температуры:

**Критерии проектирования:**

- **Расстояние выброса воздуха**: Рассчитайте выброс для достижения 80% длины помещения при терминальной скорости 0,3 м/с
- **Температура нагнетаемого воздуха**: Максимум 2°C ниже установленного значения помещения для предотвращения локального травмирования от охлаждения
- **Место возврата воздуха**: Возврат на уровне пола или низкой стены для предотвращения стратификации в помещениях выше 10°C
- **Емкость испарителя**: Переразмерена на 20-30% для минимизации времени работы и поддержания влажности

### Выбор вентилятора

Циркуляция воздуха должна обеспечивать адекватную теплопередачу без механического повреждения или десикации:

**Требования производительности:**
- **Воздухообмены**: 60-80 в час для загруженных комнат хранения
- **Скорость на лице**: 2,5-3,5 м/с на катушке испарителя для достижения целевых коэффициентов теплопередачи
- **Повышение давления**: 75-150 Па для преодоления сопротивления катушки и потерь распределения в воздуховодах
- **Эффективность**: Технология EC-двигателя для управления переменной скоростью и оптимизации энергии

## Системы мониторинга и управления

### Критические параметры

Автоматизированный мониторинг предотвращает потери продукции от отклонений окружающей среды:

**Требования к датчикам:**

| Параметр | Тип датчика | Точность | Место расположения | Пороги тревоги |
|---|---|---|---|---|
| Температура воздуха | ПОП (Pt100) | ±0,2°C | Воздуховоды нагнетания и возврата, центр помещения | ±1°C от установленного значения |
| Температура продукта | Термопара (Тип T) | ±0,3°C | Мякоть фрукта, несколько мест | ±1,5°C от целевого |
| Относительная влажность | Емкостная | ±2% ОВ | Поток возвратного воздуха | <80% или >98% |
| Концентрация этилена | Электрохимическая | ±0,05 μL/L | Выпуск помещения | >0,5 μL/L (хранение) |
| Концентрация CO₂ | NDIR | ±50 ppm | Выпуск помещения | >5000 ppm |

### Стратегии управления

Продвинутые алгоритмы управления оптимизируют условия хранения:

- **Адаптивная оттайка**: Инициируют оттайку на основе перепада давления катушки или деградации емкости, а не фиксированных временных интервалов
- **Вентиляция по требованию**: Модулирование впуска свежего воздуха для поддержания CO₂ ниже 3000 ppm без чрезмерной потери влажности
- **Отключение при низкой загруженности**: Повышение температуры хранения на 1-2°C в периоды отсутствия урожая для снижения потребления энергии
- **Прогностическое обслуживание**: Мониторинг перегрева всасывания компрессора, тенденции давления нагнетания и потребления мощности вентилятора для раннего обнаружения неисправностей

## Соображения по обработке продукции

### Управление латексом

Папайя выделяет протеолитический латекс из концов стеблей и поверхностных ран:

**Воздействия HVAC:**
- Аэрозоли латекса покрывают катушки испарителя, снижая эффективность теплопередачи
- Высушенные частицы латекса циркулируют через систему распределения воздуха, оседая на поверхностях фруктов
- Ферментативная активность деградирует уплотнительные материалы и окрашенные поверхности

**Стратегии смягчения:**

- Высокоэффективная фильтрация воздуха (MERV 8-11) для улавливания частиц латекса перед входом в испарители
- Регулярная очистка катушек щелочными моющими средствами для удаления отложений белка
- Повышенные темпы обмена свежего воздуха в течение начального периода хранения, когда выделение латекса максимально

### Управление загрузкой

Надлежащая загрузка продукции обеспечивает равномерное распределение воздуха:

- **Высота стека**: Максимум 1,5-2,0 м для предотвращения повреждений от сжатия нижних слоев
- **Расстояние проходов**: Минимум 0,3 м проходов каждые 3-4 ряда поддонов для циркуляции воздуха
- **Расстояние от стен**: 0,15-0,3 м от стен для предотвращения теплых зон от передачи нагрузки
- **Конструкция поддонов**: Решетчатые контейнеры с открытой площадью 30-40% для проникновения воздуха через стек

Этот комплексный подход к проектированию HVAC для хранения папайи решает уникальные физиологические требования этого тропического фрукта, уравновешивая профилактику травмирования от охлаждения, контроль метаболизма и сохранение качества на протяжении всей цепи послеуборки.
