---
title: "Системы охлаждения при обработке ананасов"
aliases: ["Системы охлаждения при обработке ананасов"]
description: "Спецификации HVAC для объектов обработки ананасов, включая контроль температуры, управление влажностью, предотвращение холодовых повреждений и контроль внутреннего потемнения при обработке тропических фруктов"
weight: 2
---

Системы охлаждения при обработке ананасов требуют точного контроля окружающей среды для поддержания качества плодов при предотвращении физиологических расстройств. Узкий диапазон допуска температуры и восприимчивость к холодовым повреждениям ниже 7°C требуют изощренных стратегий проектирования HVAC, которые уравновешивают требования охлаждения с физиологией плодов.

## Требования к температуре хранения по стадиям зрелости

Спецификации температуры хранения ананасов критически зависят от зрелости при уборке, при этом спелые зелёные плоды выдерживают более высокие температуры, чем спелые плоды.

| Стадия зрелости | Диапазон температуры | Максимальная продолжительность хранения | Критическая контрольная точка |
|----------------|-------------------|--------------------------|------------------------|
| Спелый зелёный | 10-13°C | 3-4 недели | Минимизация потери влаги |
| Начало окраски | 8-11°C | 2-3 недели | Мониторинг уровня этилена |
| Спелый плод | 7-10°C | 2 недели | Предотвращение холодовых повреждений |
| Подача на обработку | 7-8°C | 24-48 часов | Быстрая производительность |

Температурный перепад между хранением спелых зелёных и спелых плодов требует систем охлаждения с зонированием или отдельные холодные комнаты для оптимизации условий хранения для разных стадий зрелости.

## Предотвращение холодовых повреждений

Ананас проявляет серьёзные холодовые повреждения при воздействии температур ниже 7°C, проявляющиеся как водянистые области, внутреннее потемнение и сокращение срока хранения.

### Симптомы холодовых повреждений

**Основные индикаторы:**
- Внутреннее потемнение (чёрное сердце) в ткани мякоти
- Водянистый вид в областях ядра
- Полупрозрачные области в мякоти плода
- Тусклое, бронзовое обесцвечивание поверхности
- Потеря характерного аромата ананаса

**Вторичные эффекты:**
- Повышенная восприимчивость к грибковому гниению
- Ускоренное размягчение при прогреве
- Потеря восприятия сахара
- Развитие посторонних вкусов

### Допуск контроля температуры

Системы охлаждения должны поддерживать стабильность температуры в пределах ±0,5°C для предотвращения холодовых повреждений. Колебания температуры, превышающие 2°C в час, увеличивают восприимчивость к холоду даже при сохранении средних температур выше 7°C.

Критический период воздействия для холодовых повреждений начинается через 12 часов ниже 7°C для спелых плодов и 24 часов для спелых зелёных плодов.

## Контроль внутреннего потемнения и чёрного сердца

Внутреннее потемнение представляет наиболее значительный дефект качества при хранении ананаса, являющийся результатом ферментативного окисления фенольных соединений в условиях стресса.

### Стратегии предотвращения потемнения

**Управление температурой:**
- Поддержание минимальной температуры 7,5°C для спелых плодов
- Избегание колебаний температуры, превышающих ±1°C
- Внедрение постепенного охлаждения максимум с 0,5°C в час
- Мониторинг температуры ядра, а не только температуры окружающего воздуха

**Контроль атмосферы:**
- Поддержание уровня CO₂ ниже 5% для предотвращения повреждения CO₂
- Обеспечение уровней O₂ выше минимума 16%
- Внедрение непрерывной циркуляции воздуха 30-60 воздухообменов в час
- Предотвращение локализованного накопления газа

### Факторы риска внутреннего потемнения

| Фактор | Условие высокого риска | Условие низкого риска | Метод контроля HVAC |
|--------|---------------------|--------------------|--------------------|
| Температура | <7°C или колебания | 8-10°C стабильная | Пропорционально-интегрально-дифференциальный контроль температуры |
| Влажность | <80% или >95% | 85-90% | Мониторинг точки росы |
| Скорость воздуха | <0,2 м/с или >2 м/с | 0,3-0,5 м/с | Вентиляторы с переменной скоростью |
| Скорость охлаждения | >2°C/час | 0,3-0,5°C/час | Многоступенчатое охлаждение |
| Зрелость плода | Переспелый или незрелый | Надлежащая зрелость | Раздельное хранение |

## Спецификации управления влажностью

Ананас требует относительной влажности 85-90% для предотвращения потери влаги при избегании конденсации, которая способствует грибковому росту.

### Параметры управления влажностью

**Целевые условия:**
- Относительная влажность: 87 ± 3%
- Точка росы: 6-9°C при хранении 7-10°C
- Дефицит давления пара: 0,15-0,30 кПа
- Поверхностная влага: Сухая на ощупь

**Методы управления:**
- Высокоэффективные испарительные катушки с минимальным температурным перепадом
- Системы туманообразования для низкотемпературных приложений
- Испарительные подушки для зон предварительного охлаждения
- Осушение десикантами для точного контроля в комнатах с модифицированной атмосферой

### Предотвращение потери влаги

Ананас теряет примерно 1,5-2% веса в неделю при оптимальных условиях. Потеря веса, превышающая 5%, приводит к видимому сморщиванию и снижению рыночной ценности.

Проектирование системы охлаждения должно ориентироваться на температурный перепад испарителя 1-2°C для минимизации осушения при достижении требуемой холодопроизводительности.

## Системы принудительного охлаждения воздухом

Быстрое удаление полевого тепла продлевает срок хранения и снижает заболеваемость внутренним потемнением ананасов.

### Параметры проектирования принудительного охлаждения воздухом

**Требования к воздушному потоку:**
- Объёмный расход: 1,5-2,0 л/с на кг плода
- Перепад давления через поддоны: 50-125 Па
- Скорость воздуха через массу плода: 0,5-1,0 м/с
- Цель охлаждения: Снижение температуры мякоти до 10°C в течение 4-6 часов

**Конфигурация системы:**
- Горизонтальный или вертикальный поток воздуха через сложенные контейнеры
- Температура воздуха на входе: 7-8°C для спелых плодов, 10-11°C для спелых зелёных
- Температурный перепад: 1°C между входом воздуха и целевой температурой плода
- Длина камеры охлаждения: 3-4 м для коммерческих операций

### Расчёты скорости охлаждения

Требуемая холодопроизводительность систем принудительного охлаждения воздухом следует:

**Компоненты холодильной нагрузки:**
- Тепло продукта: Q = m × c × ΔT
- Тепло дыхания: 15-30 мВт/кг при 10°C
- Тепло контейнера: 5-8% от нагрузки продукта
- Инфильтрация: 10-15% от общей нагрузки

Где:
- m = масса плода (кг)
- c = удельная теплоёмкость ананаса (3,8 кДж/кг·К)
- ΔT = снижение температуры (обычно 20-25°C)

## Требования HVAC для объектов обработки

Объекты обработки ананасов требуют контроля окружающей среды в нескольких зонах для поддержания качества плодов и комфорта рабочих.

### Критерии проектирования для каждой зоны

| Зона обработки | Температура | Влажность | Воздухообмены в час | Специальные требования |
|----------------|-------------|----------|------------------|---------------------|
| Приёмный док | 18-22°C | 60-70% | 12-15 | Быстрое восстановление после открытия двери |
| Зона инспекции | 15-18°C | 65-75% | 15-20 | Охлаждение от высокой освещённости |
| Станция обрезки | 12-15°C | 70-80% | 20-25 | Вытяжка для контроля запаха |
| Холодное хранилище | 7-13°C | 85-90% | 30-40 | Зонирование температуры |
| Комната созревания | 20-25°C | 85-90% | 40-60 | Возможность подачи этилена |
| Зона упаковки | 10-15°C | 75-85% | 15-20 | Предотвращение конденсации |

### Определение размера системы охлаждения

Холодопроизводительность системы охлаждения объекта обработки должна учитывать:

**Стационарные нагрузки:**
- Дыхание плода: 20-40 В/т при температуре хранения
- Передача через изолированные стены: минимум изоляция R-25
- Инфильтрация через открытие двери: 15-25% от общей нагрузки
- Внутренние источники тепла от освещения, рабочих, оборудования

**Динамические нагрузки:**
- Подготовка продукта с полевой температуры 25-30°C
- Вариации объёма ежедневного поступления
- Периодические циклы разморозки
- Отвод тепла оборудованием в зонах обработки

## Операции удаления и обрезки коронки

Удаление коронки создаёт значительное тепло и влагу в зонах обработки, требующих специализированного проектирования HVAC.

### Контроль окружающей среды в зоне обрезки

**Генерирование тепла:**
- Двигатели оборудования: 2-5 кВт на линию обрезки
- Метаболическое тепло рабочего: 150-200 В на человека
- Увеличение дыхания плода: 200-300% из-за ранения
- Тепло дыхания: 40-60 мВт/кг для обрезанного плода

**Управление запахом и парами:**
- Местная вытяжная вентиляция: 500-1000 л/с на станцию обрезки
- Фильтрация воздуха вытяжки для летучих органических соединений
- Подпиточный воздух, предварительно кондиционированный до 12-15°C
- Избыточное давление в смежных чистых зонах

## Управление этиленом при операциях созревания

Контролируемое созревание требует подачи этилена при сохранении спецификаций температуры и влажности.

### Проектирование комнаты созревания

**Параметры окружающей среды:**
- Температура: 20-25°C для ускоренного созревания
- Относительная влажность: 85-90%
- Концентрация этилена: 100-150 ppm в течение 24-48 часов
- Удаление CO₂: Непрерывная вентиляция для поддержания <1%

**Распределение воздуха:**
- Равномерный воздушный поток по всей комнате: ±0,5°C вариация температуры
- Подача воздуха снизу, вытяжка сверху для циркуляции, управляемой плотностью
- Минимальная скорость воздуха 0,3 м/с на всех поверхностях плода
- 40-60 воздухообменов в час во время обработки этиленом

## Оптимизация срока хранения

Максимальная продолжительность хранения ананаса зависит от интегрированного контроля температуры, влажности и атмосферы.

| Условия хранения | Ожидаемый срок хранения | Скорость потери качества | Критический ограничивающий фактор |
|--------------------|----------------------|-------------------|-------------------------|
| 7°C, 85% ОВ | 2 недели | 1-2% в неделю | Порог холодовых повреждений |
| 10°C, 87% ОВ | 3-4 недели | 2-3% в неделю | Оптимально для спелого зелёного |
| 13°C, 90% ОВ | 2-3 недели | 3-4% в неделю | Ускоренное созревание |
| Модифицированная атмосфера | 4-5 недель | 1-2% в неделю | Требует 5% O₂, 5% CO₂ |

Срок хранения уменьшается примерно на 50% при каждом повышении температуры на 5°C выше оптимальной, следуя типичным отношениям Q₁₀ для биологических систем.

## Скорость дыхания и воздействие охлаждения

Дыхание ананаса генерирует тепло, которое должно быть удалено системами охлаждения, одновременно указывая на метаболическую активность плода.

### Генерирование тепла дыхания

| Температура | Скорость дыхания | Генерирование тепла | Воздействие охлаждения |
|-------------|------------------|-----------------|---------------------|
| 5°C | 10-15 мл CO₂/кг·ч | 15-20 В/т | Высокий риск холода |
| 7,5°C | 18-25 мл CO₂/кг·ч | 25-35 В/т | Минимальная безопасная температура |
| 10°C | 30-40 мл CO₂/кг·ч | 40-55 В/т | Оптимально для спелого зелёного |
| 15°C | 55-75 мл CO₂/кг·ч | 75-105 В/т | Быстрое созревание |
| 20°C | 90-120 мл CO₂/кг·ч | 125-165 В/т | Работа комнаты созревания |

Скорость дыхания приблизительно удваивается при каждом повышении температуры на 5-7°C, подчёркивая важность быстрого охлаждения и точного контроля температуры.

## Управление циклом разморозки

Разморозка испарителя в хранилище ананаса требует тщательного управления для предотвращения превышений температуры, которые вызывают холодовые повреждения или ускоряют созревание.

**Стратегия разморозки:**
- Разморозка горячим газом ограничена максимум 10-12 минут
- Запланирована в периоды низкой активности
- Повышение температуры ограничено максимум 2°C
- Восстановление температуры после разморозки в течение 15 минут
- Частота разморозки: Каждые 6-8 часов при работе 85-90% ОВ

**Альтернативные методы разморозки:**
- Разморозка обратного цикла для небольших холодных комнат
- Электрическая разморозка для витрин
- Разморозка по требованию на основе мониторинга перепада давления

## Мониторинг качества и контрольные точки

Критические контрольные точки для систем охлаждения при обработке ананасов требуют непрерывного мониторинга и сигнализации.

**Основные параметры мониторинга:**
- Температура подающего воздуха: точность ±0,3°C
- Температура мякоти плода: репрезентативная выборка, ±0,5°C
- Относительная влажность: точность ±3%
- Перепад давления катушки испарителя: индикация накопления инея
- Частота и продолжительность открытия двери: отслеживание инфильтрационной нагрузки
- Время работы системы охлаждения: проверка холодопроизводительности

Превышения температуры выше 13°C более чем на 4 часа или ниже 7°C более чем на 2 часа требуют инспекции плодов на дефекты качества и скорректированные прогнозы продолжительности хранения.

## Требования изоляции и пароизоляции

Объекты хранения ананасов требуют высокоэффективных строительных оболочек для поддержания контроля температуры и влажности при минимизации эксплуатационных расходов.

**Спецификации изоляции:**
- R-значение стены: R-25 до R-30 (RSI 4,4-5,3)
- R-значение потолка: R-30 до R-35 (RSI 5,3-6,2)
- Изоляция пола: R-15 до R-20 (RSI 2,6-3,5) с пароизоляцией
- Пароизоляция: Непрерывный полиэтилен толщиной 6 мил на тёплой стороне

**Управление тепловыми мостами:**
- Изолированные рамы дверей и косяки
- Термические разрывы в конструктивных проникновениях
- Минимизированные соединения металл-к-металлу через оболочку
- Герметичные электрические и холодильные трубопроводы через проникновения

Надлежащее проектирование оболочки снижает инфильтрационные нагрузки на 30-40% и поддерживает стабильные условия влажности, критические для сохранения качества ананасов.
