---
title: "Цехи обработки говядины"
aliases: ["Цехи обработки говядины"]
description: "Требования к проектированию HVAC для цехов обработки и резки говядины, включая контроль температуры, распределение воздуха, нагрузки от персонала и соответствие требованиям USDA FSIS для предприятий по переработке мяса"
weight: 3
---

## Технический обзор

Цехи обработки говядины представляют собой критические охлаждаемые помещения, где крупные куски разделываются на розничные порции, требуя точного контроля окружающей среды для сохранения безопасности продукции, продления срока хранения и обеспечения производительности рабочих. Система HVAC должна сбалансировать конкурирующие требования: поддержание температуры продукции ниже 7°C для контроля микробного роста, обеспечение адекватного движения воздуха для контроля влаги без чрезмерной дегидратации продукции и создание комфортных условий для рабочих, выполняющих физически требовательные задачи в холодной среде.

Профиль теплоотдачи существенно отличается от других пространств переработки мяса из-за непрерывного присутствия персонала, оборудования, генерирующего тепло, и частого перемещения продукции. Распределение воздуха должно предотвращать расслоение теплого воздуха у потолка, избегая прямого воздействия на открытые поверхности мяса, которое ускоряет потерю влаги и обесцвечивание.

## Требования к температуре и влажности в помещении

### Параметры температуры

Цехи обработки говядины работают в узком диапазоне температур, определяемом требованиями безопасности пищевых продуктов и сохранения качества продукции. USDA FSIS требует, чтобы помещения, где обрабатываются мясные продукты, поддерживали температуру не выше 10°C (50°F), с лучшей практикой в отрасли, предполагающей целевую температуру 4-7°C (40-45°F) для максимального продления срока хранения и минимизации размножения бактерий.

| Параметр | Значение | Допуск | Примечания |
|----------|----------|--------|-----------|
| Температура воздуха в помещении | 4-7°C (40-45°F) | ±1°C | Соответствие USDA FSIS |
| Температура поверхности продукции | ≤7°C (45°F) | Критический предел | Непрерывный мониторинг |
| Расчетная наружная температура | По данным климата ASHRAE | 0,4% расчетный день | Расчет нагрузки охлаждения |
| Минимальная рабочая температура | 2°C (36°F) | - | Предотвращение замерзания продукции |
| Время восстановления температуры | ≤2 часа | После проникновения воздуха через дверь | Запас по производительности системы |

Система управления должна быстро реагировать на тепловые возмущения от открывания дверей, тепла оборудования и различных нагрузок от персонала. Датчики температуры должны располагаться на рабочей высоте (1,2-1,5 м над полом) для точного отражения условий у поверхности мяса, а не расслоенной температуры воздуха у потолка.

### Контроль влажности

Относительная влажность в цехах обработки требует тщательного управления для баланса между удержанием влаги в мясных продуктах и контролем конденсации на поверхностях и оборудовании. Целевой диапазон относительной влажности составляет 85-90% для минимизации потери веса продукции, предотвращая при этом чрезмерную влажность, способствующую микробному росту и создающую скользкие полы.

| Параметр | Значение | Влияние |
|----------|----------|--------|
| Относительная влажность | 85-90% | Оптимально для качества продукции |
| Минимальная относительная влажность | 80% | Предотвращение чрезмерной дегидратации |
| Максимальная относительная влажность | 92% | Порог конденсации |
| Температура точки росы | 2-5°C (36-41°F) | Риск конденсации на поверхности |
| Скорость потери веса | 0,1-0,3% на 8-часовую смену | Цель отрасли |

Контроль влажности достигается в основном путем выбора теплообменника (надлежащий шаг оребрения и скорость прохождения воздуха) без использования активного увлажнения. Испарительные теплообменники с дифференциалом температуры 6-8°C между воздухом на входе и хладагентом минимизируют осушение. Электрические системы оттаивания поддерживают эффективность теплообменника и предотвращают образование льда, снижающего расход воздуха и контроль влажности.

## Проектирование системы распределения воздуха

### Требования к воздухообмену

Распределение воздуха в цехах обработки должно обеспечивать равномерное распределение температуры без создания чрезмерных скоростей на рабочих поверхностях. Высокие скорости воздуха ускоряют испарение влаги с поверхности мяса, вызывая деградацию качества и потерю веса, влияющую на рентабельность.

| Параметр проектирования | Значение | Обоснование |
|------------------------|----------|------------|
| Воздухообмены в час | 10-15 ACH | Равномерность температуры |
| Скорость приточного воздуха (занятая зона) | 0,15-0,30 м/с (30-60 футов/мин) | Минимизация дегидратации |
| Скорость приточного воздуха (уровень потолка) | 2,5-4,0 м/с (500-800 футов/мин) | Покрытие распределением |
| Температурный дифференциал (приток-помещение) | 3-5°C (5-9°F) | Избегание теплового шока |
| Дальность броска | 0,75 × размер помещения | Полное перемешивание воздуха |

Относительно высокий воздухообмен выполняет несколько функций: быстрое удаление тепла от персонала и оборудования, разбавление переносимых по воздуху контаминантов и поддержание положительного давления относительно прилегающих теплых помещений. Однако выбор и расположение диффузоров приточного воздуха должны обеспечивать, чтобы зоны высокоскоростного выброса оставались поднятыми над рабочими поверхностями.

### Стратегии распределения приточного воздуха

**Потолочные диффузоры**: Многонаправленные потолочные диффузоры, расположенные в сетчатом узоре, обеспечивают равномерное покрытие с горизонтальными рисунками броска. Диффузоры должны располагаться на расстоянии 3-4 м друг от друга, при этом расстояния броска рассчитаны для обеспечения перекрытия на рабочей высоте. Такое расположение предотвращает мертвые зоны, где происходит расслоение температуры.

**Распределение через перфорированный воздуховод**: Непрерывный перфорированный воздуховод, установленный по периметру помещения, обеспечивает распределение воздуха с низкой скоростью с минимальными сквозняками. Размер перфорации (обычно 12-25 мм в диаметре) и расстояние управляют скоростью выброса. Эта система превосходна в узких цехах обработки, где центральное расположение диффузора создает неравномерное покрытие.

**Вытеснительная вентиляция**: Подача воздуха с низкой скоростью на уровне пола с высокоуровневым выхлопом создает восходящее движение воздуха, обусловленное тепловой плавучестью от персонала и оборудования. Эта стратегия минимизирует скорости воздуха у поверхности мяса, обеспечивая превосходную эффективность вентиляции. Требует установленных в полу или низко расположенных на стене терминалов подачи с температурой приточного воздуха всего на 2-3°C ниже температуры помещения.

### Конфигурация возвратного воздуха

Решетки возвратного воздуха должны располагаться для обеспечения полной циркуляции воздуха без короткого замыкания приточного воздуха. Высокоуровневые возвраты (потолочные или высоко расположенные на стене) хорошо работают с потолочными системами подачи, захватывая теплый воздух, поднимающийся от персонала и оборудования. В системах вытеснительной вентиляции высокоуровневые возвраты являются обязательными для вытяжки загрязненного воздуха без его переиспускания через занятую зону.

Скорость возвратного воздуха через решетки не должна превышать 2,5 м/с (500 футов/мин) для минимизации шума и падения давления. Расположение решетки должно сохранять минимальное расстояние 3 м от диффузоров приточного воздуха для предотвращения короткого замыкания воздушного потока, создающего температурные колебания.

## Рассмотрение расположения рабочих станций

### Пространственное планирование для интеграции HVAC

Расположение цеха обработки напрямую влияет на производительность системы HVAC. Позиционирование рабочих станций влияет на распределение тепловой нагрузки, рисунки воздушного потока и эффективность вентиляции. Проектировщик HVAC должен координироваться с инженерами процесса для оптимизации условий окружающей среды.

**Линейные производственные линии**: Системы на основе конвейера, где продукция движется непрерывно мимо неподвижных рабочих, создают предсказуемые рисунки тепловой нагрузки. Распределение приточного воздуха должно следовать производственной линии с диффузорами, расположенными над рабочими станциями для обеспечения охлаждения в местах наибольшей концентрации персонала.

**Ячейковые рабочие станции**: Отдельные режущие станции, расположенные в сетчатом узоре, требуют распределенной подачи воздуха для обеспечения каждой позиции адекватной вентиляцией и охлаждением. Это расположение создает рассеянные тепловые нагрузки, требующие равномерного распределения воздуха по всему объему помещения.

**Зоны локализованной тепловой нагрузки оборудования**: Области с сосредоточенным оборудованием (ленточные пилы, шлифовальные машины, машины вакуумной упаковки) генерируют локализованные тепловые нагрузки, требующие дополнительной подачи воздуха или выделенных охлаждающих агрегатов для предотвращения горячих точек.

### Влияние плотности персонала

Плотность рабочих в цехах обработки варьируется от 5-15 м² на человека в зависимости от уровня автоматизации и производственных операций. Каждый рабочий генерирует приблизительно 150-200 ватт чувственной тепловой нагрузки, выполняя умеренную или тяжелую физическую работу в холодной среде. Это выделение тепла на 30-40% выше, чем типичная офисная работа, из-за физического характера обработки мяса и его обращения.

| Плотность занятости | Нагрузка от персонала | Общее тепло (20 рабочих) | Рассмотрение при проектировании |
|-------------------|----------------------|--------------------------|--------------------------------|
| Высокая плотность (5 м²/человека) | 200 Вт/человека | 4000 Вт чувственного | Требуется локализованное охлаждение |
| Средняя плотность (10 м²/человека) | 175 Вт/человека | 3500 Вт чувственного | Адекватно равномерное распределение |
| Низкая плотность (15 м²/человека) | 150 Вт/человека | 3000 Вт чувственного | Стандартное потолочное распределение |

Нагрузки от персонала составляют 30-50% общей холодильной нагрузки в цехах обработки, что делает точные оценки занятости критичными для определения размера системы. Проектирование должно вмещать пиковую занятость во время смен максимального производства.

## Требования к охлаждению оборудования

### Тепловые нагрузки оборудования для переработки

Электрическое оборудование в цехах обработки генерирует значительное чувственное тепло, которое должно быть удалено системой HVAC. Оборудование с приводом от двигателя работает непрерывно во время производственных смен, выделяя тепло как от неэффективности двигателя, так и от механического трения.

| Тип оборудования | Входная мощность | Выделение тепла | Типичное количество |
|------------------|------------------|-----------------|---------------------|
| Ленточная пила (5 л.с.) | 3730 Вт | 3730 Вт | 2-4 единицы |
| Мясорубка (3 л.с.) | 2240 Вт | 2240 Вт | 1-2 единицы |
| Машина вакуумной упаковки | 1500 Вт | 1500 Вт | 2-3 единицы |
| Система конвейера (10 л.с.) | 7460 Вт | 7460 Вт | 1 система |
| Стерилизатор ножей | 3000 Вт | 3000 Вт | 4-6 единиц |
| Освещение (LED) | 15 Вт/м² | 15 Вт/м² | Вся площадь |

Общая нагрузка оборудования для типичного цеха обработки площадью 500 м² варьируется от 15000-25000 ватт в зависимости от уровня автоматизации. Тепло от оборудования выделяется непрерывно во время работы, создавая базовую холодильную нагрузку, существующую независимо от занятости персонала или производительности продукции.

### Тепловое воздействие стерилизатора ножей

Правила USDA FSIS требуют стерилизаторов ножей, поддерживающих температуру воды на 82°C (180°F), расположенных на каждой рабочей станции. Эти единицы способствуют как чувственному теплу (работа элемента), так и скрытому теплу (испарение воды) в нагрузку помещения.

Каждый стерилизатор выделяет приблизительно 300 ватт чувственного тепла и 200 ватт скрытого тепла при непрерывной работе. На предприятии с 20 рабочими станциями стерилизаторы ножей вносят вклад в нагрузку 6000 ватт чувственного и 4000 ватт скрытого. Скрытая нагрузка повышает уровни влажности, частично компенсируя осушение от испарительных теплообменников.

## Расчеты холодильной нагрузки

### Комплексный анализ нагрузки

Общая холодильная нагрузка для цехов обработки говядины включает несколько компонентов, которые должны быть индивидуально рассчитаны и суммированы для точного определения размера системы.

**Передача нагрузки**: Приток тепла через стены, потолок и пол из смежных теплых помещений, рассчитанный с использованием Q = U × A × ΔT. Изолированные панели (100-150 мм полиуретана) с U-значениями 0,20-0,25 Вт/м²·K минимизируют передачи нагрузки.

**Инфильтрационная нагрузка**: Обмен воздуха через двери, обычно крупнейший компонент единой нагрузки. Высокоскоростные рулонные двери, воздушные завесы и шлюзы снижают инфильтрацию. Нагрузка рассчитана с использованием метода воздухообмена или детального анализа трафика дверей.

**Нагрузка продукции**: Удаление чувственного тепла для охлаждения поступающей говядины с температуры холодильного помещения (0-2°C) до температуры цеха обработки (4-7°C). Минимальная нагрузка, так как продукция предварительно охлаждена. Приблизительно 50-100 Вт на метрическую тонну часового производства.

**Нагрузка от персонала**: Рабочие вносят 150-200 Вт чувственного и 50-75 Вт скрытого на человека. Для 20 рабочих: 3000-4000 Вт чувственного, 1000-1500 Вт скрытого.

**Нагрузка оборудования**: Электрические двигатели и оборудование для переработки генерируют 15000-25000 Вт непрерывной чувственной нагрузки, как описано выше.

**Нагрузка освещения**: LED-освещение при 15 Вт/м² для помещения площадью 500 м² способствует 7500 Вт чувственного тепла.

**Коэффициент безопасности**: Применяйте коэффициент безопасности 10-15% к рассчитанной нагрузке для учета вариаций в занятости, использовании оборудования и будущем расширении.

## Соответствие нормативно-правовым требованиям USDA FSIS

### Требования мониторинга температуры

USDA FSIS требует непрерывного мониторинга и документирования температур в помещениях на предприятиях по переработке мяса. Система управления HVAC должна интегрироваться с оборудованием для регистрации данных для обеспечения нормативного соответствия.

**Частота мониторинга**: Показания температуры записываются как минимум через 15-минутные интервалы с использованием откалиброванных датчиков с точностью ±0,5°C.

**Расположение датчика**: Датчики позиционированы в самом теплом месте помещения (обычно рядом с дверьми или концентрациями оборудования) для обеспечения соответствия всего пространства.

**Системы оповещения**: Аудио и визуальные сигналы тревоги активируются при превышении температурой помещения 10°C (50°F) с уведомлением для управления предприятием и персонала технического обслуживания.

**Хранение записей**: Логи температуры сохраняются на протяжении минимум 1 года, доступны для проверки инспектором FSIS при аудитах предприятия.

### Санитария и качество воздуха

Оборудование обработки воздуха должно поддерживать программы санитарии предприятия и предотвращать загрязнение мясных продуктов.

**Положительное давление**: Цехи обработки поддерживаются при 10-15 Па положительного давления относительно смежных коридоров и нежилых помещений для предотвращения инфильтрации контаминантов.

**Фильтрация воздуха**: Минимум MERV 13 фильтрация приточного воздуха для удаления частиц, спор плесени и бактерий. Предварительные фильтры (MERV 8) продлевают жизнь финального фильтра.

**Дренаж конденсата теплообменника**: Поддоны дренажа испарительного теплообменника изготовлены из нержавеющей стали с непрерывным уклоном к напольному сливу. Не допускается стоячая вода, поддерживающая микробный рост.

**Конструкция воздуховода**: Воздуховоды из нержавеющей стали со сварными швами и гладкой внутренней поверхностью для предотвращения накопления загрязнений. Доступные панели чистки для инспекции и санитарии.

**Доступность оборудования**: Все компоненты обработки воздуха доступны для очистки и инспекции без риска загрязнения продукции. Предпочтительно расположение единицы в отдельных механических помещениях.

## Сводка параметров проектирования помещения

### Полная таблица критериев проектирования

| Параметр проектирования | Спецификация | Нормативная ссылка |
|------------------------|--------------|-------------------|
| Температура в помещении | 4-7°C (40-45°F) | USDA FSIS, ASHRAE |
| Относительная влажность | 85-90% | Лучшая практика отрасли |
| Воздухообмены в час | 10-15 ACH | ASHRAE Переработка пищевых продуктов |
| Скорость приточного воздуха (Занятая) | 0,15-0,30 м/с | Защита качества продукции |
| Положительное давление | 10-15 Па | Контроль загрязнения |
| Фильтрация воздуха | Минимум MERV 13 | Стандарты безопасности пищевых продуктов |
| Равномерность температуры | Максимум ±1°C | Гарантия качества |
| Нагрузка от персонала | 150-200 Вт/человека чувственного | ISO 7730 метаболический уровень |
| Уровень освещения | 500-750 люкс | Инспекция и безопасность |
| Уровень шума | ≤70 дBA | Стандарты рабочего места OSHA |

### Рассмотрения энергоэффективности

Цехи обработки работают непрерывно во время производственных смен (обычно 8-16 часов ежедневно, 5-6 дней в неделю), что делает энергоэффективность критичной для контроля затрат на эксплуатацию.

**Холодильная способность переменной емкости**: Винтовые или роторные компрессоры с преобразователями переменной частоты согласуют выход охлаждения с фактической нагрузкой, снижая потребление энергии при условиях неполной нагрузки.

**Управление вентилятором испарителя**: Вентиляторы с двигателем ЕС и модуляция скорости на основе спроса температуры снижают энергию вентилятора на 40-60% по сравнению с системами постоянного объема.

**Рекуперация тепла**: Отвод тепла системы холодильника может обеспечить горячую воду для стерилизаторов ножей, снижая потребление топлива котла и повышая общую эффективность системы.

**LED-освещение**: Высокоэффективные LED-светильники, рассчитанные на работу при низких температурах, обеспечивают экономию энергии 50-70% по сравнению с люминесцентным освещением с превосходной цветопередачей (CRI >90) для инспекции мяса.

**Контроль инфильтрации**: Высокоскоростные двери (открытие/закрытие за 2-3 секунды), воздушные завесы на основных входах и обучение персонала минимизируют потери холодного воздуха, снижая холодильную нагрузку на 15-25%.

Система HVAC для цехов обработки говядины представляет сложную инженерную задачу, требующую интеграции технологии холодильного оборудования, науки распределения воздуха, нормативных требований безопасности пищевых продуктов и соображений комфорта рабочих. Надлежащее проектирование обеспечивает нормативное соответствие, сохранение качества продукции и рентабельную эксплуатацию предприятия.
