---
title: "Охлаждение и выдержка баранины"
aliases: ["Охлаждение и выдержка баранины"]
description: "Полное техническое руководство по системам охлаждения и выдержки тушек баранины, включая протоколы быстрого охлаждения, проектирование камер выдержки, контроль температуры и влажности, предотвращение холодного сокращения, а также спецификации HVAC систем для оптимального развития качества мяса."
weight: 1
---

## Обзор

Системы охлаждения и выдержки баранины требуют точного контроля окружающей среды для обеспечения быстрого снижения температуры после забоя при одновременном предотвращении холодного сокращения, за которым следует управляемая выдержка при немного повышенных температурах для развития вкуса и нежности. Меньший размер туши и более низкое содержание жира по сравнению с говядиной требуют специфических скоростей охлаждения и скоростей воздуха для предотвращения чрезмерной потери влаги при достижении быстрого снижения температуры ядра.

Предприятия по переработке баранины обычно используют двухэтапный подход к охлаждению: быстрое начальное охлаждение для удаления остаточного тепла и снижения риска роста микробов, за которым следует управляемая выдержка при немного повышенных температурах для оптимизации активности ферментов и развития текстуры.

## Требования начального охлаждения

### Спецификации скорости охлаждения

Туши баранины требуют быстрого охлаждения от температуры забоя (приблизительно 38-39°C температура ядра) до 7°C в глубокой части ноги в течение 16-24 часов. Меньший размер туши (обычно 15-25 кг) позволяет более быстрое удаление тепла по сравнению с говядиной, но увеличивает восприимчивость к поверхностному замораживанию и чрезмерной дегидратации.

**Целевые скорости охлаждения:**
- Снижение температуры поверхности: 35°C до 4°C за 6-8 часов
- Температура глубокой части ноги: 38°C до 7°C за 16-20 часов
- Конечная целевая температура ядра: 0-2°C в течение 24 часов

### Параметры проектирования камеры охлаждения

| Параметр | Спецификация | Примечания |
|----------|--------------|-----------|
| Температура воздуха | -1 до 2°C | Ниже, чем для говядины, для компенсации меньшей массы |
| Скорость воздуха | 1,5-2,5 м/с | Более высокая скорость в течение первых 10 часов |
| Относительная влажность | 88-92% | Критична для сохранения влаги |
| Воздухообмены | 40-60 в час | Во время фазы быстрого охлаждения |
| Пониженная скорость | 0,3-0,5 м/с | После 10-12 часов для снижения потерь |

Система охлаждения должна обеспечивать достаточную мощность для удаления приблизительно 280-320 кДж/кг тепла из туши во время начальной фазы охлаждения. Для предприятия, обрабатывающего 200 туш за смену при среднем весе 20 кг, мгновенная нагрузка охлаждения во время пикового охлаждения составляет приблизительно 150-175 кВ, без учета теплопоступлений в здание и инфильтрации.

## Предотвращение холодного сокращения

Холодное сокращение происходит, когда мышечная ткань до окоченения подвергается воздействию температур ниже 10°C, что вызывает необратимое сокращение мышц и тяжелое затвердение. Баранина особенно восприимчива из-за быстрого снижения pH и минимального изолирующего жирового покрова.

**Стратегии предотвращения:**

1. **Отложенный протокол охлаждения:** удерживайте туши при 10-15°C в течение 6-10 часов после забоя, чтобы обеспечить достаточное снижение pH (pH < 6,0) перед воздействием температур охлаждения
2. **Управляемая скорость охлаждения:** ограничьте скорость охлаждения поверхности максимально 3-4°C в час в течение первых 6 часов
3. **Электрическая стимуляция:** приложите низковольтную стимуляцию сразу после забоя для ускорения снижения pH и начала окоченения

Система охлаждения должна соответствовать протоколам отложенного входа, требуя промежуточных охладителей или систем переменной мощности для обработки поэтапной загрузки туш.

## Контроль температуры и влажности при выдержке

### Спецификации камеры выдержки

После начального охлаждения туши баранины выигрывают от управляемой выдержки для развития вкуса и улучшения нежности посредством ферментативного протеолиза. В отличие от говядины, выдержка баранины обычно короче (5-10 дней) из-за более молодого возраста животного и минимального содержания соединительной ткани.

| Параметр | Спецификация | Допуск |
|----------|--------------|--------|
| Температура по сухому термометру | 0-2°C | ±0,5°C |
| Относительная влажность | 85-90% | ±3% |
| Скорость воздуха | 0,2-0,4 м/с | Только мягкая циркуляция |
| Воздухообмены | 10-15 в час | Предотвратить накопление CO₂ |
| Точка росы | -1,5 до 0°C | Предотвратить поверхностную конденсацию |

### Проектирование системы контроля влажности

Поддержание точного контроля влажности предотвращает чрезмерную потерю влаги (усадку) при одновременном предотвращении поверхностной конденсации, которая способствует росту микробов. Целевая потеря усадки во время выдержки составляет 0,8-1,2% в неделю.

**Методы контроля влажности:**

- **Охлажденные водяные змеевики с широким шагом ребер:** 6-8 ребер на дюйм для минимизации осушения
- **Увеличенные змеевики испарителя:** TD (разность температур) 2-3°C между воздухом и хладагентом для снижения удаления влаги
- **Байпас горячего газа или компрессоры переменной мощности:** поддерживают стабильную температуру змеевика без чрезмерного циклирования
- **Ультразвуковое увлажнение:** добавляет влагу при снижении относительной влажности ниже уставки без тепловой нагрузки

Конструкция змеевика испарителя должна сбалансировать удаление тепла с сохранением влаги. Рассчитайте скорость удаления влаги, используя:

**m = ṁ × (W₁ - W₂)**

Где:
- m = скорость удаления влаги (кг/с)
- ṁ = расход воздуха по массе (кг/с)
- W₁ = входящее соотношение влажности воздуха (кг воды/кг сухого воздуха)
- W₂ = выходящее соотношение влажности воздуха (кг воды/кг сухого воздуха)

## Расстояние между тушами и распределение воздуха

### Плотность размещения

Надлежащее расстояние между тушами обеспечивает равномерную циркуляцию воздуха и скорость охлаждения всех туш в помещении.

**Требования к расстоянию:**
- Минимум 150 мм между поверхностями туш
- Расстояние между рельсами: 300-400 мм по центру
- Ширина проходов: минимум 900 мм для циркуляции воздуха
- Максимальная плотность размещения: 250-300 кг/м³ площади пола

### Проектирование распределения воздуха

Верхнее распределение подаваемого воздуха с низкими боковыми возвратами обеспечивает оптимальные схемы циркуляции вокруг подвешенных туш. Подаваемый воздух должен вводиться в несколько точек для предотвращения мертвых зон и стратификации.

**Проектирование системы распределения:**

| Компонент | Спецификация |
|-----------|--------------|
| Воздуховоды подачи | Перфорированные или щелевые для равномерного выпуска |
| Скорость выпуска | 3-5 м/с из воздуховода, 1,5-2,5 м/с у туши |
| Местоположение возврата | Низкий боковой уровень или уровень пола |
| Схема подаваемого воздуха | Горизонтальный выпуск поперек рядов туш |
| Однородность температуры воздуха | ±1°C во всем пространстве |

## Развитие качества во время выдержки

### Ферментативная активность и нежность

Выдержка улучшает нежность баранины благодаря активности фермента кальпаина, который разрушает белки миофибрилл. Диапазон температуры выдержки 0-2°C представляет баланс между активностью фермента и контролем микробов.

**Скорости улучшения нежности:**
- Дни 1-3: минимальные изменения (до окоченения до разрешения окоченения)
- Дни 4-7: улучшение силы сдвига на 15-20%
- Дни 8-14: дополнительное улучшение на 8-12% (убывающая отдача)
- Свыше 14 дней: минимальная выгода, повышенная усадка и микробный риск

### Развитие вкуса

Развитие вкуса баранины во время выдержки незначительно по сравнению с говядиной из-за более молодого возраста животного и более низкого содержания внутримышечного жира. Выдержка в основном снижает "кровавые" или металлические вкусы при развитии мягких ореховых и пикантных нот.

Оптимальная продолжительность выдержки:
- Легкая баранина (< 20 кг): 5-7 дней
- Тяжелая баранина (20-25 кг): 7-10 дней
- Баранина (> 25 кг, старые животные): 10-14 дней

### Поверхностная влага и блеск

Управление поверхностной влагой во время выдержки влияет на внешний вид и микробную стабильность. Поверхность туши должна оставаться сухой на ощупь, но не высушенной, с ярко-красным цветом (блеск), указывающим на надлежащый контакт с кислородом.

**Целевые условия поверхности:**
- Активность поверхностной воды (aw): 0,90-0,92
- Отсутствие видимой конденсации или влажности
- Равномерное развитие цвета
- Плотное, сухое образование пленки

## Расчеты нагрузки охлаждения

### Компоненты нагрузки охлаждения

Общая нагрузка охлаждения для охлаждения баранины включает удаление тепла из продукта, тепло дыхания, теплопоступления в здание и инфильтрацию.

**Нагрузка охлаждения продукта (доминирующая):**

**Q_product = m × cp × ΔT / t**

Для 200 туш по 20 кг каждая, охлаждение от 38°C до 2°C за 20 часов:

Q_product = (200 × 20 кг) × (3,5 кДж/кг·K) × (36 K) / (20 × 3600 с) = 35 кВ

**Тепло дыхания (уменьшающееся с течением времени):**
- Первые 12 часов: 0,08-0,12 Вт/кг
- Часы 12-24: 0,03-0,05 Вт/кг

**Требование общей мощности системы:**
- Пиковая нагрузка (часы 2-10): 45-55 кВ на 200 туш
- Устойчивая нагрузка (часы 10-24): 25-35 кВ
- Нагрузка камеры выдержки: 8-12 кВ (в основном теплопоступления в здание)

### Выбор испарителя

Выберите испарители с низким TD для сохранения высокой влажности:

| Применение | TD (°C) | Шаг ребер | Частота разморозки |
|------------|---------|-----------|-------------------|
| Быстрое охлаждение | 4-6 | 4-6 FPI | Каждые 4-6 часов |
| Последующее охлаждение | 2-3 | 6-8 FPI | Каждые 8-12 часов |
| Камера выдержки | 2-3 | 6-8 FPI | Каждые 12-24 часа |

## Стратегии управления системой

### Многоэтапное управление охлаждением

Реализуйте управление на основе времени или температуры для перехода между этапами охлаждения:

**Этап 1 - быстрое охлаждение (0-10 часов):**
- Вентиляторы испарителя: 100% скорость
- Уставка температуры воздуха: 0-1°C
- Высокая скорость воздуха поддерживается

**Этап 2 - удержание температуры (10-24 часа):**
- Вентиляторы испарителя: 40-60% скорость (управление VFD)
- Уставка температуры воздуха: 1-2°C
- Пониженная скорость воздуха для минимизации усадки

**Этап 3 - выдержка (1-10 дней):**
- Вентиляторы испарителя: 30-40% скорость
- Уставка температуры воздуха: 0-2°C
- Управление влажностью активировано
- Только мягкая циркуляция воздуха

### Мониторинг температуры

Установите несколько точек мониторинга температуры:
- Температура воздуха: подаваемый и возвратный воздух, несколько местоположений в комнате
- Температура продукта: системы беспроводных датчиков в репрезентативных тушах (мышцы глубокой части ноги)
- Температура поверхности: датчики ИК для мониторинга предотвращения холодного сокращения

## Соображения энергоэффективности

### Системы переменной мощности

Компрессоры с переменной скоростью и вентиляторы испарителя снижают потребление энергии при условиях частичной нагрузки:

- **Винтовой компрессор с скользящим клапаном:** модуляция мощности 30-100%
- **Множественные спиральные компрессоры со ступенчатым управлением:** пошаговое управление мощностью
- **Вентиляторы испарителя, управляемые VFD:** соответствие расходу воздуха требованиям охлаждения

### Рекуперация тепла

Захватите тепло компрессора для отопления предприятия или производства горячей воды:

- Пересушиватель: предварительный нагрев промывочной воды до 50-60°C
- Рекуперация тепла горячего газа: отопление здания в холодную погоду
- Типичный потенциал рекуперации тепла: 20-30% энергии охлаждения

## Ссылки ASHRAE и стандарты

Руководство по проектированию из справочника по охлаждению ASHRAE:
- Глава 31: Мясные продукты - требования к охлаждению и хранению баранины
- Глава 19: Энергетические ресурсы - энергоэффективность охлаждения
- Глава 14: Системы аммиачного охлаждения - проектирование системы для обработки мяса

Отраслевые стандарты:
- Руководящие принципы USDA пищевой безопасности и инспекционной службы по скоростям охлаждения
- Требования кодекса FDA для охлаждаемого хранения
- Стандарты OSHA для безопасности системы охлаждения

## Передовая практика эксплуатации

### Процедуры загрузки туш

- Поэтапная загрузка туш, чтобы предотвратить тепловой удар по системе охлаждения
- Загружайте максимум 25-30% емкости комнаты в час
- Допустите минимум 2-часовые интервалы между циклами загрузки для восстановления системы

### Управление разморозкой

Запланируйте разморозку в непиковые периоды:
- Разморозка горячим газом предпочтительна для быстрого возврата в работу
- Электрическая разморозка приемлема для небольших систем
- Разморозка водой избегается из-за санитарных проблем

### Требования к обслуживанию

**Ежедневно:**
- Мониторинг температуры и влажности в комнате
- Проверка температуры продукта
- Осмотр уплотнений дверей и проверка закрытия

**Еженедельно:**
- Очистка змеевиков испарителя
- Проверка работы разморозки
- Проверка работы системы управления

**Ежемесячно:**
- Осмотр изоляции и паробарьеров
- Проверка заряда хладагента и давлений системы
- Очистка конденсаторов

**Ежеквартально:**
- Калибровка датчиков температуры и влажности
- Осмотр электрических соединений
- Тестирование аварийных систем

## Устранение неисправностей часто встречающихся проблем

| Проблема | Вероятная причина | Решение |
|---------|-------------------|---------|
| Чрезмерная усадка (> 2% за 24 ч) | Низкая влажность, высокая скорость воздуха | Увеличьте уставку относительной влажности, снизьте скорость вентилятора |
| Замораживание поверхности | Температура воздуха слишком низкая, высокая скорость | Увеличьте температуру воздуха до 1-2°C, снизьте скорость |
| Неравномерное охлаждение | Плохое распределение воздуха, перегрузка | Улучшьте расстояние между тушами, проверьте работу вентилятора |
| Холодное сокращение | Преждевременное охлаждение, быстрое охлаждение | Реализуйте протокол отложенного охлаждения |
| Поверхностная конденсация | Высокая влажность, плохая циркуляция | Снизьте относительную влажность, увеличьте воздушный поток |
| Продленное время охлаждения | Недостаточная мощность, высокая нагрузка | Добавьте мощность охлаждения, снизьте плотность загрузки |

## Заключение

Системы охлаждения и выдержки баранины требуют точного управления охлаждением для балансирования требований быстрого охлаждения с сохранением качества. Меньший размер туши требует более высоких скоростей воздуха и более низких температур по сравнению с переработкой говядины, в то время как восприимчивость к холодному сокращению требует тщательного управления скоростью охлаждения в течение критического периода до окоченения.

Успешное проектирование системы включает многоэтапные протоколы охлаждения, точный контроль влажности и оптимизированное распределение воздуха для достижения целевых скоростей охлаждения при минимизации потерь усадки и максимизации развития качества мяса во время периода выдержки.
