---
title: "Требования к хранению баранины"
aliases: ["Требования к хранению баранины"]
description: "Комплексные технические спецификации для систем охлаждения хранилищ баранины, включая температуры хранения свежей и замороженной продукции, контроль влажности, параметры сроков хранения и рекомендации ASHRAE/USDA для предприятий переработки мяса."
weight: 3
---

## Обзор

Системы охлаждения хранилищ баранины требуют точного контроля температуры и влажности для поддержания качества продукции, предотвращения роста микроорганизмов и максимизации срока хранения. Требования к хранению значительно различаются между свежими тушками, обработанными куском и замороженными продуктами. Проектирование систем HVAC должно учитывать ощутимые и скрытые тепловые нагрузки продукции, инфильтрацию во время операций загрузки и метаболическое тепло, генерируемое дыханием свежего мяса.

Надлежащие условия хранения предотвращают потерю влаги, окислительное прогоркание, изменение цвета и распространение микроорганизмов. Единообразность температуры во всем хранилище является критичной, поскольку колебания температуры на 1-2°C могут резко снизить срок хранения и качество продукции.

## Параметры хранения свежей баранины

### Требования к температуре

Температуры хранения свежей баранины уравновешивают ингибирование микроорганизмов с предотвращением повреждения мышечной ткани от замораживания:

| Тип хранилища | Диапазон температуры | Оптимальная температура | Допуск |
|-------------|-------------------|---------------------|-----------|
| Охладитель для туш | 0-2°C | 1°C | ±0,5°C |
| Цех обработки | 4-7°C | 6°C | ±1°C |
| Витрина розничной торговли | 0-2°C | 1°C | ±0,5°C |
| Кратковременное хранение | -1-1°C | 0°C | ±0,3°C |

Свежая баранина не должна храниться ниже -1,5°C для предотвращения образования кристаллов льда в мышечной ткани. Начальная температура замерзания баранины варьируется от -1,7°C до -2,2°C в зависимости от содержания жира и pH.

### Контроль относительной влажности

Контроль влажности предотвращает обезвоживание поверхности, избегая конденсации, которая способствует росту бактерий:

**Оптимальная относительная влажность:** 88-92%

| Этап хранения | Целевая влажность | Последствия низкой влажности | Последствия высокой влажности |
|---------------|-----------|------------------------|-------------------------|
| Охлаждение туш | 90-95% | Чрезмерная усадка (>2%) | Слизь на поверхности, капель |
| Старение/хранение | 88-92% | Потеря веса, обесцвечивание | Рост плесени, размножение бактерий |
| Цех обработки | 50-60% | Быстрое высыхание поверхности | Конденсация на оборудовании |

Влажность контролируется через температуру поверхности испарителя, частоту разморозки и скорость циркуляции воздуха. Теплоперепад испарителя (ТР) должен быть ограничен 4-6°C для поддержания надлежащей влажности без чрезмерного накопления инея.

### Срок хранения в зависимости от температуры

Срок хранения свежей баранины следует кинетике экспоненциального распада с температурой в качестве основной переменной:

| Температура хранения | Срок хранения туш | Срок хранения обработанных кусков | Параметры качества |
|--------------------|---------------------|----------------------------|-------------------|
| -1°C | 10-14 дней | 7-10 дней | Оптимальный цвет, минимальная капель |
| 0°C | 8-12 дней | 6-8 дней | Хорошее сохранение цвета |
| 2°C | 5-7 дней | 4-6 дней | Приемлемое качество |
| 4°C | 3-5 дней | 2-4 дней | Сокращенный срок витринного отображения |
| 7°C | 1-3 дней | 1-2 дней | Быстрое ухудшение |

Срок хранения снижается примерно на 50% при каждом увеличении температуры на 3°C выше оптимальной. Скорость роста микроорганизмов удваивается при каждом повышении температуры на 2-3°C в диапазоне 0-10°C.

## Спецификации хранения замороженной баранины

### Требования к замораживанию

Быстрое замораживание (взрывное замораживание) необходимо для минимизации размера кристаллов льда и сохранения качества мяса:

**Параметры взрывного замораживания:**
- Температура воздуха: -30°C до -40°C
- Скорость воздуха: 2,5-5,0 м/с
- Время замораживания до -18°C в центре: 8-24 часа в зависимости от толщины куска

**Зоны скорости замораживания:**
- Критическая зона (-1°C до -5°C): Должна пройти менее чем за 2 часа для минимизации образования крупных кристаллов льда
- Общее время замораживания: <24 часов для кусков толщиной <100 мм

### Температура хранения замороженной продукции

Температура хранения замороженной баранины напрямую влияет на скорость окислительного прогоркания и срок хранения:

| Температура хранения | Максимальный срок хранения | Скорость окисления жира | Стабильность цвета |
|--------------------|---------------------|-------------------|-----------------|
| -30°C | 12-18 месяцев | Минимальная | Отличная |
| -23°C | 9-12 месяцев | Медленная | Очень хорошая |
| -18°C | 6-9 месяцев | Умеренная | Хорошая |
| -12°C | 3-4 месяца | Быстрая | Удовлетворительная |

**Стандартная температура хранения:** -18°C или ниже

USDA требует, чтобы замороженная баранина хранилась при температуре -18°C или ниже. Каждое повышение температуры на 3°C выше -18°C примерно вдвое сокращает срок хранения из-за увеличения:
- Окисления липидов (развитие прогоркания)
- Сублимации влаги (ожог морозилки)
- Денатурации белков
- Окисления пигментов цвета

### Влияние колебаний температуры

Циклические изменения температуры ускоряют деградацию качества через цикл замораживания-оттаивания на поверхности продукции:

**Максимально допустимое колебание:** ±1,5°C

Колебания температуры более чем на 2°C вызывают:
- Миграцию кристаллов льда и рекристаллизацию (потеря капели при оттаивании)
- Сублимацию влаги и рекристаллизацию на поверхности (ожог морозилки)
- Ускоренное окислительное прогоркание
- Прогоркание жира (особенно в кусках с более высоким содержанием жира)

## Требования к влажности для хранения замороженной продукции

Хранилища замороженной продукции требуют более низкой относительной влажности, чем свежие хранилища, для предотвращения накопления инея:

**Влажность хранилища замороженной продукции:** 85-90% (при температуре поверхности продукции)

| Параметр | Спецификация | Метод контроля |
|-----------|---------------|----------------|
| Теплоперепад испарителя | 6-10°C | Площадь поверхности катушки, расход хладагента |
| Частота разморозки | Каждые 6-12 часов | Горячий газ, электрическая или водяная разморозка |
| Воздухообмены | 0,5-1,0 в час | Контроль инфильтрации, тамбуры |
| Скорость воздуха над продукцией | <0,5 м/с | Проектирование воздуховодов, выбор диффузоров |

Чрезмерная скорость воздуха увеличивает скорость сублимации и ожога морозилки. В хранилищах должны использоваться системы распределения воздуха с низкой скоростью.

## Рассмотрение упаковки

Упаковка служит барьером для влаги и кислорода, чтобы продлить срок хранения:

### Упаковка свежей баранины

| Тип упаковки | Проницаемость для кислорода | Барьер влаги | Типичный срок хранения |
|----------------|-------------------|------------------|---------------------|
| ПВХ переупаковка | Высокая (проницаемая) | Плохой | 3-5 дней |
| Вакуумный скин-пак | Очень низкая | Отличный | 14-21 дней (0°C) |
| Модифицированная атмосфера (MAP) | Низкая (O₂), высокая (CO₂) | Очень хороший | 21-28 дней (0°C) |
| Вакуумная упаковка | Очень низкая | Отличный | 28-42 дней (-1°C) |

**Состав газа для упаковки с модифицированной атмосферой:**
- 70-80% O₂, 20-30% CO₂ (витрина розничной торговли - яркий цвет)
- 20-35% CO₂, 65-80% N₂ (расширенный срок хранения - сниженное окисление)

### Упаковка замороженной баранины

Упаковка замороженной продукции должна предотвращать потерю влаги (сублимацию) и окислительное прогоркание:

**Требуемые свойства:**
- Скорость проницаемости водяного пара: <5 г/м²/24ч
- Скорость проницаемости для кислорода: <50 см³/м²/24ч
- Толщина материала: ≥75 мкм для полиэтилена

**Распространенные материалы:**
- Пакеты из полиэтилена (ПЭ): толщина 100-150 мкм
- Вакуумные пакеты: Многослойные ламинаты (ПЭ/ПА/EVOH)
- Термоусадочная пленка: Сшитый полиолефин
- Переупаковка: Влагозащитная бумага или пленка

## Рекомендации по хранению ASHRAE

Справочник ASHRAE - Refrigeration предоставляет авторитетные рекомендации по хранению баранины:

### Рекомендуемые условия ASHRAE

| Форма продукции | Температура | Относительная влажность | Период хранения | Точка замерзания |
|--------------|-------------|------------------|----------------|----------------|
| Свежие туши баранины | -1,5 до 2°C | 90-95% | 5-14 дней | -2,2°C |
| Свежие куски баранины | 0 до 2°C | 88-92% | 3-7 дней | -1,7 до -2,2°C |
| Замороженная баранина | -18°C или ниже | 85-90% | 6-9 месяцев | N/A |

### Расчеты тепловой нагрузки

ASHRAE предоставляет специфические данные о теплоемкости для расчетов холодильной нагрузки баранины:

**Теплофизические свойства баранины:**
- Удельная теплоемкость выше точки замерзания: 3,35 кДж/кг·K
- Удельная теплоемкость ниже точки замерзания: 1,76 кДж/кг·K
- Скрытая теплота плавления: 249 кДж/кг
- Содержание воды: 73-75% по массе
- Начальная температура замерзания: -2,2°C

**Компоненты холодильной нагрузки продукции:**
1. Удаление ощутимого тепла (выше замерзания): Q = m × c_p × ΔT
2. Удаление скрытого тепла (замораживание): Q = m × h_fg
3. Удаление ощутимого тепла (ниже замерзания): Q = m × c_f × ΔT
4. Тепло дыхания: 0,03-0,08 W/кг (только свежая продукция)

## Стандарты хранения USDA

Служба контроля безопасности пищевых продуктов USDA (FSIS) устанавливает обязательные требования:

### Требования к контролю температуры

**Эталонные стандарты USDA/FSIS:**
- Свежая баранина: 4°C или ниже
- Замороженная баранина: -18°C или ниже
- Максимальное время при комнатной температуре во время обработки: 2 часа совокупно
- Охлаждение туш: <4°C в течение 24 часов после забоя

### Мониторинг и документация

**Требуемые практики:**
- Непрерывный мониторинг температуры с устройствами записи
- Калибровочные термометры (точность ±0,5°C)
- Проверка температуры каждые 4 часа минимум
- Протоколы корректирующих действий при отклонениях температуры
- Проверка температуры продукции (не только температура воздуха)

### Требования к санитарии

Системы HVAC в хранилищах должны поддерживать протоколы санитарии:
- Испарительные катушки: Доступные для очистки, материалы, одобренные NSF
- Воздушная фильтрация: MERV 8 минимум для охлаждаемых помещений
- Дренаж конденсата: Проектируется для предотвращения застойной воды
- Поверхности помещения: Моющиеся, непористые отделки

## Рассмотрения проектирования хранилища

### Распределение воздуха

Надлежащая циркуляция воздуха предотвращает расслоение температуры и горячие точки:

**Кратность воздухообмена:**
- Охладители свежей продукции: 30-60 воздухообменов в час
- Хранилища замороженной продукции: 15-30 воздухообменов в час
- Цехи обработки: 40-80 воздухообменов в час

**Требования к скорости воздуха:**
- Над подвешенными тушами: 0,25-0,75 м/с
- Над упакованной продукцией: 0,1-0,5 м/с
- В зонах работы персонала: <0,25 м/с

### Выбор испарителя

Проектирование испарителя влияет на качество продукции через контроль влажности и требования разморозки:

| Тип хранилища | Теплоперепад катушки | Расстояние между ребрами | Метод разморозки | Частота разморозки |
|-------------|---------|-------------|----------------|-------------------|
| Охладитель свежей баранины | 4-6°C | 4-6 мм | Горячий газ/электрическая | Каждые 6-12 часов |
| Хранилище замороженной продукции | 8-10°C | 6-12 мм | Горячий газ | Каждые 8-16 часов |
| Взрывной морозильник | 15-20°C | 8-15 мм | Горячий газ/вода | Каждые 2-6 часов |

Испарители с низким теплопередом увеличивают первоначальные затраты, но снижают потерю влаги продукции и поддерживают более высокую относительную влажность.

### Контроль инфильтрации

Нагрузка от инфильтрации составляет 20-40% от общей холодильной нагрузки в часто доступных хранилищах:

**Стратегии снижения инфильтрации:**
- Полосовые завесы или воздушные завесы у дверных проемов
- Тамбуры для входов с высокой интенсивностью
- Автоматические закрыватели дверей
- Уплотнители док-станций и укрытия
- Управление движением персонала
- Двери с быстрым срабатыванием (<4 секунды цикл)

## Мониторинг качества

Эффективность хранения проверяется через метрики качества продукции:

### Показатели качества свежей баранины

| Параметр | Метод измерения | Допустимый диапазон | Предельное значение |
|-----------|-------------------|------------------|--------------|
| Температура поверхности | Инфракрасный или щуповой термометр | -1 до 2°C | >3°C |
| Потеря веса | Массовый баланс | <1,5% в неделю | >2,5% |
| Влага на поверхности | Визуальный контроль | Сухая, не липкая | Влажная или слизистая |
| Цвет (значение L*) | Колориметр | 34-40 | <32 или >42 |
| Микробное число | Лабораторное культивирование | <10⁶ КОЕ/г | >10⁷ КОЕ/г |

### Показатели качества замороженной баранины

**Оценка ожога морозилки:**
- Визуальный контроль: <5% площади поверхности поражено
- Потеря веса во время хранения: <0,5% в месяц
- Размер кристаллов льда: <100 мкм в диаметре (микроскопия)

**Окислительное прогоркание:**
- Тест TBA (тиобарбитуровая кислота): <1,0 мг малондиальдегида/кг
- Пероксидное число: <10 мэкв/кг жира
- Свободные жирные кислоты: <1% как олеиновая кислота

## Передовая практика эксплуатации

**Управление температурой:**
- Минимизировать открытие дверей в условиях пиковой окружающей температуры
- По возможности предварительно охлаждать продукцию перед хранением
- Избегать перегрузки помещений (>75% емкости) для поддержания циркуляции воздуха
- Ротация запасов: система управления запасами FIFO (первый в, первый из)
- Разделение входящей теплой продукции от выдержанных запасов

**Техническое обслуживание системы:**
- Чистка испарительных катушек ежемесячно для поддержания эффективности теплопередачи
- Проверка температуры завершения разморозки (4-10°C)
- Еженедельная проверка прокладок дверей и уплотнений
- Ежеквартальная калибровка датчиков температуры
- Сезонная проверка заряда хладагента и перегрева/переохлаждения

**Энергоэффективность:**
- Управление VFD вентилятора испарителя для снижения циркуляции воздуха в периоды низкой нагрузки
- светодиодное освещение для минимизации поступления тепла
- Стратегии ночного снижения для хранилищ замороженной продукции (где безопасность продукции позволяет)
- Рекуперация тепла из нагнетания компрессора для обогрева объекта или горячего водоснабжения

Надлежащим образом спроектированные и эксплуатируемые хранилища баранины поддерживают качество продукции, минимизируют потери при усадке, обеспечивают соответствие требованиям пищевой безопасности и оптимизируют энергопотребление. Интеграция рекомендаций по проектированию ASHRAE с нормативными требованиями USDA обеспечивает основу для успешной спецификации и эксплуатации системы охлаждения.
