---
title: "Требования USDA FSIS для помещений порционной резки"
aliases: ["Требования USDA FSIS для помещений порционной резки"]
description: "Комплексные требования нормативного соответствия HVAC для помещений порционной резки мяса согласно правилам Службы инспекции пищевых продуктов Министерства сельского хозяйства США, включая управление температурой в соответствии с 9 CFR, стандарты качества воздуха и интеграцию HACCP"
weight: 3
---

## Обзор

Правила Службы инспекции пищевых продуктов (FSIS) Министерства сельского хозяйства США устанавливают комплексные требования для систем HVAC на мясоперерабатывающих предприятиях, инспектируемых на федеральном уровне. Помещения порционной резки подпадают под 9 CFR Part 416 (Санитария) и 9 CFR Part 417 (Системы HACCP), которые предписывают средства контроля окружающей среды для предотвращения роста патогенов, загрязнения и фальсификации продукции. Системы HVAC должны поддерживать определенные диапазоны температур, предотвращать конденсацию, контролировать переносимые по воздуху частицы и поддерживать протоколы санитарии при работе под постоянной инспекцией FSIS.

Нормативно-правовая база признает системы HVAC критическими контрольными точками в цепи безопасности пищевых продуктов от фермы к столу. Отклонение температуры, образование конденсата или неадекватное качество воздуха могут привести к несоответствию нормативным требованиям, остановке производства или закрытию предприятия. Предприятия должны продемонстрировать возможность системы HVAC посредством документированных параметров проектирования, проверки эксплуатации и непрерывных записей мониторинга.

## Требования санитарии 9 CFR Part 416

### Проектирование и строительство объекта

9 CFR 416.1 требует, чтобы здания и помещения были надлежащей конструкции, находились в хорошем состоянии ремонта и содержались в санитарном состоянии. Проектирование системы HVAC должно поддерживать эти цели посредством:

**Структурная интеграция**
- Проникновения воздуховодов герметизированы для предотвращения проникновения вредителей и инфильтрации влаги
- Монтаж оборудования предотвращает скопление конденсата на полах или поверхностях оборудования
- Системы дренажа конденсата отводят воду в стороны от зон продукции
- Воздухоприемные установки доступны для очистки без риска загрязнения продукции
- Изоляционные материалы инкапсулированы для предотвращения выброса волокон в производственные зоны

**Выбор материалов**
- Нержавеющая сталь или одобренные покрытые материалы для всех воздуховодов в зонах продукции
- Непористые гладкие внутренние поверхности облегчают очистку и предотвращают микробный рост
- Компоненты, устойчивые к коррозии, выдерживают воздействие дезинфицирующих средств при очистке объекта
- Пищевые смазки требуются для всего оборудования вблизи открытой продукции
- Поддоны для конденсата изготовлены из материалов, устойчивых к коррозии, с противомикробными покрытиями

### Мандаты контроля температуры

9 CFR 416.5 требует, чтобы вся продукция обрабатывалась и хранилась таким образом, чтобы предотвращать фальсификацию. Для помещений порционной резки это преобразуется в конкретные требования контроля температуры:

| Тип продукции | Максимальная температура помещения | Нормативная база | Частота проверки |
|--------------|-------------------------------------|------------------|------------------|
| Свежие говяжьи порции | 40°F (4,4°C) | 9 CFR 416.5 | Непрерывный мониторинг |
| Свежие свиные порции | 40°F (4,4°C) | 9 CFR 416.5 | Непрерывный мониторинг |
| Порции птицы | 40°F (4,4°C) | 9 CFR 381.66 | Непрерывный мониторинг |
| Производство фарша | 40°F (4,4°C) | 9 CFR 318.17 | Непрерывный мониторинг |
| Обработка вареной продукции | <50°F (10°C) или >140°F (60°C) | 9 CFR 417.2 | Непрерывный мониторинг |

**Требования к однородности температуры**
- Пространственное изменение температуры не должно превышать ±1,1°C по всему помещению резки
- Температурная стратификация устранена благодаря надлежащей конструкции распределения воздуха
- Поверхности холодной продукции поддерживаются выше точки росы для предотвращения конденсации
- Тепловые нагрузки оборудования (конвейеры, пилы, дробилки) компенсируются для предотвращения локальных теплых зон
- Время восстановления после открытия дверей или запуска производства документировано и проверено

### Предотвращение конденсации

9 CFR 416.2(g) запрещает конденсату загрязнять продукцию, поверхности, контактирующие с продуктом, или упаковочные материалы. Системы HVAC должны предотвращать конденсацию посредством:

**Контроль влажности**
- Относительная влажность поддерживается на уровне 75-85% для предотвращения высыхания продукции при избежании конденсации
- Депрессия точки росы поддерживается минимум на 2,8°C ниже самой холодной температуры поверхности
- Емкость осушения рассчитана на влажные нагрузки от продуктов, персонала и оборудования
- Циклы разморозки испарителя запланированы в периоды без производства
- Системы сбора конденсата предотвращают капание на зоны продукции

**Управление температурой поверхности**
- Все открытые поверхности в зонах продукции поддерживаются выше температуры точки росы
- Конструктивные элементы (балки, колонны, потолок) изолированы для предотвращения конденсации холодной поверхности
- Трубопроводы холодильной машины изолированы с паровыми барьерами для предотвращения конденсации поверхности
- Воздуховоды изолированы снаружи в неконтролируемых пространствах, внутри в кондиционируемых пространствах
- Тепловые мосты устранены на структурных проникновениях и опорах

## Интеграция 9 CFR Part 417 HACCP

### HVAC как критическая контрольная точка

Директива FSIS 5000.1 признает, что системы HVAC могут представлять собой критические контрольные точки (CCP) или вспомогательные программы, поддерживающие CCP. Предприятия должны провести анализ опасности для определения критичности системы HVAC:

**Контроль биологической опасности**
- Поддержание температуры предотвращает размножение патогенов (Salmonella, E. coli O157:H7, Listeria monocytogenes)
- Фильтрация воздуха удаляет переносимые по воздуху частицы, которые могут содержать патогены
- Соотношения положительного давления предотвращают инфильтрацию загрязненного воздуха из зон без продукции
- Контроль влажности предотвращает условия, благоприятные для роста плесени или размножения бактерий
- Скорость смены воздуха разбавляет переносимые по воздуху загрязнители и метаболические побочные продукты

**Предотвращение физической опасности**
- Системы фильтрации предотвращают проникновение инородного материала (пыль, волокна, насекомые)
- Техническое обслуживание оборудования предотвращает попадание обломков отказа компонентов в зоны продукции
- Конструкция воздуховодов устраняет мертвые зоны, где накапливаются частицы
- Панели доступа закреплены для предотвращения случайного выброса изоляции или крепежа
- Управление конденсатом предотвращает падение водяных капель на продукцию

**Смягчение химической опасности**
- Системы холодильной машины разработаны для предотвращения путей утечки в зоны продукции
- Смазки соответствуют требованиям FDA для пищевого класса (21 CFR 178.3570)
- Агенты микробного контроля в поддонах конденсата одобрены для использования в пищевых объектах (зарегистрированы EPA)
- Места впуска наружного воздуха предотвращают попадание химических паров из погрузочных платформ или зон отходов
- Системы выхлопа предотвращают перекрестное загрязнение от паров химических чистящих средств

### Документирование плана HACCP

Предприятия должны документировать параметры системы HVAC в планах HACCP, когда они обозначены как CCP:

**Критические пределы**
- Минимально допустимая температура: максимальная температура помещения 4,4°C
- Максимально допустимая влажность: 85% ОВ для предотвращения риска конденсации
- Минимальная смена воздуха: 10-15 ACH в зависимости от продукции и интенсивности процесса
- Дифференциальное давление: +0,00051 до +0,00127 м³/ч по отношению к соседним зонам более низкой санитарии
- Эффективность фильтра: минимум MERV 8, MERV 13 рекомендуется для высокорисковых продуктов

**Процедуры мониторинга**
- Датчики температуры откалиброваны ежеквартально с точностью ±0,28°C, отслеживаемой до стандартов NIST
- Непрерывное логирование данных с уведомлениями об оповещении для превышений критических пределов
- Датчики влажности проверяются ежемесячно по сравнению с откалиброванными психрометрическими приборами
- Дифференциальное давление контролируется непрерывно с визуальными индикаторами входов в помещение
- Падение давления фильтра контролируется для проверки адекватной фильтрации и обнаружения загрузки

**Корректирующие действия**
- Протоколы распределения продукции для отклонений температуры (задержание, тестирование или изъятие)
- Процедуры немедленного уведомления сотрудников инспекции FSIS
- Требования времени ответа на ремонт оборудования и активации резервной системы
- Требования анализа коренных причин для повторяющихся отклонений
- Корректировки расписания профилактического обслуживания на основе анализа отказов

**Процедуры проверки**
- Проверка плана HACCP минимум один раз в год или при внесении изменений в процесс
- Независимые аудиты записей мониторинга и документации по калибровке
- Корреляция микробиологического тестирования с производительностью контроля окружающей среды
- Отчеты о независимом вводе в эксплуатацию, проверяющие достижение параметров проектирования
- Подготовленность к аудиту органом контроля с полным извлечением документации

## Стандарты качества воздуха и санитарии

### Контроль частиц

Хотя FSIS не указывает абсолютные пределы для частиц, 9 CFR 416.2(a) требует предотвращения загрязнения. Предприятия внедряют фильтрацию воздуха для достижения:

| Применение | Минимальная эффективность фильтра | Целевой уровень частиц | Основание |
|-----------|--------------------------------|----------------------|-----------|
| Помещения порционной резки | MERV 8 (30-35% на 0,3-1,0 мкм) | <500 000 частиц/м³ (≥0,5 мкм) | Отраслевая практика |
| Помещения готовых к употреблению продуктов | MERV 13 (>50% на 0,3-1,0 мкм) | <100 000 частиц/м³ (≥0,5 мкм) | Эквивалент ISO класса 7 |
| Защита предварительного фильтра | MERV 4-6 | Н/П | Защита оборудования |
| Впуск наружного воздуха | Минимум MERV 8 | В зависимости от площадки | Предотвращение загрязнения окружающей среды |

**Конструкция системы фильтрации**
- Двухступенчатая фильтрация с предварительными фильтрами (MERV 4-6), защищающими окончательные фильтры (MERV 8-13)
- Рамки фильтров с уплотнением для предотвращения обхода фильтрующего материала
- Доступ для замены фильтра без входа в кондиционируемое пространство или загрязнения окружающей среды
- Мониторинг дифференциального давления на каждой ступени фильтра с оповещением при 2-кратном начальном сопротивлении
- Процедуры замены фильтра предотвращают выброс частиц в кондиционируемое пространство

### Картины потока воздуха и давление

9 CFR 416.3 требует разделения операций для предотвращения перекрестного загрязнения. Системы HVAC устанавливают иерархии давления:

**Конструкция каскада давления**
- Наибольшее давление: Области обработки готовых к употреблению продуктов
- Высокое давление: Помещения порционной резки (свежая продукция)
- Среднее давление: Упаковка и хранение готовой продукции
- Низкое давление: Получение сырой продукции и операции измельчения
- Отрицательное давление: Обработка отходов, области неедобной продукции, санузлы

**Требования реализации**
- Дифференциалы давления +0,00051 до +0,00127 м³/ч между соседними зонами
- Шлюзы или тамбуры на переходах между зонами давления
- Самозакрывающиеся двери с адекватными зазорами или переходными решетками для поддержания давления
- Пути возвратного воздуха предотвращают обратный поток из зон более низкой санитарии
- Балансировка подачи/выхлопа рассчитана для поддержания спроектированных соотношений давления при всех условиях эксплуатации

### Скорости вентиляции

FSIS не предписывает конкретные скорости вентиляции, но предприятия должны добиться санитарных условий в соответствии с 9 CFR 416. Отраслевые стандарты предоставляют руководство:

**Минимальная частота смены воздуха**
- Помещения порционной резки: минимум 10-15 ACH
- Области измельчения и смешивания: минимум 15-20 ACH
- Охладители с непрерывной занятостью персоналом: минимум 12-15 ACH
- Упаковочные зоны: минимум 8-12 ACH

**Требования наружного воздуха**
- 0,25-0,33 м³/ч на человека для контроля запаха и дыхательного комфорта
- Дополнительный наружный воздух для компенсации производственного выхлопа (вытяжки шлифовального станка, сбор костной пыли)
- Обработка наружного воздуха (фильтрация, охлаждение, осушение) к стандартам комнатного состояния
- Работа экономайзера запрещена при угрозе качества наружного воздуха загрязнению продукции
- Управляемая вентиляция, зависящая от спроса, допускается, если минимальные скорости поддерживаются во всех периоды производства

## Требования к инспекции и документации

### Доступ инспектора FSIS и наблюдения

9 CFR 416.16 требует, чтобы предприятия поддерживали и предоставляли персоналу FSIS все записи, связанные с санитарией. Для систем HVAC это включает:

**Дневные операционные записи**
- Непрерывные записи температуры для всех холодильных производственных зон
- Уровни влажности записываются минимум каждый час
- Показания дифференциального давления по критическим границам давления
- Показания падения давления фильтра в начале смены и во время производства
- Статус работы оборудования (время включения/выключения, состояния сигналов тревоги, режим обслуживания)

**Записи о калибровке и техническом обслуживании**
- Сертификаты калибровки датчиков температуры (минимум ежеквартально)
- Записи проверки датчика влажности (минимум ежемесячно)
- Записи проверки датчика давления (минимум раз в полугодие)
- Записи завершения профилактического обслуживания с датой, техником и выполненными действиями
- Заявки на исправительное обслуживание с описанием проблемы, диагностикой и решением

**Документирование проектирования и проверки**
- Конструкторские чертежи, показывающие расположение оборудования HVAC, маршрутизацию воздуховодов и последовательности управления
- Отчеты о введении в эксплуатацию, документирующие проверку первоначальной производительности
- Исследования валидации, демонстрирующие возможность системы в наихудших условиях
- Процедуры санитарии для оборудования HVAC, доступного во время очистки объекта
- Процедуры экстренного реагирования на отказы HVAC, влияющие на безопасность продукции

### Непрерывное присутствие при инспекции

FSIS поддерживает непрерывное присутствие инспекции на бойнях и перерабатывающих предприятиях. Инспекторы наблюдают производительность системы HVAC и могут выдавать записи о несоответствии (NR) для:

**Наблюдаемые недостатки**
- Видимая конденсация на потолках, стенах или оборудовании над зонами продукции
- Отклонения температуры выше допустимых диапазонов в соответствии с планом HACCP предприятия
- Грязные или поврежденные фильтры, допускающие обход частиц
- Стоячая вода в поддонах конденсата, указывающая на отказ системы дренажа
- Ухудшенная изоляция, поврежденные воздуховоды или оборудование в неисправности

**Сроки исправительных действий**
- Немедленное исправление: Конденсация активно капает на продукцию или контактирующие с продуктом поверхности
- Исправление в тот же день: Отклонения температуры выше критических пределов
- Перед следующим производством: Замена фильтра, когда падение давления превышает пределы
- Запланированный ремонт: Некритические проблемы с техническим обслуживанием, не влияющие на безопасность продукции
- Соответствие нормативным срокам: Крупные ремонты, требующие простоя системы, согласованные с FSIS

## Стандартные рабочие процедуры санитарии (SSOP)

### Требования санитарии, специфичные для HVAC

9 CFR 416.12 требует письменных SSOP, описывающих дневные процедуры для предотвращения прямого загрязнения или фальсификации продуктов. SSOP, связанные с HVAC, включают:

**Предоперационная инспекция**
- Визуальная инспекция всех диффузоров, решеток и открытых воздуховодов на предмет чистоты
- Осмотр поддона конденсата на наличие стоячей воды, мусора или микробного роста
- Оценка состояния фильтра и замена при повреждении или чрезмерной загрузке
- Проверка температуры и влажности в приемлемых диапазонах перед началом производства
- Подтверждение дифференциального давления на всех критических границах зон

**Эксплуатационный мониторинг**
- Почасовая проверка условий окружающей среды во время смены производства
- Немедленный ответ на состояния тревоги с уведомлением протоколов
- Визуальная инспекция на образование конденсата во время производства
- Мониторинг вибрации и шума оборудования, указывающий на неминуемый механический отказ
- Координация с персоналом производства в отношении жалоб на условия окружающей среды

**Процедуры постоперационного периода**
- Стратегии отката для снижения потребления энергии при поддержании минимально безопасных температур
- Отключение системы увлажнения и дренаж для предотвращения застойной воды
- Документирование состояния фильтра после периодов высокого производства
- Осмотр оборудования на предмет утечек, повреждений или аномальных состояний
- Подготовка доступа к санитарии для ночных операций очистки

### Протоколы очистки оборудования

Доступные компоненты HVAC требуют регулярной очистки в соответствии с графиком, соответствующим риску загрязнения:

| Компонент | Частота очистки | Метод | Критерии приема |
|-----------|-----------------|--------|-----------------|
| Видимые диффузоры и решетки | Ежедневно или по SSOP | Протирание одобренным дезинфицирующим средством | Визуально чистые, без частиц |
| Испарительные катушки | Ежеквартально или по мере необходимости | Очиститель змеевиков и промывка | Без видимого мусора, неограниченный поток воздуха |
| Поддоны для конденсата | Минимум ежемесячно | Удалить, очистить, продезинфицировать | Без стоячей воды, без биопленки |
| Доступные внутренние части воздуховодов | Ежегодно или по мере необходимости | Методы NADCA ACR 2013 | <1,0 мг/100 см² пыли по NADCA |
| Корпусы фильтров | При каждой замене фильтра | Вакуум и протирание | Без накопления мусора |

**Совместимость химических дезинфицирующих средств для санитарии**
- Материалы HVAC устойчивы к четвертичным аммониевым соединениям, хлору и пероксиуксусной кислоте
- Системы дренажа рассчитаны на высокий объем воды при промывке объекта
- Электрические компоненты рассчитаны на влажные среды (NEMA 4X в зонах промывки)
- Устойчивый к коррозии крепеж и оборудование (минимум нержавеющая сталь, горячее цинкование)
- Позиционирование оборудования позволяет получить доступ для очистки без загрязнения продукции

## Проверка соответствия и аудит

### Аудиты органов контроля

FSIS проводит оценки безопасности пищевых продуктов (FSA), оценивающие соответствие предприятия требованиям санитарии и HACCP. Оценка системы HVAC включает:

**Обзор документации**
- Планы HACCP точно отражают возможности системы HVAC и критические пределы
- Записи мониторинга демонстрируют непрерывное соответствие установленным параметрам
- Записи исправительных действий показывают надлежащее распределение продукции и ремонт системы
- Записи о калибровке актуальны и поддерживаются признанными стандартами
- Записи о санитарии указывают на регулярную очистку и техническое обслуживание

**Физическая инспекция**
- Визуальное наблюдение условий окружающей среды во время производства
- Проверка показаний температуры по независимым откалиброванным приборам
- Подтверждение дифференциального давления с помощью манометров или манометров дифференциального давления
- Оценка состояния фильтра и сравнение с записями о замене
- Оценка условия оборудования на предмет соответствия санитарному проектированию

**Проверка производительности**
- Тестирование под испытанием с использованием портативных приборов для проверки точности датчика
- Тесты дыма или визуализация потока воздуха для подтверждения спроектированных соотношений давления
- Тестирование времени восстановления после моделирования наихудших условий (открытые двери, запуск оборудования)
- Оценка риска конденсации при высоких условиях влажности при производстве
- Микробиологический мониторинг окружающей среды, коррелирующий с производительностью HVAC

### Программы сертификации третьих сторон

Многие предприятия участвуют в дополнительных программах сертификации безопасности пищевых продуктов, требующих соответствия HVAC:

**Программа безопасности качества пищевых продуктов (SQF)**
- SQF Code Edition 9 требует систем управления безопасностью и качеством пищевых продуктов
- Системы HVAC оцениваются на предмет адекватности конструкции, эксплуатационного контроля и обслуживания
- Программы экологического мониторинга проверяют качество воздуха и чистоту поверхности
- Анализ коренных причин требуется для отказов экологического мониторинга
- Непрерывное улучшение демонстрируется через тренд и эффективность исправительных действий

**Глобальный стандарт британской розницы (BRC)**
- BRC Issue 9 требует контроля и мониторинга окружающей среды
- Документированные оценки риска для опасности переносимого по воздуху загрязнения
- Программы профилактического обслуживания предотвращают проблемы безопасности пищевых продуктов
- Контроль аллергенов посредством зонирования HVAC и контроля давления, где применимо
- Прослеживаемость калибровки и обслуживания квалифицированными поставщиками услуг

**Согласование с глобальной инициативой безопасности пищевых продуктов (GFSI)**
- Управление системой HVAC согласовано со схемами, признанными GFSI
- Анализ опасности учитывает факторы окружающей среды при определении риска
- Действия по проверке демонстрируют эффективность меры контроля
- Готовность к аудиту через организованную документацию и сохранение записей
- Обзор управления производительностью системы HVAC и возможности улучшения

## Ведение записей и документирование

### Требуемое сохранение записей

9 CFR 417.5 требует сохранения записей минимум один год и доступности FSIS. Записи, связанные с HVAC, включают:

**Данные непрерывного мониторинга**
- Диаграммы температуры или электронные файлы данных для всех холодильных производственных зон
- Записи влажности, демонстрирующие соответствие пределам предотвращения конденсации
- Журналы дифференциального давления, показывающие поддержание спроектированных соотношений давления
- Журналы событий тревоги с временными метками, описанием состояния и действиями ответа
- Отслеживание простоев оборудования на отказы, влияющие на контроль окружающей среды

**Калибровка и проверка**
- Сертификаты калибровки всех датчиков температуры, влажности и давления
- Результаты тестов проверки, сравнивающие показания датчика со справочными стандартами
- Документация о квалификации поставщика услуг калибровки и прослеживаемости
- Отчеты об условии выхода за пределы допуска и принятые исправительные действия
- Результаты ввода в эксплуатацию датчика замены и проверочного теста

**Документирование обслуживания**
- Записи завершения задач профилактического обслуживания (дата, техник, выполненные задачи)
- Заявки на исправительное обслуживание (проблема, диагностика, замененные детали, тестирование)
- Документирование модификации оборудования (заказы на изменения инженерии, обновленные чертежи)
- Журналы замены фильтра (дата, падение давления до/после, спецификации фильтра)
- Записи обслуживания системы холодильной машины (проверки утечек, добавления хладагента, анализ масла)

### Электронные системы хранения записей

FSIS Directive 5000.1 Rev. 5 допускает электронное ведение записей, соответствующее конкретным требованиям:

**Валидация системы**
- Валидация программного обеспечения демонстрирует точный захват и хранение данных
- Элементы управления безопасностью предотвращают несанкционированный доступ или манипулирование данными
- Журналы аудита отслеживают все записи данных, изменения и удаления с идентификацией пользователя
- Системы резервного копирования данных предотвращают потерю из-за отказа оборудования или повреждения
- Долгосрочное архивирование данных в форматах, доступных в течение всего периода хранения

**Доступ регулирующих органов**
- Сотрудникам FSIS предоставляется немедленный доступ к электронным записям по запросу
- Данные экспортируются в стандартные форматы (CSV, PDF) для проверки нормативными органами
- Специальное программное обеспечение или пароли не требуются для доступа FSIS к записям
- Исторические данные извлекаются с помощью простых запросов диапазона дат
- Возможности печати доступны для создания копии на бумаге, когда это необходимо

## Возникающие нормативные рассмотрения

### Модернизация инспекции бойни птицы

FSIS продолжает развивать методы инспекции, с последствиями для проектирования HVAC:

**Новая система инспекции птицы (NPIS)**
- Более быстрые скорости линии требуют улучшенных возможностей охлаждения и контроля температуры
- Увеличенное микробиологическое тестирование смещает внимание на контроль патогенов окружающей среды
- Предприятия должны продемонстрировать контроль процесса посредством проверенных систем окружающей среды
- Системы HVAC, поддерживающие более быстрые темпы производства без отклонений температуры
- Улучшенные протоколы санитарии для высокопроизводительных производственных сред

### Руководство по соответствию Listeria monocytogenes

FSIS FSIS-GD-2017-0001 предоставляет руководство по контролю Listeria в продуктах RTE, подвергнутых постлетальной обработке:

**Элементы управления окружающей среды**
- Системы HVAC предотвращают введение Listeria из внешней среды
- Положительное давление в зонах RTE предотвращает инфильтрацию из зон сырой продукции
- Устранение конденсации имеет решающее значение, так как Listeria процветает во влаге
- Фильтрация воздуха удаляет частицы, которые могут содержать Listeria
- Санитарное проектирование предотвращает расселение в оборудовании HVAC, доступном для зон продукции

Комплексная интеграция систем HVAC в нормативное соответствие USDA FSIS демонстрирует критическое значение контроля окружающей среды в операциях мясной переработки. Предприятия должны подходить к проектированию, эксплуатации и обслуживанию HVAC с той же строгостью, применяемой к обработке продукции, признавая, что условия окружающей среды напрямую влияют на результаты безопасности пищевых продуктов. Успешное соответствие требует многодисциплинарной координации между инженерами объекта, персоналом обеспечения качества, управлением производства и специалистами по нормативно-правовым вопросам, поддерживаемой надежными системами документирования и непрерывной проверкой производительности.
