---
title: "Готовые пищевые продукты"
aliases: ["Готовые пищевые продукты"]
weight: 10
---

Холодильные системы для готовых пищевых продуктов охватывают системы, предназначенные для операций "готово-охлаждено", производства готовых к употреблению продуктов и производства предварительно готовых пищевых продуктов. Эти объекты требуют возможности быстрого охлаждения для минимизации роста бактерий в критической зоне опасных температур (57°C до 5°C), а также точного управления температурой на протяжении всех операций обработки, упаковки и хранения.

## Обработка по технологии "готово-охлаждено"

Системы "готово-охлаждено" производят полностью приготовленные пищевые продукты, которые проходят быстрое охлаждение для увеличения срока хранения при сохранении безопасности и качества пищевых продуктов.

### Требования к быстрому охлаждению

FDA Food Code требует охлаждения с 57°C до 21°C в течение 2 часов, затем с 21°C до 5°C в течение дополнительных 4 часов (всего 6 часов). Европейские стандарты (основанные на HACCP) обычно требуют охлаждения за 90 минут с 71°C до 10°C, затем поддержания при 3°C или ниже.

**Уравнение скорости охлаждения пищевых продуктов:**

ΔT/Δt = h·A·(T_food - T_air) / (m·c_p)

Где:
- ΔT/Δt = скорость изменения температуры (°C/ч или K/ч)
- h = коэффициент конвективной передачи тепла (кДж/ч·м²·К)
- A = площадь поверхности, подвергаемая охлаждающему воздуху (м²)
- T_food = температура пищевого продукта (°C)
- T_air = температура охлаждающего воздуха (°C)
- m = масса пищевого продукта (кг)
- c_p = удельная теплоемкость пищевого продукта (кДж/кг·К)

### Конструкция скоростного охладителя

Скоростные охладители обеспечивают высокоскоростной воздушный поток (152-366 м/мин) при температуре -2°C до 1°C для достижения быстрого отвода тепла. Производительность системы должна учитывать:

- Удаление скрытого тепла из-за испарения влаги продукта
- Удаление явного тепла из-за охлаждения продукта
- Выделение тепла от дыхания (добавления свежерезаных овощей)
- Тепловую массу упаковочного материала
- Тепловую емкость поддонов или лотков

Конструкция испарителя требует:
- ΔT (разности температур) 4-7 K между хладагентом и воздухом
- Скорость на входе коила 122-183 м/мин для предотвращения обезвоживания продукта
- Расстояние между ребрами 16-24 ребра на дюйм для снижения накопления инея
- Конструкция из нержавеющей стали для соответствия требованиям санитарии

### Охлаждение в барабанах

Ротационные барабанные охладители перемешивают продукт в холодном воздухе или водяной завесе, достигая равномерного охлаждения продуктов, таких как макаронные изделия, рис, овощи и нарезанные белки. Охлаждение на основе воды в барабанах (0-1°C вода) обеспечивает скорость охлаждения в 10-15 раз выше, чем воздух, благодаря теплопроводности воды (0,606 кДж/ч·м·K против 0,026 для воздуха).

Скорость удаления тепла при погружном охлаждении:

Q = m·c_p·(T_initial - T_final) / t_chill

Типичные характеристики барабанного охладителя:

| Параметр | Значение | Примечания |
|-----------|----------|-----------|
| Скорость вращения барабана | 4-12 об/мин | Предотвращает повреждение продукта |
| Расход воды | 0,19-0,32 л/мин на кг продукта | Поддерживает температуру |
| Температура охлаждающей воды | 0-1°C | Около температуры замерзания |
| Время пребывания | 8-20 минут | В зависимости от продукта |
| Загрузка продукта | 40-60% объема барабана | Обеспечивает перемешивание |

## Обработка готовых к употреблению (RTE) продуктов

Объекты RTE обрабатывают пищевые продукты, потребляемые без дополнительного приготовления, требующие строгого контроля окружающей среды для предотвращения контаминации Listeria monocytogenes и другими патогенными микроорганизмами.

### Температурные зоны

Объекты RTE внедряют температурные зоны с контролем:

**Зоны обработки:**
- Область после летального воздействия (приготовление): 10-13°C
- Зона упаковки: 7-10°C
- Холодная сборка: 3-6°C
- Хранение готового продукта: 1-3°C

Системы обработки воздуха поддерживают направленный поток воздуха от чистых к менее чистым зонам с минимальной разностью давления 15 Па между зонами.

### Компоненты холодильной нагрузки

| Компонент нагрузки | Типичный вклад | Метод расчета |
|-------------------|-----------------|---------------|
| Охлаждение продукта | 40-55% | m·c_p·ΔT |
| Теплоприток от оборудования | 15-25% | Номинальные характеристики |
| Инфильтрация/вентиляция | 10-20% | Q = 2.05·CFM·ΔT + 0.29·CFM·Δω |
| Освещение | 5-8% | Ватты × 1.162 кВт/кВ |
| Персонал | 8-12% | 131-175 кВт на человека |
| Упаковочные материалы | 5-10% | m·c_p·ΔT |

### Требования к контролю окружающей среды

Системы HVAC для обработки RTE должны обеспечивать:

- Воздухообмены: 15-25 кратной смены воздуха в час в зонах обработки
- Фильтрация: MERV 14 минимум, HEPA для высокорисковых зон
- Относительная влажность: 40-60% для предотвращения конденсации и контроля микробного роста
- Скорость воздуха: 0,15-0,40 м/с в зонах обработки (предотвращает сквозняки на продукте)
- Скорость воздуха на входе коила: 1,52-2,54 м/с (предотвращает унос влаги)

Холодильные системы требуют горячего газового оттаивания или обратного цикла оттаивания для минимизации колебаний температуры во время циклов оттаивания.

## Охлаждение предварительно готовых продуктов

Предварительно готовые продукты (курица гриль, жареное мясо, приготовленные зерна) требуют протоколов охлаждения, которые уравновешивают безопасность пищевых продуктов с сохранением качества.

### Охлаждение в неглубоких лотках

Продукты, распределенные в неглубоких лотках (5-8 см глубины), охлаждаются быстрее, чем в массивных контейнерах благодаря увеличению отношения площади поверхности к объему. Холодильные помещения для охлаждения в лотках требуют:

- Температура воздуха: 2-3°C
- Циркуляция воздуха: 1,02-2,03 м/с через поверхность лотков
- Производительность испарителя: 1,5-2,0 раза от установившейся нагрузки
- Расстояние между лотками: 2,5-5 см вертикального разделения для потока воздуха

### Ледяные холодильные элементы и мешалки

Механическое перемешивание во время охлаждения увеличивает коэффициент конвективной передачи тепла с 28-57 кДж/ч·м²·К (статичный) до 142-285 кДж/ч·м²·К (перемешиваемый). Ледяные холодильные элементы снижают температуру жидкого продукта при добавлении холодильной емкости посредством таяния льда (670 кДж/кг скрытое тепло).

### Конструкция холодильной системы

Системы для охлаждения предварительно готовых продуктов использут:

**Выбор компрессора:**
- Винтовые компрессоры для нагрузок >175 кВт
- Спиральные компрессоры для нагрузок 18-175 кВт
- Множественные компрессоры для ступенчатого управления производительностью

**Конструкция испарителя:**
- Охлаждающие установки с корпусами из нержавеющей стали
- Площадь входа коила рассчитана на 2,03-2,54 м/с
- Поддоны конденсата с электрическим нагревом (162-325 Вт/м²) для предотвращения замерзания
- Наклонные дренажи (0,6 см на 0,3 м минимум) для полного слива

**Трубопровод хладагента:**
- Обход горячего газа для управления производительностью ниже 25% нагрузки
- Переохлаждение жидкости 6-8 K для предотвращения испарения во время расширения
- Перегрев всасывания 6-11 K для защиты компрессоров

## Требования к температуре хранения

| Категория продукта | Температура хранения | Относительная влажность | Максимальное время хранения |
|-------------------|---------------------|------------------------|------------------------|
| Блюда готово-охлаждено | 1-3°C | 80-85% | 5-7 дней |
| Свежая паста | 0-2°C | 75-80% | 7-14 дней |
| Готовые салаты | 0-1°C | 90-95% | 3-5 дней |
| Нарезанное колбасное мясо | -2 до 0°C | 85-90% | 14-21 дней |
| Приготовленная птица | 1-3°C | 80-85% | 3-5 дней |
| Предварительно готовые зерна | 2-4°C | 75-80% | 5-7 дней |
| Готовые супы | 1-3°C | Н/А | 7-10 дней |

## Теплофизические свойства готовых пищевых продуктов

Удельная теплоемкость и теплопроводность варьируются в зависимости от содержания влаги, состава и температуры.

| Тип продукта | Удельная теплоемкость (кДж/кг·К) | Теплопроводность (кДж/ч·м·К) | Содержание влаги (%) |
|--------------|----------------------------------|-------------------------------|---------------------|
| Приготовленная паста | 3,14-3,43 | 0,43-0,52 | 60-70 |
| Приготовленный рис | 2,93-3,26 | 0,38-0,48 | 65-75 |
| Готовые соусы | 3,56-3,85 | 0,52-0,60 | 75-85 |
| Приготовленное мясо | 2,72-3,14 | 0,35-0,43 | 55-70 |
| Смешанные запеканки | 3,01-3,35 | 0,41-0,50 | 60-75 |
| Приготовленные овощи | 3,68-3,93 | 0,55-0,65 | 80-92 |

Более высокое содержание влаги увеличивает удельную теплоемкость и теплопроводность, требуя большей холодильной производительности, но обеспечивая более быстрые скорости охлаждения.

## Рассмотрение упаковки

Упаковка в модифицированной атмосфере (MAP) и вакуумная упаковка продлевают срок хранения, но налагают требования по холодоснабжению:

- Продукты MAP (смеси CO₂/N₂): хранение при 0-2°C предотвращает перемещение газа через пленку
- Вакуум-упакованные продукты: хранение при 1-3°C с постоянной температурой (±1 K) предотвращает накопление выделений
- Упаковка в жесткие контейнеры: учитывает 10-20% дополнительной холодильной нагрузки из-за тепловой массы контейнера

Холодильная линия упаковки поддерживает окружающую температуру 7-13°C для предотвращения конденсации на холодных поверхностях продукта при сохранении температуры продукта во время операций заполнения.

## Мониторинг контроля качества

Системы мониторинга температуры документируют соответствие HACCP:

- Регистраторы данных: интервалы в 1 минуту во время охлаждения
- Датчики температуры ядра: точность ±0,3 K
- Системы сигнализации: звуковые/визуальные оповещения при достижении 5°C
- Беспроводной мониторинг: отслеживание профилей охлаждения партии в реальном времени

Исследования валидации охлаждения устанавливают наихудшие сценарии (самые толстые продукты, максимальная плотность загрузки) для проверки возможности системы.

## Оптимизация энергии

Холодоснабжение готовых пищевых продуктов потребляет 30-45% энергии объекта. Стратегии оптимизации:

- Частотные приводы на компрессорах (экономия энергии 15-30%)
- Управление плавающим давлением нагнетания (экономия 10-15% при прохладной погоде)
- Рекуперация тепла для горячего водоснабжения (COP 3,0-4,5 для производства горячей воды)
- Светодиодное освещение в холодильниках (снижение энергии освещения на 60-70%)
- Занавески-полосы или воздушные завесы у дверей холодильников (снижение инфильтрации на 20-30%)
- Оттаивание по требованию в зависимости от фактического состояния коила (экономия 5-10%)

Надлежащий размер системы предотвращает чрезмерное переключение при сохранении способности быстрого охлаждения в периоды максимального производства.
