---
title: "Системы Cook-Chill"
aliases: ["Системы Cook-Chill"]
weight: 3
---

Системы cook-chill представляют собой специализированную методику производства пищевой продукции, сочетающую управляемые процессы приготовления с быстрым охлаждением для продления срока хранения при сохранении безопасности и качества пищи. Эти системы обеспечивают централизованное приготовление пищи с распределением на несколько мест обслуживания, требуя точного управления тепловыми процессами на протяжении всей цепочки производства.

## Обзор процесса Cook-Chill

Метод cook-chill включает приготовление пищи до безопасной температуры внутри продукта, быстрое охлаждение до 3°C в установленные сроки, хранение при контролируемых температурах и повторный нагрев непосредственно перед подачей. Этот процесс продлевает срок хранения в холодильнике до 5 дней, включая дни производства и потребления при соблюдении надлежащих протоколов.

**Критические параметры процесса:**

| Этап процесса | Целевая температура | Временной лимит | Назначение |
|--------------|-------------------|-----------|---------|
| Приготовление | мин. 74°C в центре | Варьируется по продукту | Уничтожение патогенов |
| Горячее хранение | мин. 60°C | <2 часов | Обеспечение безопасности |
| Начало охлаждения | Начать в течение 30 мин | макс. 30 мин | Ограничение роста патогенов |
| Завершение охлаждения | 3°C в центре | макс. 90 мин | Выход из опасной зоны |
| Холодное хранение | 1-3°C | макс. 5 дней | Сохранение |
| Повторный нагрев | мин. 74°C в центре | <90 мин | Обеспечение безопасности |

Окно охлаждения в 90 минут критично для безопасности пищи, соответствуя максимальному времени пребывания пищи в опасной зоне (5-57°C) при контролируемом охлаждении в соответствии с FDA Food Code.

## Требования к проектированию скоростного охладителя

Скоростные охладители обеспечивают необходимые высокие скорости охлаждения для операций cook-chill посредством циркуляции воздуха с высокой скоростью при низких температурах. Эти устройства должны преодолевать тепловую инерцию горячих пищевых продуктов при сохранении равномерного охлаждения всех частей.

**Спецификации скоростного охладителя:**

| Параметр | Спецификация | Обоснование |
|----------|--------------|-----------|
| Температура испарителя | -23 до -18°C | Большой ΔT для теплопередачи |
| Скорость воздуха над продуктом | 600-1000 фут/мин (183-305 м/мин) | Повышенный коэффициент конвекции |
| Скорость циркуляции воздуха | 80-100 воздухообменов/ч | Равномерное распределение температуры |
| Охлаждающая способность | 1,5-2,0 раза от теплонагрузки продукта | Быстрое снижение температуры |
| Контроль влажности | 85-95% ОВ | Минимизация потери влаги |
| Расстояние между поддонами | мин. 7,5-10 см | Адекватный доступ воздухопотока |

Скоростные охладители используют испарители с принудительной циркуляцией воздуха и вентиляторы переменной скорости для поддержания высоких скоростей воздуха при одновременном управлении состоянием поверхности продукта. Низкая температура испарителя создает необходимый температурный перепад для быстрого извлечения тепла, а управление влажностью предотвращает чрезмерную потерю влаги, ухудшающую качество продукта.

## Расчеты теплонагрузки

Точное определение теплонагрузки обеспечивает адекватную производительность скоростного охладителя для требований процесса. Общая теплонагрузка включает явную теплоту продукта, тепловую инерцию контейнера, теплоту дыхания (для овощей) и инфильтрационные нагрузки.

**Компоненты теплонагрузки продукта:**

$$Q_{total} = Q_{product} + Q_{container} + Q_{respiration} + Q_{infiltration}$$

Где:
- $Q_{product} = m \times c_p \times (T_{initial} - T_{final})$
- m = масса продукта (кг)
- $c_p$ = удельная теплоемкость пищи (3,35-3,98 кДж/кг·°C для приготовленных пищевых продуктов)
- $T_{initial}$ = температура после приготовления (типично 82-93°C)
- $T_{final}$ = целевая температура охлаждения (3°C)

**Типичные значения удельной теплоемкости:**

| Пищевой продукт | Удельная теплоемкость (кДж/кг·°C) | Температуропроводность |
|-------------|---------------------------|-------------------|
| Приготовленное мясо | 2,93-3,14 | Низкая - медленное охлаждение |
| Приготовленная птица | 3,14-3,35 | Низкая - медленное охлаждение |
| Приготовленные овощи | 3,77-3,98 | Средняя - умеренное охлаждение |
| Супы/соусы | 3,86-4,10 | Высокая - более быстрое охлаждение |
| Крахмалы (рис, макаронные изделия) | 3,56-3,77 | Средняя - умеренное охлаждение |
| Запеканки (смешанные) | 3,35-3,56 | Низкая - медленное охлаждение |

Продукты с повышенным содержанием влаги обладают большей удельной теплоемкостью и требуют больше извлечения тепла, но обычно охлаждаются быстрее благодаря улучшенной температуропроводности.

## Системы управления температурой

Точный мониторинг температуры и управление на протяжении процесса cook-chill обеспечивают соответствие требованиям безопасности пищи и нормативным документам. Современные системы используют несколько точек измерения температуры с непрерывной регистрацией данных.

**Критические контрольные точки:**

1. **Мониторинг температуры в центре**: Беспроводные датчики температуры, вставленные в геометрический центр наибольшей части продукта
2. **Управление температурой воздуха**: Несколько датчиков в камере скоростного охладителя для проверки равномерных условий
3. **Ступенчатое включение компрессора**: Многоступенчатое или модулируемое сжатие для поддержания температуры испарителя при различных нагрузках
4. **Управление циклом оттаивания**: Оттаивание по времени или по требованию с быстрым возвратом к рабочей температуре
5. **Системы сигнализации**: Звуковые и дистанционные оповещения о отклонениях температуры, отказах оборудования или перебоях в электроснабжении

Холодильная система должна поддерживать температуру испарителя несмотря на значительный приток тепла при загрузке горячих продуктов в охладитель. Надлежащим образом подобранная производительность компрессора с соответствующей ступенчатостью или модуляцией предотвращает чрезмерный рост температуры при пиковых условиях нагрузки.

## Упаковочные соображения

Упаковка продукта напрямую влияет на скорость охлаждения и эффективность хранения в системах cook-chill. Выбор контейнера должен уравновешивать теплопроводность для быстрого охлаждения с барьерными свойствами для сохранения при хранении.

**Требования к упаковке:**

| Тип контейнера | Лимит глубины | Материал | Скорость охлаждения |
|---------------|-------------|----------|-------------|
| Неглубокие поддоны | макс. 5 см | Нержавеющая сталь | Наиболее быстрое |
| Гастроемкости | макс. 6,5 см | Нержавеющая сталь | Быстрое |
| Контейнеры Gastronorm | макс. 6,5 см | Нержавеющая сталь | Быстрое |
| Пластиковые пакеты | макс. 3,8 см | Барьерная пленка | Среднее |
| Вакуумные пакеты | Плоский профиль | Барьерная пленка | Среднее-быстрое |
| Пластиковые контейнеры | макс. 5 см | Полипропилен | Более медленное |

Неглубокая глубина продукта критична для достижения окна охлаждения в 90 минут. Толщина продукта, превышающая 5 см, создает чрезмерное тепловое сопротивление, препятствуя достижению температуры в центре 3°C в требуемый срок. Металлические контейнеры обеспечивают превосходную теплопроводность по сравнению с пластиком, ускоряя процесс охлаждения.

## Проектирование холодильной системы

Скоростные охладители для cook-chill требуют специализированных холодильных конфигураций для обработки высоких теплонагрузок с быстрым снижением температуры. Проектирование системы должно учитывать циклические режимы нагрузки, типичные для производства пищевых продуктов партионным методом.

**Компоненты системы:**

- **Выбор компрессора**: Спиральные или винтовые компрессоры с модуляцией производительности (25-100%) для соответствия различным нагрузкам
- **Конденсирующий блок**: Завышенная на 15-20% для обработки пиковых нагрузок и повышенных температур конденсации
- **Катушка испарителя**: Плотное расстояние между ребрами (6-8 ребер на дюйм) с большой площадью поверхности для высокого объема воздуха при низком перепаде давления
- **Регулирующее устройство**: Электронный терморегулирующий вентиль (EEV) для точного управления перегревом в диапазоне нагрузок
- **Хладагент**: R-404A, R-448A или R-449A для низкотемпературных применений; переход на альтернативы с низким потенциалом глобального потепления
- **Горячий газовый дефрост**: Цикл быстрого оттаивания (15-20 мин) с минимальным влиянием на температуру камеры

Холодильный контур должен обеспечивать стабильную температуру испарителя при поглощении внезапных теплонагрузок при загрузке горячих продуктов. Модуляция производительности предотвращает чрезмерное срабатывание и поддерживает последовательную производительность охлаждения.

## Соответствие требованиям безопасности пищи

Операции cook-chill должны соответствовать принципам HACCP (Анализ опасностей и критические контрольные точки) с задокументированным мониторингом на каждой критической контрольной точке. Нормативные требования вытекают из FDA Food Code и спецификаций местного отдела здравоохранения.

**Критические пределы HACCP:**

| Критическая контрольная точка | Критический предел | Частота мониторинга | Корректирующее действие |
|----------------------|----------------|---------------------|------------------|
| Температура приготовления | мин. 74°C в центре | Каждая партия | Продолжить приготовление |
| Время начала охлаждения | В течение 30 мин после приготовления | Каждая партия | Утилизация при превышении |
| Время завершения охлаждения | макс. 90 мин до 3°C | Каждая партия | Утилизация при превышении |
| Температура в конце охлаждения | макс. 3°C в центре | Каждая партия | Продолжить охлаждение |
| Температура хранения | макс. 3°C | Непрерывный | Проверить функционирование оборудования |
| Датировка | макс. срок полки 5 дней | Каждая партия | Переметить или утилизировать |

Отклонение температуры вне критических пределов требует немедленного корректирующего действия, включая решения о судьбе продукта. Документация должна демонстрировать соответствие всем критическим пределам на протяжении всего цикла производства и хранения.

## Определение размера системы

Производительность скоростного охладителя должна соответствовать требованиям производственного объема при обеспечении адекватной производительности охлаждения для соответствия окну в 90 минут. Недостаточно подобранное оборудование приводит к нарушениям безопасности пищи, тогда как завышение увеличивает капитальные и операционные расходы.

**Метод определения размера производительности:**

1. Определить максимальный размер партии (килограммы продукта)
2. Рассчитать теплонагрузку продукта: Q = m × c_p × ΔT
3. Добавить теплонагрузку контейнера (обычно 15-20% от нагрузки продукта)
4. Учесть инфильтрационную нагрузку (10% от общей)
5. Разделить на требуемое время охлаждения (90 мин = 1,5 ч)
6. Применить коэффициент безопасности (1,2-1,3) для условий окружающей среды

Пример: партия 91 кг приготовленной курицы, c_p = 3,22 кДж/кг·°C, охлаждение с 82°C до 3°C
- Нагрузка продукта: 91 × 3,22 × (82-3) = 23 241 кДж
- Нагрузка контейнера (18%): 4 183 кДж
- Инфильтрация (10%): 2 742 кДж
- Всего: 30 166 кДж
- Требуемая производительность: 30 166 / 1,5 = 20 111 кДж/ч
- С коэффициентом безопасности (1,25): 25 139 кДж/ч (приблизительно охладитель мощностью 7 кВт)

Этот расчет определяет минимальную холодильную производительность; фактические установки часто включают несколько охладителей для гибкости производства и резервирования.

## Проектирование распределения воздуха

Надлежащее распределение воздуха обеспечивает равномерное охлаждение всех частей продукта в камере скоростного охладителя. Плохие схемы воздухопотока создают горячие зоны, где продукты не соответствуют требованию охлаждения в 90 минут.

**Принципы проектирования воздухопотока:**

- Подача воздуха направлена на поверхность продукта с параллельной ориентацией потока
- Возврат воздуха позиционируется для предотвращения перепада от подачи к возврату
- Конструкция поддона продукта обеспечивает беспрепятственный воздухопоток через и вокруг всех поддонов
- Минимальное расстояние 7,5 см между поддонами для адекватного проникновения воздуха
- Скорость воздуха поддерживается на уровне 600-1000 фут/мин (183-305 м/мин) по всем позициям продукта
- Загрузка камеры ограничена до 60-70% физической емкости для надлежащей циркуляции

Требования к мощности вентилятора обычно находятся в диапазоне 0,11-0,19 кВт на 470 м³/ч для преодоления статического давления от катушки испарителя, воздуховодов и сопротивления поддона продукта. Регуляторы частоты на электромоторах вентиляторов оптимизируют воздухопоток при одновременном снижении потребления электроэнергии при частичных режимах нагрузки.

## Операционные протоколы

Стандартные процедуры эксплуатации обеспечивают последовательную производительность и соответствие требованиям безопасности пищи на всех циклах производства cook-chill. Обучение персонала надлежащим методикам необходимо для эффективности системы.

**Стандартные процедуры эксплуатации:**

1. Предварительно нагреть скоростной охладитель до рабочей температуры перед загрузкой продукта
2. Записать температуру в центре продукта сразу после приготовления
3. Переместить продукт в неглубокие контейнеры (максимальная глубина 5 см)
4. Свободно накрыть контейнеры для обеспечения циркуляции воздуха при предотвращении загрязнения
5. Загрузить продукт в скоростной охладитель в течение 30 минут после завершения приготовления
6. Вставить откалиброванный датчик температуры в геометрический центр наибольшей части продукта
7. Инициировать регистратор данных для записи непрерывного профиля температуры
8. Подтвердить завершение при достижении температуры в центре 3°C или ниже
9. Применить этикетку с датой, указывающей дату производства и дату использования до
10. Перенести в установку холодного хранения, поддерживающую 1-3°C

Части продукта, не достигающие 3°C в течение 90 минут, должны быть утилизированы в соответствии с протоколами безопасности пищи. Непрерывный мониторинг температуры обеспечивает документирование для нормативного соответствия и проверку обеспечения качества.
