---
title: "Системы скоростного охлаждения в барабане"
aliases: ["Системы скоростного охлаждения в барабане"]
description: "Передовая технология скоростного охлаждения в барабане для быстрого охлаждения готовых блюд в технологии варки-охлаждения. Технический анализ вращающихся барабанных охладителей, механизмов теплопередачи, конструкции холодильной системы и управления процессом для достижения охлаждения за 90 минут до <3°C."
weight: 2
---

## Обзор системы

Охлаждение в барабане представляет собой наиболее быстрый метод охлаждения при производстве готовых блюд с использованием технологии варки-охлаждения, использующий вращающиеся барабаны, погруженные в ледяную воду, для достижения интенсивных скоростей охлаждения. Эта технология сочетает механическое перемешивание с погружением в ледяную воду, охлаждая готовые блюда от температур варки (обычно 74-85°C) до холодильных температур (<3°C) за 90 минут, что соответствует требованиям FDA и USDA по безопасности пищевых продуктов для предотвращения роста патогенных микроорганизмов.

Действие барабана постоянно перераспределяет продукт внутри герметичных пакетов, обеспечивая равномерное охлаждение по всей массе продукта, одновременно предотвращая тепловую стратификацию, которая характерна для статических методов охлаждения.

## Требования нормативно-правовых актов по охлаждению

**Требования FDA Food Code:**

- Охлаждение от 57°C до 21°C в течение 2 часов
- Охлаждение от 21°C до 5°C в течение 4 часов
- Общее время охлаждения: максимум 6 часов
- Барабанные охладители соответствуют требованиям за 90 минут

**Требования Приложения B USDA:**

- Охлаждение до 4°C в течение 90 минут (альтернативный метод)
- Требуется непрерывный мониторинг
- Документирование профилей время-температура

## Параметры конструкции барабанного охладителя

**Первичная конфигурация:**

Барабанные охладители состоят из вращающихся цилиндрических барабанов (диаметр 1,2-2,4 м, длина 2-6 м), частично погруженных в ванны ледяной воды. Барабаны вращаются со скоростью 2-8 об/мин, перемешивая упакованные в пакеты пищевые продукты через ледяную воду при постоянном перемешивании.

**Критические характеристики конструкции:**

| Параметр | Спецификация | Основа конструкции |
|-----------|--------------|-------------------|
| Диаметр барабана | 1,2-2,4 м | Грузоподъемность |
| Длина барабана | 2-6 м | Объем производства |
| Скорость вращения | 2-8 об/мин | Тип продукта, размер пакета |
| Температура ледяной воды | -1 до 1°C | Максимальная теплопередача |
| Скорость циркуляции воды | 10-20 обновлений ванны/ч | Равномерность температуры |
| Глубина погружения | 40-60% диаметра барабана | Контроль плавучести пакета |
| Коэффициент загрузки барабана | 40-60% объема | Эффективность перемешивания |
| Глубина ванны ледяной воды | 0,6-1,2 м | Тепловая емкость |

## Механизмы теплопередачи

Охлаждение в барабане достигает превосходной теплопередачи благодаря нескольким одновременным механизмам:

**Конвективная теплопередача:**

Ванна ледяной воды обеспечивает первичный охлаждающий среду с исключительно высокими коэффициентами теплопередачи. Общий коэффициент теплопередачи для охлаждения в барабане:

U = 150-300 Вт/м²·К (по сравнению с 10-20 Вт/м²·К для ударного охлаждения)

**Усилено за счет:**

- Постоянного движения продукта через воду
- Тонкостенных пластиковых пакетов (0,1-0,3 мм)
- Большого отношения площади поверхности к объему
- Турбулентного потока воды вокруг пакетов
- Исключения стагнирующих пограничных слоев

**Теплопроводность:**

Внутри пищевого продукта тепло должно проводиться от теплового центра к поверхности. Число Био для типичных продуктов:

Bi = hL/k = (200)(0,03)/(0,5) = 12

Это высокое число Био указывает на то, что внутренняя теплопроводность является ограничивающей скоростью, а не внешняя конвекция.

**Анализ числа Фурье:**

Безразмерное число Фурье характеризует процесс охлаждения:

Fo = αt/L² = (1,4×10⁻⁷)(5400)/(0,03)² = 0,84

Где:
- α = коэффициент температуропроводности (м²/с)
- t = время (5400 с = 90 мин)
- L = характеристическая длина (0,03 м для толщины 60 мм)

## Производительность быстрого охлаждения

**График снижения температуры:**

| Время (мин) | Температура ядра продукта | Скорость удаления тепла | Кумулятивное удаленное тепло |
|------------|----------------------|----------------------|---------------------------|
| 0 | 85°C | 0 Вт | 0 кДж |
| 15 | 55°C | 850 Вт/кг | 105 кДж/кг |
| 30 | 32°C | 650 Вт/кг | 189 кДж/кг |
| 45 | 18°C | 450 Вт/кг | 246 кДж/кг |
| 60 | 9°C | 280 Вт/кг | 279 кДж/кг |
| 75 | 5°C | 150 Вт/кг | 296 кДж/кг |
| 90 | 2,5°C | 80 Вт/кг | 306 кДж/кг |

**Расчет удаления тепла:**

Для типичного продукта (75% влажности, cp = 3,8 кДж/кг·К):

Q = m × cp × ΔT
Q = (1 кг) × (3,8 кДж/кг·К) × (85 - 2,5)К = 313,5 кДж/кг

## Конструкция холодильной системы

**Критерии определения размера системы:**

Холодильная производительность должна учитывать:

1. Удаление явного тепла из продукта
2. Скрытое тепло плавления льда
3. Тепло циркуляционного насоса воды
4. Тепловой вход двигателя барабана
5. Тепловой прирост из окружающей среды в ванну
6. Коэффициент безопасности (15-25%)

**Пример расчета производительности:**

Для производительности 1000 кг/ч:

- Явное тепло продукта: (1000 кг/ч)(313,5 кДж/кг) = 313 500 кДж/ч = 87 кВт
- Плавление льда (30% оборота): (300 кг/ч)(334 кДж/кг) = 100 200 кДж/ч = 28 кВт
- Тепло насоса (циркуляционный насос 15 кВт, КПД 85%): 2,6 кВт
- Тепло двигателя барабана (двигатель 5,5 кВт, КПД 90%): 0,6 кВт
- Прирост тепла из окружающей среды (изолированная ванна): 3 кВт
- **Итого: 121,2 кВт**
- **С коэффициентом безопасности 20%: 145 кВт холодильная производительность**

**Компоненты холодильной системы:**

| Компонент | Спецификация | Критерии выбора |
|-----------|------------|-----------------|
| Тип компрессора | Винтовой или поршневой | Производительность, КПД |
| Хладагент | R-404A, R-507, R-448A | Диапазон температур, КПД |
| Испаритель | Пластинчато-рамный или кожухотрубный | Совместимость с ледяной водой |
| Температура испарения | -8 до -5°C | Предотвращение образования льда |
| Температура конденсации | 35-40°C | Условия окружающей среды |
| Производительность системы | 100-500 кВт типичная | Объем производства |
| Модуляция производительности | Привод переменной частоты или разгрузка | Следование нагрузке |

## Управление ванной ледяной воды

**Контроль температуры ванны:**

Поддержание ледяной воды при температуре 0-1°C максимизирует теплопередачу, при этом предотвращая образование льда на пакетах. Тепловая емкость ледяно-водяной смеси обеспечивает буферизацию от колебаний температуры.

**Соотношение льда к воде:**

- Оптимальное соотношение: 20-30% льда по массе
- Обеспечивает тепловой буфер
- Гарантирует температуру воды 0°C
- Компенсирует отставание холодильной системы при загрузке

**Требования циркуляции воды:**

Циркуляционные насосы должны обеспечивать:

- Расход: 10-20 обновлений ванны в час
- Скорость мимо пакетов: 0,3-0,6 м/с
- Равномерное распределение температуры (±0,5°C)
- Суспензию частиц льда

**Определение размера насоса:**

Расход = Объем ванны × Скорость обновления
Для ванны 10 м³ с 15 обновлениями/ч:
Q = 10 м³ × 15/ч = 150 м³/ч = 0,042 м³/с

Требования к напору:
- Потери в трубах циркуляции: 3-5 м
- Система диффузора/распределения: 2-3 м
- Общий напор: 5-8 м водяного столба
- Мощность насоса: 10-20 кВт

## Динамика перемешивания в барабане

**Выбор скорости вращения:**

| Об/мин барабана | Применение для продукта | Характеристики перемешивания |
|----------|----------------------|---------------------------|
| 2-3 | Крупные порции (>1 кг) | Мягкое каскадное движение, минимальный стресс пакета |
| 4-5 | Стандартные порции (200-500 г) | Активное перемешивание, хорошее смешивание |
| 6-8 | Мелкие порции (<200 г) | Интенсивное перемешивание, быстрое охлаждение |

**Избежание критической скорости:**

Критическая скорость, при которой продукты прилипают к стенкам барабана:

N_critical = 42,3/√D (об/мин)

Для барабана D = 1,5 м:
N_critical = 42,3/√1,5 = 34,5 об/мин

Рабочая скорость должна быть значительно ниже критической (обычно <25% критической скорости).

**Распределение нагрузки:**

Надлежащая загрузка обеспечивает эффективное перемешивание:

- Загрузка 40-60% объема барабана
- Равномерное распределение пакетов по длине барабана
- Избежание однослойной загрузки (плохое смешивание)
- Предотвращение слипания пакетов с надлежащей скоростью

## Влияние размера порции на скорость охлаждения

**Зависимость толщины от времени охлаждения:**

Время охлаждения увеличивается с квадратом толщины при охлаждении с ограничением теплопроводности:

t ∝ L²/α

**Производительность охлаждения по размеру порции:**

| Масса порции | Толщина | Время охлаждения до 3°C | Коэффициент теплопередачи |
|-------------|---------|----------------------|--------------------------|
| 100 г | 20 мм | 45 мин | 250 Вт/м²·К |
| 200 г | 30 мм | 65 мин | 225 Вт/м²·К |
| 300 г | 38 мм | 80 мин | 200 Вт/м²·К |
| 500 г | 50 мм | 110 мин | 175 Вт/м²·К |
| 1000 г | 75 мм | 180 мин | 150 Вт/м²·К |

**Рекомендация по конструкции:**

Ограничить толщину порции до 40-50 мм для цикла охлаждения за 90 минут. Для более толстых продуктов снизить начальную температуру варки или продлить время охлаждения.

## Выбор пакетов и свойства материалов

**Тепловые соображения:**

Материал пакета должен обеспечивать:

- Низкое тепловое сопротивление (тонкая стенка)
- Высокая теплопередача (без изолирующих воздушных зазоров)
- Влагонепроницаемость
- Стойкость к проколам при перемешивании

**Обычные материалы пакетов:**

| Материал | Толщина | Коэффициент теплопроводности | Макс. температура |
|----------|---------|------------------------------|------------------|
| ПЭНП | 0,08-0,15 мм | 0,33 Вт/м·К | 95°C |
| ПЭВП | 0,10-0,20 мм | 0,48 Вт/м·К | 110°C |
| Ламинат нейлон/ПЭ | 0,15-0,25 мм | 0,25 Вт/м·К | 100°C |
| Пленка для варки в пакете | 0,10-0,18 мм | 0,30 Вт/м·К | 121°C |

**Конструктивные особенности пакета:**

- Вакуумная упаковка удаляет воздушные зазоры
- Гладкая поверхность максимизирует контакт с водой
- Гибкий материал адаптируется к барабану
- Прочность герметизации выдерживает 90-минутное перемешивание

## Управление процессом и мониторинг

**Критические контрольные точки:**

1. **Температура ядра продукта:**
   - Вставить датчики-термопары в образцы пакетов
   - Мониторить температуру теплового центра
   - Логирование профиля время-температура
   - Проверка конечной точки <3°C

2. **Температура ванны ледяной воды:**
   - Непрерывный мониторинг RTD или термопары
   - Диапазон управления: 0-1°C
   - Множественные точки измерения
   - Сигнал тревоги при высокой температуре (>2°C)

3. **Скорость вращения барабана:**
   - Проверка тахометром
   - Сигнал тревоги при отклонении скорости >10%
   - Блокировка с холодильной системой

4. **Производительность холодильной системы:**
   - Мониторинг давления на всасывании/нагнетании
   - Отслеживание тренда ампеража компрессора
   - Температура испарителя
   - Отсечка при низкой температуре при -10°C испарителя

**Автоматизированная система управления:**

Современные барабанные охладители используют управление на основе ПЛК:

- Профили скорости на основе рецепта
- Адаптивное добавление льда
- Прогнозное управление производительностью
- Логирование данных в соответствии с HACCP
- Удаленный мониторинг и диагностика

## Оптимизация энергоэффективности

**Удельное энергопотребление:**

Хорошо спроектированные системы охлаждения в барабане достигают:

SEC = 0,25-0,35 кВт·ч/кг охлаждаемого продукта

**Стратегии повышения эффективности:**

1. **Рекуперация тепла:**
   - Десuperheater для производства горячей воды
   - Тепло конденсатора для отопления объекта
   - Потенциал рекуперации энергии 15-25%

2. **Приводы переменной частоты:**
   - Модуляция производительности компрессора
   - Управление скоростью циркуляционного насоса
   - Экономия энергии 20-30% по сравнению с управлением вкл/выкл

3. **Изоляция ванны:**
   - Изолированные стены и дно (минимум R-3,5 м²·К/Вт)
   - Изолированная крышка во время работы
   - Снижение прироста тепла из окружающей среды на 60-70%

4. **Оптимизированная холодильная система:**
   - Сброс температуры испарителя на основе нагрузки
   - Управление плавающим давлением конденсации
   - Оптимизация переохлаждения

## Санитария и безопасность пищевых продуктов

**Ежедневный протокол чистки:**

1. Полностью слить ванну ледяной воды
2. Удалить остатки льда и мусора
3. Смыть распылением внутреннюю часть барабана и ванну
4. Применить пищевой дезинфицирующий раствор (200 ppm хлора или эквивалент)
5. Ополоснуть питьевой водой
6. Переполнить свежей водой и льдом

**Выбор материалов для санитарии:**

- Барабан из нержавеющей стали (304 или 316)
- Гладкая конструкция без щелей
- Наклонное дно ванны для полного слива
- Съемные износостойкие полосы для доступа при чистке
- Компоненты, соответствующие NSF/ANSI 3-A

**Управление качеством воды:**

- Водоснабжение из муниципальной системы или система обработки
- Остаток хлора: 1-2 ppm во время работы
- Контроль pH: 6,5-7,5
- Мутность: <1 NTU
- Бактериальные подсчеты: <100 КОЕ/мл
- Рекомендуется ежедневная замена воды

## Определение размера оборудования и планировка

**Определение производительности:**

Производительность охладителя (кг/ч) = (Объем барабана × Коэффициент загрузки × Плотность продукта) / Время цикла

Для барабана 12 м³, коэффициент загрузки 50%, плотность продукта 850 кг/м³, цикл 90 минут:

Производительность = (12 × 0,50 × 850) / 1,5 ч = 3400 кг/ч

**Требования к пространству объекта:**

| Оборудование | Размеры (Д×Ш×В) | Требуемое пространство |
|------------|------------------|----------------------|
| Барабан охладителя | 6,0 × 2,5 × 2,5 м | 50 м² |
| Холодильная система | 4,0 × 2,0 × 2,5 м | 15 м² |
| Хранилище льда | 3,0 × 3,0 × 2,5 м | 12 м² |
| Панель управления | 1,0 × 0,5 × 2,0 м | 2 м² |
| Зазоры и доступ | — | 25 м² |
| **Общая площадь** | — | **105 м²** |

**Требования к коммунальным услугам:**

- Электроснабжение: 200-400 кВт (в зависимости от холодильной производительности)
- Вода: 500-1000 л/ч пополнения
- Слив: диаметр 50-75 мм, напольный слив
- Сжатый воздух: 6-8 бар, 100 л/мин (для управления)
- Вентиляция: 10-15 воздухообменов/ч (помещение оборудования)

## Сравнительный анализ производительности

**Охлаждение в барабане vs. альтернативные методы:**

| Параметр | Охлаждение в барабане | Ударное охлаждение | Погружное охлаждение | Вакуумное охлаждение |
|-----------|----------------------|------------------|-------------------|-------------------|
| Время охлаждения (85→3°C) | 90 мин | 4-6 ч | 2-3 ч | 45-60 мин |
| Коэффициент теплопередачи | 150-300 Вт/м²·К | 10-20 Вт/м²·К | 100-150 Вт/м²·К | 400-600 Вт/м²·К |
| Потеря массы продукта | <0,5% | 2-4% | <0,5% | 15-20% |
| Энергопотребление | 0,30 кВт·ч/кг | 0,15 кВт·ч/кг | 0,35 кВт·ч/кг | 0,60 кВт·ч/кг |
| Стоимость капитала | Высокая | Средняя | Средняя | Очень высокая |
| Площадь пола | Средняя | Низкая | Высокая | Низкая |
| Интенсивность труда | Низкая | Средняя | Высокая | Низкая |

## Устранение неисправностей и оптимизация производительности

**Распространенные проблемы и решения:**

| Проблема | Вероятная причина | Корректирующее действие |
|---------|------------------|----------------------|
| Медленное охлаждение | Недостаточное соотношение льда и воды | Увеличить производство/добавление льда |
| | Низкая скорость вращения | Проверить работу двигателя, увеличить об/мин |
| | Недостаточная холодильная производительность | Проверить заряд хладагента, производительность |
| Неравномерность температуры | Плохая циркуляция воды | Проверить насосы, увеличить расход |
| | Стратификация ванны | Добавить диффузоры, увеличить перемешивание |
| Образование льда на пакетах | Температура воды слишком низкая | Повысить уставку до 0,5-1°C |
| | Избыточная холодильная производительность | Добавить управление производительностью/ступенчатое управление |
| Повреждение пакета | Чрезмерная скорость перемешивания | Снизить об/мин |
| | Острые края в барабане | Проверить, сгладить шероховатые участки |
| Высокое энергопотребление | Низкая холодильная производительность | Модернизировать производительность компрессора |
| | Плохая изоляция | Добавить изоляцию к ванне |
| | Чрезмерный прирост тепла из окружающей среды | Улучшить условия в помещении |

**Проверка производительности:**

Проводить тестирование производительности ежеквартально:

1. Загрузить охладитель откалиброванными образцами пакетов с датчиками температуры
2. Записать профили время-температура для теплового центра
3. Рассчитать скорость охлаждения и сравнить со спецификацией конструкции
4. Измерить энергопотребление на кг охлаждаемого продукта
5. Проверить равномерность температуры ледяной воды
6. Документировать результаты для анализа тренда

## Передовые приложения

**Многоступенчатое охлаждение:**

Для очень крупных порций или экстремальных производительностей используют двухступенчатое охлаждение в барабане:

- Этап 1: Быстрое начальное охлаждение (85°C → 25°C) за 45 минут
- Передача на этап 2: Финальное охлаждение (25°C → 3°C) за 60 минут
- Снижает пиковую холодильную нагрузку
- Улучшает использование оборудования

**Интеграция варка-охлаждение-заморозка:**

Барабанные охладители могут интегрироваться с ударной заморозкой:

1. Охлаждение в барабане до 3°C (90 минут)
2. Прямая передача в морозильник ударного типа
3. Заморозка до -18°C (2-4 часа)
4. Удлинение срока хранения до 6-12 месяцев
5. Поддержание превосходного качества продукта

Этот интегрированный подход сочетает быстрое, равномерное охлаждение охлаждения в барабане с преимуществами длительного хранения в замороженном виде, оптимизируя как безопасность пищевых продуктов, так и качество продукта для расширенных систем распределения.
