---
title: "Переучивание (Рехермализация)"
aliases: ["Переучивание (Рехермализация)"]
description: "Проектирование HVAC для операций переучивания cook-chill, включая управление окружающей средой в шкафах переучивания, вентиляцию для паровых и тепловых нагрузок, проектирование вспомогательной кухни и температурные требования для соответствия требованиям безопасности пищевых продуктов."
weight: 4
---

## Технический обзор

Рехермализация — это заключительный этап процесса cook-chill, на котором охлажденные готовые продукты быстро переучиваются до температуры подачи непосредственно перед потреблением. Система HVAC должна управлять значительными явными и скрытыми тепловыми нагрузками от нескольких типов оборудования для переучивания при одновременном поддержании температур безопасности пищевых продуктов и приемлемых условий окружающей среды в кухне.

Процесс переучивания генерирует значительное количество водяного пара из открытых продуктов и оборудования с паровой рубашкой, создавая высокие скрытые нагрузки, требующие специальной вентиляции и осушения. Вспомогательные кухни, обычно встречающиеся в учреждениях здравоохранения, исправительных учреждениях и крупных операциях общепита, представляют уникальные проблемы HVAC из-за распределенного расположения оборудования и прерывистой работы при высоких нагрузках.

### Характеристики тепловой нагрузки

Оборудование для рехермализации генерирует тепловые нагрузки несколькими механизмами:

- **Конвекционные печи:** 43,8-73,2 кДж/с явного тепла на единицу
- **Котлы с паровой рубашкой:** 23,3-35 кДж/с с 60–70% скрытой фракцией
- **Комби-печи:** 58,5-117 кДж/с в зависимости от режима (пар vs. конвекция)
- **Микроволновые системы:** 8,8–23,4 кДж/с, главным образом явное тепло
- **Шкафы горячего хранения:** 5,9–14,6 кДж/с на единицу

Коэффициент разнообразия оборудования обычно колеблется от 0,6 до 0,8 для вспомогательных кухонь, так как не все оборудование работает одновременно в течение периодов обслуживания.

## Управление окружающей средой в шкафу переучивания

### Типы шкафов и требования к вентиляции

Различные конструкции шкафов переучивания предъявляют различные требования HVAC:

| Тип шкафа | Выход тепла | Выделение влаги | Стратегия вентиляции |
|-----------|-------------|-----------------|---------------------|
| Принудительная конвекция | 52,7–70,2 кДж/с | 0,9–1,8 кг/ч | Вытяжка типа I или конденсационный вытяжной шкаф |
| Паровая инъекция для переучивания | 73,2–102,6 кДж/с | 3,6–6,8 кг/ч | Вытяжка типа I обязательна |
| Инфракрасное переучивание | 43,8–58,5 кДж/с | 0,45–1,4 кг/ч | Вытяжка типа II приемлема |
| Микроволновая конвекция | 23,4–43,8 кДж/с | 0,9–2,3 кг/ч | Вытяжка типа II типична |
| Комби-печь (двойной режим) | 87,8–131,7 кДж/с | 2,3–9,1 кг/ч | Вытяжка типа I обязательна |

**Применение конденсационного вытяжного шкафа:** Для шкафов переучивания с паровой инъекцией конденсационные вытяжные шкафы улавливают выхлопной воздух, насыщенный влагой, без необходимости в системах пожаротушения. Эти шкафы содержат:

- Катушки охлажденной водой при температуре подачи 7,2–10 °C
- Поддоны сбора конденсата с дренажом в полы
- Уменьшенный расход вытяжного воздуха (254–339 CFM (431–575 м³/ч) на линейный фут, в сравнении с 508–679 CFM (861–1 152 м³/ч) для типа I)
- Скорость потока на лице вытяжного шкафа 0,38–0,51 м/с

### Условия внутри шкафа

Шкафы переучивания поддерживают специфические условия во внутренней среде:

**Системы принудительной конвекции:**
- Рабочая температура: 162,8–190,6 °C
- Скорость воздуха над продуктом: 1,5–3,0 м/с
- Относительная влажность: 15–25% (режим низкой влажности)
- Цикл нагрева: 25–45 минут в зависимости от массы продукта

**Системы паровой инъекции:**
- Температура пара: 100 °C (атмосферное давление)
- Относительная влажность в камере: 90–100% во время паровой инъекции
- Сухое тепло финиша: 176,7 °C, <20% ОВ для хрустящей корочки
- Цикл нагрева: 15–30 минут

Система HVAC должна выдерживать быстрое выделение влаги при открытии дверей шкафа после паровых циклов, обычно 0,9–2,3 кг водяного пара, выпущенного за 30–60 секунд.

## Требования к температуре

### Соответствие безопасности пищевых продуктов

FDA Food Code и протоколы HACCP требуют достижения определенной температуры в центре продукта:

**Минимальные температуры переучивания:**

| Категория продуктов | Минимальная температура в центре | Время удержания | Справочный стандарт |
|-------------------|-------------------------------|-----------------|-------------------|
| Домашняя птица, фаршированное мясо | 73,9 °C | 15 секунд | FDA Food Code 3-401.11 |
| Фарш из мяса, инъецированное мясо | 60 °C | 15 секунд | FDA Food Code 3-401.11 |
| Целое мышечное мясо | 63,3 °C | 15 секунд | FDA Food Code 3-401.11 |
| Овощи, зерна | 57,2 °C | Н/П | FDA Food Code 3-401.11 |
| Ранее готовленые, горячего хранения | 73,9 °C | 15 секунд | FDA Food Code 3-403.11 |

**Мониторинг критической контрольной точки:**

Проверка температуры проводится через:
- Термопарные датчики в геометрическом центре продукта (самая холодная точка)
- Непрерывная запись данных через 30-секундные интервалы
- Активация сигнализации, если минимальная температура не достигнута в установленное время
- Автоматическое предотвращение удержания, если порог безопасности не соблюдается

### Горячее хранение после переучивания

После-переучивающееся хранение требует управления окружающей средой для поддержания температур безопасности пищевых продуктов:

- **Температура шкафа хранения:** 60–71,1 °C
- **Минимальная температура продукта:** 57,2 °C по FDA Food Code
- **Максимальная длительность хранения:** 2–4 часа перед деградацией качества
- **Выход тепла шкафа:** 5,9–11,7 кДж/с на единицу

Шкафы горячего хранения вносят непрерывные тепловые нагрузки в окружающую среду кухни и требуют рассмотрения подпиточного воздуха, если они вытягиваются под вытяжными шкафами.

## Вентиляция для пара и тепла

### Проектирование вытяжного шкафа

Области переучивания требуют надлежащего размера систем вытяжки для захвата тепла, влаги и продуктов сгорания:

**Требования вытяжки типа I (оборудование, производящее выхлопные газы с содержанием жира):**

- Минимальный расход вытяжки: 508 CFM (861 м³/ч) на линейный фут (настенная панель)
- Минимальный расход вытяжки: 679 CFM (1 152 м³/ч) на линейный фут (одноостровная панель)
- Минимальный расход вытяжки: 1 018 CFM (1 727 м³/ч) на линейный фут (двухостровная панель)
- Минимальный выступ: 15,2 см за пределы периметра оборудования на открытых сторонах
- Скорость захвата на лице вытяжного шкафа: 0,51–0,76 м/с
- Система пожаротушения: Требуется по NFPA 96

**Требования вытяжки типа II (только тепло и влага):**

- Минимальный расход вытяжки: 254–425 CFM (431–721 м³/ч) на линейный фут
- Скорость захвата: 0,38–0,64 м/с
- Выступ: 15,2 см минимум
- Система пожаротушения: Не требуется
- Применение: Микроволновые печи, паровые столы, шкафы горячего хранения

### Подпиточный воздух

Системы вытяжки требуют сбалансированного подпиточного воздуха для предотвращения избыточного давления в здании:

**Прямой подпиточный воздух:**
- 80–100% выхлопного CFM должны быть заменены кондиционированным подпиточным воздухом
- Температура подпиточного воздуха: 15,6–21,1 °C в сезон отопления, 23,9–29,4 °C в сезон охлаждения
- Скорость выпуска: <2,54 м/с для предотвращения нарушения захвата в вытяжном шкафе
- Место выпуска: Минимум 3,0 м от лица вытяжного шкафа, направлено от поверхностей готовки

**Передаточный воздух:**
- Максимум 20% выхлопного воздуха может быть подано как передаточный воздух из прилежащих помещений
- Решетки передаточного воздуха не должны создавать перекрестные потоки, нарушающие работу вытяжного шкафа
- Путь передаточного воздуха должен поддерживать требуемые отношения давления в помещениях

### Расчеты влажности нагрузки

Генерирование скрытого тепла от оборудования для переучивания:

**Шкаф переучивания с паровой инъекцией (типичная емкость 20 поддонов):**

- Скорость паровой инъекции: 5,4–8,2 кг/ч во время активного цикла
- Выпуск при открытии двери: 1,4–2,3 кг на событие открытия
- Суточное выделение влаги: 27,2–45,4 кг/день (3 цикла приема пищи)
- Скрытая нагрузка: 35,1–52,7 кДж/с во время пиковой работы

**Требование осушения:**

Для вспомогательных кухонь с несколькими переучивающими установками может потребоваться специальное осушение:

- Целевые условия в помещении: 20–23,9 °C, 45–55% ОВ
- Емкость осушения: 8–14 кг/ч на 92,9 м² площади кухни
- Дренаж конденсата: 0,03–0,06 м³/мин пиковый поток от осушителя и конденсата из вытяжки

## Проектирование HVAC вспомогательной кухни

### Конфигурация помещения

Вспомогательные кухни распределяют подготовку продуктов вдали от центрального производства, создавая несколько кондиционируемых зон:

**Типичная компоновка вспомогательной кухни:**

- Площадь этажа: 37,2–74,3 м² на место обслуживания
- Плотность оборудования: 127–254 кДж/(ч·м²)
- Заполнение: 2–6 сотрудников во время приема пищи
- Частота обслуживания: 2–4 периода приема пищи в день (прерывистая работа)

### Зонирование и управление

Вспомогательные кухни требуют управления вентиляцией, контролируемой спросом, из-за прерывистой работы:

**Стратегия управления:**

1. **Режим ожидания (отсутствие деятельности готовки):**
   - Вытяжка: ВЫКЛ или минимум 25% расхода воздуха
   - Вентиляция помещения: 0,0047 м³/(с·м²)
   - Точка установки температуры в помещении: 21,1–22,2 °C
   - Тепловыделение оборудования: <32 кДж/(ч·м²) (только потери в режиме ожидания)

2. **Режим приема пищи (активное переучивание):**
   - Вытяжка: 100% расхода воздуха по проекту
   - Подпиточный воздух: 80–100% расхода вытяжки CFM
   - Точка установки температуры в помещении: 20–21,1 °C
   - Тепловыделение оборудования: 159–318 кДж/(ч·м²)

3. **Режим после обслуживания (уборка):**
   - Вытяжка: 50% расхода воздуха по проекту в течение 30 минут
   - Вентиляция помещения: 0,0094 м³/(с·м²)
   - Точка установки температуры: 21,1 °C

**Входы управления:**
- Датчики заполнения для начала режима приема пищи
- Блокировка вытяжки с питанием оборудования (автоматическая активация вентилятора)
- Расписание по времени суток, согласованное с периодами приема пищи
- Мониторинг температуры и влажности

### Распределение воздуха

Распределение воздуха во вспомогательных кухнях должно избежать помех захвату в вытяжке, обеспечивая комфорт:

**Проектирование подачи воздуха:**

- Температура подпиточного воздуха: 13–15,6 °C (режим охлаждения), 35–40,6 °C (режим отопления)
- Максимальная скорость выпуска: 2,03 м/с в зоне занятости
- Место диффузора подачи: Стены периметра, минимум 3,0 м от вытяжки
- Частота смены воздуха: 5,1–8,5 воздухообменов в час во время приема пищи, 1,4–2,7 воздухообменов в час во время ожидания

**Управление давлением:**

- Давление вспомогательной кухни: Нейтральное к -0,005 кПа относительно прилежащих столовых
- Предотвращает миграцию запахов в палаты пациентов или занятые помещения
- Требует систему автоматизации здания с мониторингом давления

### График работы оборудования

Разнообразие нагрузок во вспомогательных кухнях снижает пиковый спрос HVAC:

| Прием пищи | Продолжительность | Разнообразие оборудования | Пиковая явная нагрузка | Пиковая скрытая нагрузка |
|-----------|------------------|------------------------|---------------------|------------------------|
| Завтрак | 2 часа | 0,5–0,6 | 73,2–102,6 кДж/с | 23,4–35,1 кДж/с |
| Обед | 2,5 часа | 0,7–0,8 | 117–161 кДж/с | 43,8–64,5 кДж/с |
| Ужин | 2,5 часа | 0,7–0,8 | 117–161 кДж/с | 43,8–64,5 кДж/с |
| Ожидание | 15 часов | 0,1 | 8,8–17,6 кДж/с | 1,5–2,9 кДж/с |

Емкость проектного охлаждения рассчитывается на основе пикового обеда/ужина с коэффициентом безопасности 1,15–1,25.

## Спецификации оборудования для рехермализации

### Параметры производительности

| Тип оборудования | Емкость | Скорость нагрева | Энергозатраты | Отвод тепла | Потребление воды |
|----------------|---------|-----------------|-------------|-------------|-----------------|
| Тележка переучивания с принудительным воздухом | 20–40 поддонов | 30–45 мин до 73,9 °C | 8,8–13,2 кВт | 52,7–70,2 кДж/с | Нет |
| Переучивание с паровой инъекцией | 20–30 поддонов | 20–35 мин до 73,9 °C | 5,9–8,8 кВт + пар | 73,2–102,6 кДж/с | 0,57–0,95 м³/ч пара |
| Комби-печь (режим переучивания) | 10–20 поддонов | 15–30 мин до 73,9 °C | 13,2–22 кВт | 87,8–131,7 кДж/с | 0,38–0,76 м³/ч |
| Система микроволнового переучивания | 6–12 поддонов | 8–15 мин до 73,9 °C | 4,4–7,4 кВт | 23,4–43,8 кДж/с | Нет |
| Инфракрасное переучивание | 12–24 поддона | 25–40 мин до 73,9 °C | 7,4–11 кВт | 43,8–58,5 кДж/с | Нет |

### Коммунальные услуги

**Электроснабжение:**

- Напряжение: 208 В или 240 В, 3-фаза (крупное оборудование)
- Защита цепи: 30–60 А на единицу в зависимости от емкости
- Коэффициент разнообразия: 0,7 для 3+ единиц, 0,8 для 2 единиц, 1,0 для одной единицы

**Паровая служба (системы паровой инъекции):**

- Давление пара: 103,4–344,8 кПа
- Качество пара: Минимум 97% сухой пар
- Возврат конденсата: Требуется для систем >13,6 кг/ч потребления пара
- Станция редукционного клапана: Требуется, если давление пара в здании превышает номинальное значение оборудования

**Водоснабжение:**

- Холодная вода: Соединение 1,9 см минимум, 276–414 кПа
- Горячая вода (опциональное полоскание): Соединение 1,3 см, 49–60 °C
- Дренаж: Соединение косвенного отвода 5,1 см минимум

## Соображения удержания качества

### Управление влажностью и текстурой

Условия HVAC влияют на качество продукта во время и после переучивания:

**Предотвращение потери влаги:**
- Закрытое переучивание уменьшает потерю влаги на 60–80%
- Открытое переучивание в сухом тепле: потеря влаги 8–15%
- Системы паровой инъекции: <5% потеря влаги, улучшенное удержание текстуры
- Относительная влажность в шкафах хранения: 40–60% оптимально для большинства продуктов

**Управление образованием корки:**
- Финишная стадия сухого тепла (2–5 минут при 176,7 °C) создает желаемую корку на соответствующих изделиях
- Чрезмерное сухое тепло вызывает корку и задержку влаги внутри
- Завершение паром поддерживает мягкую текстуру для деликатных белков и крахмалов

### Возможности рекуперации энергии

Высокотемпературный выхлоп из вытяжек переучивания позволяет рекуперировать энергию:

**Рекуперация тепла выхлопного воздуха:**
- Температура выхлопа: 48,9–82,2 °C во время активной готовки
- Потенциал рекуперации тепла: 43,8–87,8 кДж/с на вытяжку
- Методы рекуперации: Петли с циркуляцией, теплопиполевые теплообменники (требуются барьеры от жира)
- Применение предогрева: Предпрогрев подпиточного воздуха сокращает энергию отопления на 30–50%

**Рекуперация тепла конденсата:**
- Температура конденсата из парового оборудования: 82,2–93,3 °C
- Потенциал рекуперации тепла: 23,4–43,8 кДж/с
- Применение: Предподогрев горячего водоснабжения, отопление полов с лучистым отоплением

## Методология продвинутого расчета нагрузки

### Анализ одновременной нагрузки

Точное калибрование HVAC требует анализа временных рядов перекрывающихся тепловых источников:

**Определение пиковой нагрузки:**

Общая явная нагрузка (кДж/с) = Явное тепло оборудования + Освещение + Люди + Оболочка + Инфильтрация

Общая скрытая нагрузка (кДж/с) = Скрытое тепло оборудования + Люди + Инфильтрация + Технологическая влага

**Пример расчета нагрузки оборудования:**

Для вспомогательной кухни с:
- (3) тележки переучивания с принудительным воздухом на 20 поддонов @ 64,3 кДж/с каждая
- (2) установки переучивания с паровой инъекцией @ 87,8 кДж/с каждая
- (1) комби-печь @ 111,3 кДж/с
- (4) шкафа горячего хранения @ 10,2 кДж/с каждый

Пиковая явная нагрузка = (3 × 64,3 × 0,7) + (2 × 87,8 × 0,35 × 0,7) + (111,3 × 0,7) + (4 × 10,2 × 0,9)
= 135 + 43 + 77,9 + 36,7 = 292,6 кДж/с

Пиковая скрытая нагрузка = (2 × 87,8 × 0,65 × 0,7) + (111,3 × 0,3 × 0,5)
= 79,9 + 16,7 = 96,6 кДж/с

**Применены коэффициенты разнообразия:** 0,7 для оборудования переучивания (обед/ужин), 0,9 для шкафов хранения (непрерывная работа), 0,5 для скрытого тепла комби-печи (прерывистый режим пара).

### Переходный отклик нагрузки

Переучивание создает быстрые изменения нагрузки, требующие адаптивного HVAC:

| Период времени | Переход нагрузки | Стратегия отклика |
|---|---|---|
| Перед обслуживанием (0–15 мин) | Ожидание к 60% пика | Поэтапный запуск оборудования, предварительное охлаждение помещения |
| Рост обслуживания (15–30 мин) | 60% к 100% пика | Полная активация вытяжки, максимальное охлаждение |
| Пиковое обслуживание (30–90 мин) | Поддерживаемые 100% | Поддержание расхода воздуха по проекту и температуры |
| Снижение обслуживания (90–120 мин) | 100% к 40% | Модуляция вытяжки к 50%, снижение охлаждения |
| После обслуживания (120–150 мин) | 40% к ожиданию | Режим очистки, возврат к настройкам ожидания |

**Время отклика управления:**
- Система вытяжки VAV: отклик 2–5 минут на изменение нагрузки
- Агрегат подпиточного воздуха: корректировка температуры/расхода 1–3 минуты
- Охлаждение помещения: восстановление температуры 5–10 минут от пиковой нагрузки

## Психрометрический анализ

### Управление условиями в помещении

Помещения переучивания испытывают широкий диапазон психрометрических условий:

**Условия проекта:**

| Параметр | Режим ожидания | Активное переучивание | Пиковое обслуживание |
|---------|-------------|------------------|------------------|
| Температура сухого термометра | 22,2 °C | 23,3–24,4 °C | 24,4–25,6 °C |
| Температура влажного термометра | 14,4 °C | 16,7–17,8 °C | 18,3–20 °C |
| Относительная влажность | 45–50% | 55–65% | 65–75% |
| Точка росы | 10,6 °C | 14,4–15,6 °C | 17,2–19,4 °C |
| Удельная влажность | 0,0078 кг/кг | 0,0105 кг/кг | 0,0135 кг/кг |

**Требования по удалению влаги:**

Емкость осушения = Скрытая нагрузка (кДж/с) ÷ 1,085 (кДж/г влаги) × 7,5 (г/г влаги по сравнению с пинтами/фунты)

Для скрытой нагрузки 96,6 кДж/с: 96,6 ÷ 1,085 × 7,5 = 670 г/с удаления

**Условия подпиточного воздуха:**

Для поддержания помещения 23,9 °C, 60% ОВ при скрытой нагрузке 96,6 кДж/с:
- Температура подпиточного воздуха: 11,1–12,8 °C
- Относительная влажность подпиточного воздуха: 85–95% (выход катушки)
- Коэффициент явного теплоощущения (SHR): 0,75 (292,6 явное ÷ 389,2 полное)
- Расход подпиточного воздуха: 292,6 ÷ (1,2 × 11,1) = 21,8 м³/с

## Специальные соображения выхлопа

### Характеристика выхлопных газов

Выхлоп переучивания содержит несколько загрязнителей, требующих специфических стратегий захвата:

**Взвешенные частицы:**
- Частицы продуктов, увлеченные паром: 0,5–50 микрон
- Аэрозольные капли из открытых продуктов: 1–10 микрон
- Пар жира от операций обжаривания: <1 микрон

**Газовые компоненты:**
- Водяной пар (основной): 90–95% общего объема выхлопа
- Летучие вещества из продуктов (альдегиды, кетоны): 3–7% объема выхлопа
- Продукты сгорания (газовое оборудование): CO₂, NOₓ в следовых количествах

**Тепловые условия:**
- Температура выхлопа в вытяжке: 48,9–82,2 °C
- Температура выхлопа на входе вентилятора: 32,2–60 °C (после потерь тепла в воздуховоде)
- Увеличение объемного расхода выхлопа: 15–25% из-за термического расширения

### Эффективность извлечения жира

Фильтры в вытяжке должны достичь минимального удаления жира для безопасности при пожаре:

| Тип фильтра | Эффективность удаления жира | Перепад давления | Применение |
|-----------|--------------------------|-----------------|-----------|
| Пластинчатый фильтр (стандартный) | 70–85% | 0,008–0,012 кПа | Общее оборудование переучивания |
| Пластинчатый фильтр (высокой эффективности) | 85–95% | 0,012–0,02 кПа | Паровая инъекция с обжариванием |
| Сетчатый фильтр | 60–75% | 0,005–0,010 кПа | Только легкие применения |
| Картриджный фильтр | >95% | 0,020–0,030 кПа | Операции с высоким содержанием жира |

**Влияние обслуживания фильтра:**

Перепад давления увеличивается на 0,001–0,0025 кПа в неделю работы. Ежемесячная чистка требуется для поддержания расхода выхлопа в пределах ±10% от проекта. Автоматический мониторинг давления с сигналом тревоги при 150% перепада давления по проекту.

## Проектирование агрегата подпиточного воздуха

### Стратегия кондиционирования

Агрегаты подпиточного воздуха, обслуживающие области переучивания, требуют многоступенчатого кондиционирования:

**Работа в отопительный сезон:**

1. **Этап предпрогрева:** Наружный воздух 0 °C → 4,4 °C (предотвращение обледенения катушки)
2. **Основное отопление:** 4,4 °C → 15,6–18,3 °C (темперированный подпиточный воздух)
3. **Завершающее кондиционирование:** Опциональное повышение до 21,1 °C, если требуется дополнительное отопление в помещении

**Работа в охладительный сезон:**

1. **Этап предварительного охлаждения:** Наружный воздух 35 °C → 26,7 °C (опциональная рекуперация тепла выхлопа)
2. **Катушка охлаждения:** 26,7 °C → 23,9–26,7 °C (минимизация чрезмерного охлаждения)
3. **Осушение:** Обычно не требуется в подпиточном воздухе (осушение в помещении справляется со скрытой нагрузкой)

**Работа экономайзера:**

Смешанный экономайзер при наружной температуре <18,3 °C и <13 °C точке росы:
- Модуляция заслонки: 30–100% наружный воздух
- Энергосбережение: Снижение энергии охлаждения на 25–40% в переходные сезоны
- Блокировка: Отключение при отсутствии работы вытяжки (предотвращение избыточной вентиляции)

### Конфигурация выпуска

**Низкоскоростное вытеснение:**
- Скорость выпуска: 0,76–1,52 м/с
- Температура выпуска: 18,3–23,9 °C (минимизация тепловых ощущений дискомфорта)
- Тип диффузора: Перфорированный или тканевый воздуховод
- Место: Пол или низкая стена (ниже 1,2 м от земли)
- Преимущество: Снижает жалобы на сквозняки, поддерживает стратификацию

**Высокоскоростная струя:**
- Скорость выпуска: 4,06–6,10 м/с
- Температура выпуска: 12,8–18,3 °C
- Тип диффузора: Высокоиндукционные сопла
- Место: На потолке, направлено параллельно потолку
- Преимущество: Быстрое смешивание, компактные воздуховоды, эффективное охлаждение

**Предотвращение короткого замыкания:**
- Минимум 3,0 м разделения между выпуском подпиточного воздуха и вытяжкой
- Избегайте прямых потоков воздуха через лицо вытяжки
- Вычислительная гидродинамика (CFD) моделирование для сложных компоновок
- Испытание дымом при вводе в эксплуатацию для проверки надлежащих схем потока воздуха

## Координация распределенной вспомогательной кухни

### Синхронизация много-зоны

Крупные объекты с несколькими вспомогательными кухнями требуют скоординированной работы HVAC:

**Центральный мониторинг:**

Система автоматизации здания отслеживает:
- Индивидуальный расход выхлопа вспомогательной кухни (CFM)
- Доставка и температура подпиточного воздуха
- Температура и влажность в помещении
- Потребление электроэнергии оборудования (кВт)
- Статус заполнения (занято/вакантно)

**Агрегирование нагрузки:**

Общая нагрузка объекта = Σ (индивидуальные нагрузки вспомогательной кухни × статус работы)

Размер центрального чиллера учитывает:
- Максимальная одновременная работа: 60–80% вспомогательных кухонь во время пикового приема пищи
- Коэффициент разнообразия нагрузки: 0,65–0,75 по всему объекту
- Временное разнообразие: Раскрытое расписание приема пищи снижает пик на 15–25%

### Управление давлением

Координированный выхлоп из нескольких вспомогательных кухонь влияет на давление в здании:

**Расчет влияния выхлопа:**

Общий выхлоп здания = Σ (выхлоп вспомогательной кухни) + (другие системы выхлопа)

Для объекта с 8 вспомогательными кухнями @ 1,13 м³/с каждая, работающие одновременно:
Общий выхлоп = 8 × 1,13 × 0,7 (разнообразие) = 6,33 м³/с

Требуемый подпиточный воздух = 6,33 × 0,85 (коэффициент 85% замены) = 5,38 м³/с

Оставшиеся 0,95 м³/с от инфильтрации здания или передаточного воздуха для предотвращения отрицательного давления.

**Стратегия управления давлением:**
- Датчик статического давления здания в основном коридоре
- Точка установки: -0,0025 до +0,005 кПа относительно внешней среды
- Модуляция VFD подпиточного воздуха для поддержания точки установки
- Сигнал тревоги при -0,0125 кПа (чрезмерное отрицательное давление)

## Надежность оборудования и резервирование

### Критический подход к системе

Вспомогательные кухни в учреждениях здравоохранения и исправительных учреждениях требуют резервных систем:

**Резервирование системы выхлопа:**

| Компонент | Стратегия резервирования | Время переключения | Обоснование |
|----------|----------------------|----------------|-----------|
| Вентилятор выхлопа | Конфигурация N+1 | <5 минут | Поддержание требуемой вентиляции |
| Агрегат подпиточного воздуха | Два агрегата по 50% емкости | <3 минуты | Предотвращение отрицательного давления |
| Вентилятор подачи воздуха | Одна единица с ремонтом 24 часа | Н/П | Температура в помещении некритична |
| Система пожаротушения | Резервирование, требуемое кодом | Мгновенное | Требование безопасности жизни |

**Срок службы оборудования:**

- Вентиляторы выхлопа: 15–20 лет при ежегодном обслуживании
- Агрегаты подпиточного воздуха: 15–25 лет (в зависимости от воздействия окружающей среды)
- Фильтры в вытяжке: 5–10 лет при ежемесячной чистке
- Воздуховоды: 25–30 лет (нержавеющая сталь), 20–25 лет (углеродистая сталь)
- Управление: 10–15 лет (датчики), 15–20 лет (исполнительные механизмы)

### Требования по техническому обслуживанию

**Ежемесячные задачи:**
- Снятие и чистка фильтра в вытяжке
- Проверка натяжения ремня вентилятора выхлопа и выравнивание
- Проверка фильтра подпиточного воздуха и замена (если Δp >0,012 кПа)
- Проверка калибровки датчика управления

**Квартальные задачи:**
- Проверка воздуховода выхлопа через панели доступа
- Анализ вибрации вентилятора
- Испытание работы заслонки и функции исполнительного механизма
- Проверка системы пожаротушения

**Ежегодные задачи:**
- Полная чистка системы выхлопа по NFPA 96
- Смазка подшипников вентилятора и испытание мегомметром двигателя
- Чистка катушки (подпиточный воздух и охлаждение в помещении)
- Полное функциональное испытание системы управления
- Проверка расхода воздуха и переполнение

## Оптимизация энергоэффективности

### Управление вентиляцией, контролируемое спросом

Переменный выхлоп в зависимости от работы оборудования снижает потребление энергии:

**Режимы управления:**

1. **Режим выключения (отсутствие работы):**
   - Выхлоп: 0 CFM (вентилятор выкл)
   - Подпиточный воздух: 0 CFM
   - Потребление энергии: 0 кВт·ч

2. **Режим ожидания (оборудование простаивает):**
   - Выхлоп: 25% от расчетного CFM (поддерживание небольшого отрицательного давления)
   - Подпиточный воздух: 20% от расчетного CFM
   - Потребление энергии: 15–20% от пика

3. **Активный режим (работающее оборудование):**
   - Выхлоп: 100% от расчетного CFM
   - Подпиточный воздух: 85% от расчетного CFM
   - Потребление энергии: 100% от пика

**Годовое энергосбережение:**

Объект с 8 вспомогательными кухнями, работающими 6 часов в день:

Без управления спросом: 8 × 1,84 кВт × 24 ч × 365 дней = 128,7 МВт·ч/год

С управлением спросом: 8 × 1,84 кВт × [(6 ч × 1,0) + (18 ч × 0,2)] × 365 = 57,9 МВт·ч/год

Энергосбережение: 70,8 МВт·ч/год (55% сокращение)

При $0,12/кВт·ч: $8 496 годового сбережения

### Интеграция рекуперации тепла

Анализ жизнеспособности рекуперации энергии выхлопного воздуха:

**Экономическое оценивание:**

| Параметр | Без рекуперации тепла | С петлей с циркуляцией |
|---------|-------------------|------------------------|
| Расход выхлопа | 1,13 м³/с | 1,13 м³/с |
| Температура выхлопа (зима) | 60 °C | 60 °C |
| Требуемая температура подпиточного воздуха | 15,6 °C | 15,6 °C |
| Наружная температура (проект) | -17,8 °C | -17,8 °C |
| Энергия отопления без РХ | 1,13 × 1,2 × 33,3 × 1,0035 × 8 760 = 420 ГДж/год | - |
| Эффективность рекуперации тепла | - | 55% |
| Энергия отопления с РХ | - | 189 ГДж/год |
| Энергосбережение | - | 231 ГДж/год |
| Стоимость сбережения @ $15/ГДж | - | $3 465/год |
| Установленная стоимость системы | - | $9 700 |
| Простой период окупаемости | - | 2,8 года |

**Соображения при установке:**

Эффективность рекуперации тепла снижается с накоплением жира. Петли с циркуляцией предпочтительнее воздухо-воздушных теплообменников в приложениях коммерческих кухонь из-за разделения воздушных потоков и ремонтопригодности.

## Соответствие кодексу и безопасность

### Требования кодекса вентиляции

Системы HVAC для переучивания должны соответствовать:

- **IMC раздел 507:** Вентиляция коммерческой кухни
- **NFPA 96:** Стандарт контроля вентиляции и защиты от пожара коммерческих операций готовки
- **ASHRAE 154:** Вентиляция для коммерческих операций готовки
- **FDA Food Code:** Контроль температуры и требования санитизации оборудования

**Интеграция системы пожаротушения:**
- Вытяжки типа I требуют совместимой с UL 300 системы пожаротушения
- Автоматическое отключение топлива/электроэнергии при активации пожаротушения
- Ручные станции в пределах 3,0–6,1 м от оборудования
- Блокировка HVAC: Вентиляторы выхлопа остаются ВКЛ, вентиляторы подачи/подпиточного воздуха выключаются во время пожарного события

### Санитария и чистоспособность

Компоненты HVAC в областях переучивания требуют конструкции, поддающейся очистке:

- Вытяжные шкафы: Нержавеющая сталь отделка #4, сварные и герметизированные швы
- Фильтры: Пластинчатого типа фильтры для жира, UL 1046 сертифицированы, посудомоечные
- Воздуховоды: Непрерывно сварные, минимум 16 калибр нержавеющая сталь или 18 калибр углеродистая сталь
- Панели доступа: Минимум каждые 3,7 м горизонтального участка, при всех изменениях направления
- Наклон: Минимум 0,6 см на фут в направлении вытяжки для дренажа

## Ввод в эксплуатацию и проверка производительности

### Протокол функционального тестирования

Полный ввод в эксплуатацию обеспечивает надлежащую производительность HVAC:

**Предварительные функциональные контрольные списки:**
1. Проверка установки оборудования согласно утвержденным чертежам
2. Подтверждение электрических соединений и показаний напряжения
3. Проверка проводки управления и отображения точек ввода-вывода
4. Проверка воздуховодов на утечки и надлежащее герметизирование
5. Испытание системы пожаротушения и блокировок HVAC

**Функциональные испытания производительности:**

| Испытание | Критерии приемки | Метод испытания |
|---------|------------------|-----------------|
| Расход выхлопа | ±10% от расчетного CFM | Траверс трубкой Пито по ASHRAE 111 |
| Температура подпиточного воздуха | ±1,7 °C от точки установки | Цифровой психрометр в выпуске |
| Захват в вытяжке | Отсутствие видимого выхода дыма | Испытание дымовой свечой по ASTM F2427 |
| Управление температурой в помещении | ±1,1 °C от точки установки при обслуживании | 2-часовой мониторинг при пиковой нагрузке |
| Управление влажностью | ±3% ОВ от точки установки | 2-часовой мониторинг при пиковой нагрузке |
| Активация пожаротушения | Отключение всего оборудования, выхлоп остается ВКЛ | Имитированная активация (испытание без воды) |

**Документирование производительности:**

Отчет испытаний и нормировки должен включать:
- Измеренный расход воздуха в каждом диффузоре, решетке и вытяжке
- Сила тока двигателя вентилятора и показания напряжения
- Статическое давление на входе/выходе вентилятора
- Перепад давления фильтра на всех фильтрах
- Проверка последовательности управления
- Список недостатков с датами решения

### Текущий мониторинг производительности

Непрерывная комиссионирование через систему автоматизации здания:

**Ключевые показатели производительности:**

1. **Коэффициент энергоэффективности (EER):** Общий выход охлаждения (кДж/с) ÷ Общее энергопотребление (кВт)
   - Цель: EER >10,0 для агрегата подпиточного воздуха с экономайзером
   - Порог сигнала тревоги: EER <8,0 (указывает на деградированную производительность)

2. **Эффективность вентиляции:** Концентрация CO₂ в помещении vs. снаружи
   - Цель: <280 ppm выше наружного окружающей среды при пиковой заполнении
   - Порог сигнала тревоги: >400 ppm выше наружного

3. **Эффективность работы оборудования:** Фактические рабочие часы ÷ Запланированные часы
   - Цель: 0,85–0,95 (указывает надлежащее управление спросом)
   - Порог сигнала тревоги: >0,98 (система не циклирует выключение) или <0,70 (чрезмерный цикл)

4. **Соответствие техническому обслуживанию:** Выполненные задачи ÷ Запланированные задачи
   - Цель: >95% своевременное завершение
   - Ежеквартальный обзор для выявления тенденций

**Обнаружение неисправностей и диагностика:**

Автоматизированные алгоритмы обнаруживают распространенные отказы:
- Загрузка фильтра: Увеличение перепада давления >50% от базовой линии
- Деградация вентилятора: Снижение расхода >15% при постоянной скорости
- Загрязнение катушки: Снижение теплопередачи >20% от базовой линии
- Отказ заслонки: Обратная связь по положению отличается от команды >10%
- Смещение датчика: Показание выходит за ожидаемый диапазон для данных условий
