---
title: "Предварительно приготовленные продукты"
aliases: ["Предварительно приготовленные продукты"]
weight: 1
---

Системы охлаждения предварительно приготовленных продуктов должны обеспечивать критический переход от температур приготовления (обычно 74-100°C) к безопасным температурам хранения (≤4°C) при одновременном предотвращении микробного роста в опасной температурной зоне (4-60°C). Проект системы охлаждения должен обеспечивать высокие скорости охлаждения для минимизации времени воздействия температуры и поддержания качества продукции благодаря контролируемой потере влаги и сохранению текстуры.

## Требования для быстрого охлаждения

Основное требование охлаждения предварительно приготовленных продуктов следует руководящим принципам FDA Food Code: продукт должен охлаждаться с 57°C до 21°C в течение 2 часов и с 21°C до 5°C или ниже в течение дополнительных 4 часов, с общим временем охлаждения не более 6 часов.

### Физика скорости охлаждения

Скорость охлаждения определяется законом охлаждения Ньютона:

Q = h × A × ΔT<sub>lm</sub>

Где:
- Q = скорость передачи тепла (кДж/ч)
- h = коэффициент конвективной передачи тепла (кДж/ч·м²·°C)
- A = площадь поверхности, контактирующая с охлаждающей средой (м²)
- ΔT<sub>lm</sub> = логарифмическая средняя разность температур (°C)

Коэффициент конвективной передачи тепла значительно увеличивается с ростом скорости воздуха:
- Естественная конвекция: h = 5,7-11,4 кДж/ч·м²·°C
- Принудительная конвекция при 61 м/ч: h = 17-28,5 кДж/ч·м²·°C
- Принудительная конвекция при 152 м/ч: h = 34-57 кДж/ч·м²·°C
- Быстрое замораживание при 305+ м/ч: h = 68-114 кДж/ч·м²·°C

### Системы быстрого охлаждения

Аппараты быстрого охлаждения обеспечивают высокоскоростной поток воздуха (244-457 м/ч) при температурах -2 до 1°C для достижения быстрого охлаждения. Нагрузка охлаждения включает:

1. **Удаление явного тепла из продукта**: Q<sub>явное</sub> = m × c<sub>p</sub> × ΔT
2. **Скрытое тепло от испарения влаги**: Q<sub>скрытое</sub> = m<sub>вода</sub> × h<sub>fg</sub> (обычно 2-5% потери массы)
3. **Тепловая масса контейнера**: Q<sub>контейнер</sub> = m<sub>c</sub> × c<sub>p,c</sub> × ΔT
4. **Поступление воздуха и прирост тепла оборудованием**

Проектирование испарителя аппарата быстрого охлаждения требует:
- Скорость потока через батарею: 183-244 м/ч
- Расстояние между ребрами: 6,4-9,5 мм (шире стандартного, чтобы минимизировать образование инея)
- Перепад температур испарителя: 4-7°C (более плотный, чем в системах хранения)
- Хладагент: R-404A, R-407C или R-448A для низкотемпературной работы

## Параметры хранения предварительно приготовленных продуктов

Условия хранения различаются по типу продукта, содержанию влаги и желаемому сроку годности.

| Пищевой продукт | Температура хранения (°C) | Относительная влажность (%) | Макс. хранение (дни) | Критические контрольные точки |
|--------------|-------------------|----------------------|-------------------|------------------------|
| Жареное мясо (нарезанное) | 0-3 | 85-90 | 3-5 | Контроль влаги поверхности, кислородный барьер |
| Жареная курица | 1-3 | 70-75 | 2-3 | Хрустящесть покрытия, миграция влаги |
| Макаронные изделия (с соусом) | 1-3 | 80-85 | 5-7 | Контроль pH (≥4,6), отделение соуса |
| Запеканки | 1-3 | 80-85 | 3-5 | Стабильность компонентов, баланс влаги |
| Предварительно приготовленные морепродукты | -1 до 1 | 90-95 | 2-3 | Контроль окисления, развитие рыбного запаха |
| Блюда из риса | 1-3 | 75-80 | 3-5 | Ретроградация крахмала, плотность текстуры |
| Предварительно приготовленные овощи | 0-3 | 85-90 | 5-7 | Сохранение цвета, деградация витаминов |
| Панированные/обмазанные изделия | 1-3 | 65-70 | 2-4 | Целостность покрытия, предотвращение размягчения |

## Расчеты тепловой нагрузки

Общая холодильная нагрузка для обработки предварительно приготовленных продуктов включает несколько одновременных компонентов.

### Компоненты продуктовой нагрузки

**Начальное охлаждение от температуры приготовления:**

Для партии 227 кг жареных кусочков курицы, охлаждаемых с 74°C до 3°C в аппарате быстрого охлаждения:

Q<sub>продукт</sub> = m × c<sub>p</sub> × ΔT = 227 кг × 3,43 кДж/кг·°C × (74-3)°C = 55 459 кДж

**Испарение влаги (при условии потери 3% от массы):**

Q<sub>испар</sub> = 227 кг × 0,03 × 4442 кДж/кг = 30 255 кДж

**Общее удаление тепла:** 55 459 + 30 255 = 85 714 кДж

**Требуемая холодильная мощность** (для 2-часового цикла охлаждения):
85 714 кДж ÷ 2 ч = 42 857 кДж/ч = 11,9 кВт

Добавить коэффициент безопасности (1,3-1,5×) для потерь оборудования: 15,5-17,9 кВт на партию 227 кг.

## Рассмотрение упаковки для охлаждения

Упаковка напрямую влияет на требования охлаждения и эффективность охлаждения.

### Передача тепла через упаковку

Тепловое сопротивление упаковочных материалов влияет на время охлаждения:

R = толщина ÷ k

Распространенные значения теплопроводности упаковочных материалов:
- Алюминиевые контейнеры: k = 420 кДж·см/ч·м²·°C (минимальное сопротивление)
- Контейнеры из полипропилена: k = 3,5 кДж·см/ч·м²·°C
- Вспененный полистирол: k = 0,88 кДж·см/ч·м²·°C (высокое сопротивление)
- Картон: k = 1,75-2,45 кДж·см/ч·м²·°C

**Эффекты глубины контейнера:**
Максимальная рекомендуемая глубина продукта для быстрого охлаждения:
- Быстрое охлаждение: 5-8 см
- Охлаждение с перемешиванием: 10-15 см (с перемешиванием)
- Статическое охлаждение воздухом: 2,5-5 см

Глубокие продукты создают внутреннее тепловое сопротивление и расширенное время охлаждения из-за низкой теплопроводности продукта (k = 1,05-1,75 кДж·см/ч·м²·°C).

## Рассмотрение при повторном нагреве

Проектирование холодильной системы должно учитывать полный тепловой цикл, включая требования повторного нагрева.

### Эффекты теплового цикла

**Тепловое напряжение структуры продукта:**
- Образование кристаллов льда при охлаждении: максимальное образование кристаллов в зоне -1 до 0°C
- Повторный нагрев вызывает перераспределение влаги
- Несколько циклов замораживания-оттаивания экспоненциально деградируют текстуру

**Целевые температуры повторного нагрева:**
- Минимальная внутренняя температура по FDA: 74°C в течение 15 секунд
- Температура удержания после повторного нагрева: минимум 57-60°C

### Упаковка в модифицированной атмосфере (MAP)

Системы MAP взаимодействуют с требованиями охлаждения:

**Эффекты состава газа на срок годности:**
| Тип продукта | O₂ (%) | CO₂ (%) | N₂ (%) | Расширение срока годности | Чувствительность к температуре |
|--------------|---------|---------|---------|---------------------|------------------------|
| Жареное мясо | 0-1 | 20-30 | 70-80 | 2-3× базовый | ±1°C критично |
| Макаронные изделия | 0 | 30-40 | 60-70 | 1,5-2× базовый | ±1,5°C приемлемо |
| Жареные изделия | 21 (воздух) | 0 | 79 | 1× (дышащий) | ±2°C приемлемо |
| Морепродукты | 0 | 40-60 | 40-60 | 3-4× базовый | ±0,5°C критично |

Пакеты MAP требуют точного контроля температуры, потому что растворимость газа увеличивается при более низких температурах, потенциально вызывая коллапс упаковки при -1 до 0°C.

## Холодовая цепь распределения

Предварительно приготовленные продукты требуют непрерывного охлаждения от производства до розницы или предприятия общепита.

**Допуски на температуру распределения:**
- Транспортировка: 2-4°C (допускает открытия дверей, тепловую массу)
- Розничный дисплей: 1-3°C (выше оборот, более короткое воздействие)
- Удержание в предприятии общепита: 1-3°C (немедленное использование в течение дней)

**Пределы превышения температуры:**
Максимально допустимое превышение температуры без отклонения продукта:
- Продолжительность ≤30 минут: приемлемо до 10°C
- Продолжительность 30-60 минут: приемлемо до 7°C
- Продолжительность >60 минут: продукт не должен превышать 5°C

Эти пределы предполагают, что продукт начинается при ≤3°C с достаточной тепловой массой.

## Спецификации проектирования системы

### Проектирование холодильной камеры для предварительно приготовленных продуктов

**Спецификации оболочки:**
- Изоляция: панели из полиуретана толщиной 10 см (RSI 4,9-5,6)
- Изоляция пола: 15 см (RSI 7,4) с обогреваемым периметром плиты
- Пароизоляция: 0,25 мм полиэтилен или эквивалент (рейтинг 0,02 Пем)

**Размер блока охлаждения:**
- Расчетная окружающая среда: 24-27°C
- Температура камеры: 2-3°C
- Расчетный перепад температур (испаритель): 5,5-6,5°C
- Разморозка испарителя: электрическая или горячий газ, 4-6 циклов в день
- Поток воздуха испарителя: 3 м³/ч на кВт холодильной мощности

**Воздухораспределение:**
- Воздухообмены в час: 20-30 ACH
- Максимальная скорость воздуха над продуктом: 61-91 м/ч (предотвращение высыхания поверхности)
- Подаваемый воздух направляется вдоль потолка, возврат на уровне пола

### Спецификации аппарата быстрого охлаждения

**Требования к производительности:**
- Холодильная мощность: понижение температуры 32-57°C
- Поток воздуха: 14-23 м³/ч на позицию тележки или стойки
- Температура испарителя: -9 до -4°C
- Контроль цикла: на основе времени или зондирования ядра продукта
- Разморозка: автоматический горячий газ или обратный цикл каждые 2-4 часа

**Типовые мощности установок:**
- Катаемый аппарат быстрого охлаждения: 68-136 кг продукта за цикл
- Встраиваемый аппарат быстрого охлаждения: 23-45 кг продукта за цикл
- Непрерывный туннельный охладитель: 227-907 кг/ч пропускная способность

Эти системы обычно работают на хладагентах R-404A или R-448A с многоступенчатым расположением компрессора (2-4 ступени) для обработки изменяющихся нагрузок от охлаждения до удержания.

## Показатели качества и мониторинг

Мониторинг температуры должен фиксировать как время, так и температуру для подтверждения соответствия охлаждению.

**Критические точки мониторинга:**
1. Температура ядра продукта (самая толстая часть, геометрический центр)
2. Температура воздуха на выходе аппарата быстрого охлаждения
3. Температура окружающей среды холодильной камеры хранения
4. Температура поверхности продукта (указывает на скорость потери влаги)

**Требования регистрации данных:**
- Интервал регистрации: 5-15 минут во время охлаждения
- Интервал регистрации: 30-60 минут во время хранения
- Уставки сигналов тревоги: >4°C более 30 минут накопительно
- Документирование HACCP: полная кривая охлаждения для валидации
