---
title: "Охлаждение при переработке овощей"
aliases: ["Охлаждение при переработке овощей"]
description: "Техническое руководство по системам охлаждения при переработке овощей, включая методы предварительного охлаждения, гидроохлаждение, охлаждение с принудительной циркуляцией воздуха, операции бланширования, замораживание отдельных кусочков (IQF), требования к холодному хранилищу и стратегии сохранения качества на коммерческих предприятиях по переработке овощей."
weight: 2
---

Охлаждение при переработке овощей включает в себя специализированные системы охлаждения, предназначенные для быстрого отвода полевого тепла, сохранения качества продукции во время переработки и сохранения пищевой ценности в процессе замораживания и хранения. Требования к охлаждению значительно варьируются в зависимости от этапа переработки, типа овоща и спецификаций конечного продукта.

## Системы предварительного охлаждения

Предварительное охлаждение удаляет полевое тепло сразу же после сбора урожая, чтобы замедлить темп дыхания и продлить срок хранения. Выбор метода охлаждения зависит от характеристик овощей, объема производства и требований к качеству.

### Операции гидроохлаждения

Гидроохлаждение использует охлажденную воду для быстрого охлаждения овощей путем прямого контакта. Система состоит из охлажденного резервуара воды, циркуляционных насосов, распылительных коллекторов и конвейерных систем.

**Параметры проектирования:**

- Температура воды: 0-1°C
- Расход: 57-95 л/мин на тонну продукции
- Время контакта: 10-20 минут в зависимости от продукции
- Скорость воды: 30-61 м/мин для эффективной передачи тепла
- Концентрация хлора: 50-150 ppm для санитарии

Нагрузка охлаждения включает чувствительное тепло, удаляемое из продукции, скрытое тепло от любого поверхностного высушивания и охлаждение подпиточной воды:

Q_total = Q_product + Q_water + Q_makeup

Где:
- Q_product = m × c_p × ΔT (нагрузка охлаждения продукции)
- Q_water = прирост тепла воды от воздействия окружающей среды
- Q_makeup = требуемое охлаждение пресной воды

**Пригодность гидроохлаждения:**

| Овощ | Время охлаждения | Перепад температуры | Водоустойчивость |
|-----------|--------------|------------------|-----------------|
| Спаржа | 10-15 мин | 21°C до 2°C | Отличная |
| Сельдерей | 15-20 мин | 24°C до 1°C | Отличная |
| Сладкая кукуруза | 8-12 мин | 29°C до 2°C | Отличная |
| Редис | 12-18 мин | 21°C до 1°C | Отличная |
| Морковь | 15-25 мин | 24°C до 1°C | Хорошая |

### Охлаждение с принудительной циркуляцией воздуха

Охлаждение с принудительной циркуляцией воздуха пропускает холодный воздух через упакованные овощи с использованием перепада давления. Этот метод подходит для продуктов, чувствительных к контакту с водой или уже упакованных.

**Компоненты системы:**

- Холодильный агрегат: температура выходящего воздуха 2-4°C
- Осевые вентиляторы: 0,75-1,5 кВт на поддон продукции
- Напорная камера: поддерживает перепад давления 25-50 Па
- Изолированное охлаждающее помещение: предотвращает проникновение тепла
- Конфигурации вертикального или горизонтального потока воздуха

Скорость охлаждения зависит от потока воздуха через продукцию:

t = C × (m / A × v)

Где:
- t = время охлаждения (часы)
- C = постоянная величина, зависящая от продукции (0,5-0,8)
- m = масса продукции (кг)
- A = эффективная площадь лицевой поверхности (м²)
- v = скорость воздуха через упаковку (м/мин)

**Необходимые расходы воздуха:**

| Тип упаковки | Расход воздуха (CFM (м³/ч)/т) | Скорость в лицевой поверхности (м/мин) | Площадь вентиляции (%) |
|--------------|-------------------|------------------------|---------------|
| Картонная коробка | 80-120 (136-204) | 46-76 | 4-6 |
| Пластиковый ящик | 100-150 (170-255) | 61-91 | 8-12 |
| Ящик с проволочным крепежом | 120-180 (204-306) | 76-122 | 12-18 |

### Вакуумное охлаждение

Вакуумное охлаждение быстро испаряет поверхностную влагу при пониженном давлении, охлаждая листовые овощи за 15-30 минут. Система требует специализированных вакуумных камер и высокопроизводительных вакуумных насосов.

**Параметры работы:**

- Давление в камере: 4,6 мм рт. ст. (температура насыщения -2°C)
- Производительность вакуумного насоса: 100-200 CFM (170-340 м³/ч) на тонну продукции
- Потеря влаги: 1% на 5,6°C снижения температуры
- Нагрузка охлаждения: 465-582 кДж/кг для конденсации пара
- Время цикла: 20-30 минут, включая откачку и вентиляцию

**Эффективность вакуумного охлаждения:**

| Овощ | Начальная температура (°C) | Конечная температура (°C) | Потеря влаги (%) |
|-----------|-------------------|-----------------|-------------------|
| Салат | 24 | 1 | 4,0-4,5 |
| Шпинат | 21 | 1 | 3,5-4,0 |
| Капуста | 24 | 2 | 4,0-4,5 |
| Цветная капуста | 22 | 1 | 3,8-4,2 |

## Операции бланширования

Бланширование инактивирует ферменты посредством кратковременного воздействия горячей воды или пара, сохраняя цвет, текстуру и пищевую ценность. Последующее быстрое охлаждение критично для качества продукции.

### Системы охлаждения бланшировщика

Охлаждение после бланширования использует охлажденную воду для остановки тепловой обработки и подготовки овощей к замораживанию.

**Проектирование системы охлаждающей воды:**

- Температура на входе: 2-3°C
- Расход: 11-19 л/мин на кг/мин производительности продукции
- Время пребывания: 2-4 минуты
- Целевая температура продукции: 4-7°C
- Мощность охлаждения: 150-200 кВт на тонну продукции в час

Расчет нагрузки охлаждения учитывает чувствительное тепло продукции и повышение температуры воды:

Q = (m_product × c_p × ΔT_product) / 12,000 + (m_water × c_p,water × ΔT_water) / 12,000

Для высокопроизводительных операций пластинчатые теплообменники обеспечивают эффективное охлаждение воды с минимальным занимаемым пространством.

## Системы замораживания

Замораживание овощей требует быстрого отвода тепла для образования мелких кристаллов льда, что минимизирует повреждение клеток и сохраняет текстуру.

### Системы замораживания отдельных кусочков (IQF)

Технология IQF замораживает отдельные кусочки отдельно, используя высокоскоростной холодный воздух в кипящем слое или спиральных морозильниках.

**Спецификации морозильника с кипящим слоем:**

- Температура воздуха: -34 до -40°C
- Скорость воздуха: 244-366 м/мин через слой продукции
- Время нахождения: 5-15 минут в зависимости от размера кусочка
- Глубина слоя: 5-15 см для однородного кипения
- Нагрузка охлаждения: 37-44 кДж/кг продукции

**Оценка времени замораживания:**

t_f = (ρ × L × h_fg) / (h × ΔT)

Где:
- t_f = время замораживания (часы)
- ρ = плотность продукции (кг/м³)
- L = толщина продукции (м)
- h_fg = скрытая теплота плавления (334 кДж/кг для воды)
- h = коэффициент поверхностной теплопередачи (кДж/ч·м²·°C)
- ΔT = перепад температуры (°C)

### Взрывное замораживание

Морозильники взрывного замораживания используют высокообъемную циркуляцию воздуха при -29 до -34°C для замораживания упакованных овощей или более крупных продуктов.

**Критерии проектирования:**

- Скорость циркуляции воздуха: 50-100 воздухообменов в час
- Мощность вентилятора: 0,011-0,019 кВт на м³ объема морозильника
- Перепад температуры испарителя: 6-8°C ниже требуемой температуры воздуха
- Цикл оттаивания: горячий газ или электрический, каждые 4-8 часов
- Конечная температура продукции: -18°C или ниже

**Типичные времена замораживания:**

| Продукция из овощей | Размер упаковки | Температура воздуха (°C) | Время замораживания (ч) |
|-------------------|--------------|---------------|---------------------|
| Нарезанная зеленая фасоль | 1,1 кг | -34 | 3-4 |
| Соцветия брокколи | 0,9 кг | -34 | 3-5 |
| Кукурузное зерно | 1,4 кг | -34 | 2-3 |
| Смешанные овощи | 1,1 кг | -34 | 3-4 |
| Горошек (IQF) | 2,3 кг | -34 | 4-5 |

### Пластинчатые морозильники

Пластинчатые морозильники обеспечивают эффективное контактное замораживание плоских упаковок, достигая быстрой передачи тепла посредством прямой теплопроводности.

**Параметры работы:**

- Температура пластины: -37 до -40°C
- Гидравлическое давление: 35-104 кПа на продукцию
- Скорость теплопередачи: 698-1161 кДж/ч·м²
- Время замораживания: 1-3 часа для упаковок толщиной 5 см
- Расстояние между пластинами: регулируется 2,5-10 см

## Требования к холодному хранилищу

Хранение замороженных овощей сохраняет качество продукции благодаря точному контролю температуры и влажности.

### Условия хранения

**Рекомендуемые параметры хранения:**

| Тип хранилища | Температура (°C) | Относительная влажность (%) | Максимальное хранилище (месяцев) |
|--------------|------------------|----------------------|--------------------------|
| Замороженные овощи | 0 до -12 | 90-95 | 8-12 |
| Высокого качества замороженные | -12 до -29 | 90-95 | 12-18 |
| Долгосрочное замороженное | -29 или ниже | 90-95 | 18-24 |
| Бланшированное (краткосрочное) | 0-2 | 95-98 | 0,5-1 |

### Проектирование системы охлаждения

Системы охлаждения холодного хранилища для переработки овощей требуют:

**Выбор испарителя:**

- Перепад температуры: 4-7°C для замороженного хранилища
- Расстояние между ребрами: 9,5-12,7 мм для помещений при -12°C
- Расстояние между ребрами: 12,7-19 мм для помещений при -18°C
- Частота оттаивания: каждые 6-12 часов
- Предпочтительно оттаивание горячим газом для эффективности

**Расчеты нагрузок:**

Общая нагрузка охлаждения включает:

1. **Нагрузка продукции:** Отвод тепла от входящей теплой продукции
2. **Нагрузка передачи:** Прирост тепла через стены, потолок, пол
3. **Нагрузка инфильтрации:** Воздухообмен при открытии дверей
4. **Внутренняя нагрузка:** Освещение, двигатели, люди
5. **Нагрузка оборудования:** Конвейеры, упаковочное оборудование

Q_total = Q_product + Q_transmission + Q_infiltration + Q_internal + Q_equipment

Для холодного хранилища объемом 283 м³ при -18°C:
- Передача: 116-163 кДж/ч на м² площади поверхности
- Инфильтрация: 19-28 м³/ч на проем двери
- Внутренняя: 3,4 кДж/ч на ватт подключенной нагрузки

## Стратегии сохранения качества

Сохранение качества овощей в процессе переработки требует интегрированного контроля температуры, влажности и времени воздействия.

### Контроль дыхания

Свежие овощи продолжают метаболическую активность после сбора урожая, генерируя дыхательное тепло, которое ускоряет деградацию.

**Скорости дыхания при различных температурах:**

| Овощ | Скорость дыхания (мг CO₂/кг·ч) |  |  |
|-----------|----------------------------------|---|---|
| | 0°C | 10°C | 20°C |
| Спаржа | 40-60 | 150-200 | 350-450 |
| Брокколи | 30-45 | 120-160 | 300-400 |
| Сладкая кукуруза | 50-80 | 200-300 | 500-700 |
| Горошек (в стручках) | 80-120 | 280-350 | 600-800 |
| Шпинат | 25-35 | 100-140 | 250-350 |

Тепло дыхания добавляется к нагрузке охлаждения:

Q_respiration = R × m / 4360

Где:
- R = скорость дыхания (мг CO₂/кг·ч)
- m = масса продукции (кг)
- 4360 = коэффициент пересчета в кВт

### Управление влажностью

Надлежащий контроль влажности предотвращает потерю влаги, избегая конденсации, которая способствует росту микроорганизмов.

**Методы контроля влажности:**

- Перепад температуры испарителя: минимизировать для снижения осушения
- Скорость воздуха: ограничить до 15-30 м/мин над продукцией
- Выбор упаковки: полупроницаемые пленки для дышащих продуктов
- Увлажнение: ультразвуковые или высокодавленные системы для свежего хранилища
- График оттаивания: минимизировать продолжительность и частоту

### Равномерность температуры

Сохранение равномерных температур во всем хранилище предотвращает локальную деградацию качества.

**Проектирование распределения воздуха:**

- Выпуск приточного воздуха: горизонтально на уровне потолка
- Расположение возвратного воздуха: несколько нижних воздухозаборников
- Стратификация температуры: ограничить до 1-2°C от пола к потолку
- Мониторинг температуры продукции: беспроводные датчики каждые 6-9 м
- Точность управления: ±0,6°C для критических применений

## Интеграция процесса

Эффективное охлаждение при переработке овощей интегрирует системы предварительного охлаждения, переработки, замораживания и хранения, чтобы минимизировать потребление энергии и максимизировать качество продукции.

**Возможности рекуперации энергии:**

1. **Рекуперация тепла от компрессоров:** Предварительный нагрев воды бланширования (38-60°C доступно)
2. **Выпуск воздуха из морозильника взрывного замораживания:** Предварительное охлаждение входящей продукции
3. **Рекуперация тепла конденсатора:** Обогрев помещений объекта или предварительный нагрев гликоля
4. **Каскадное охлаждение:** Использование системы при -12°C для предварительного охлаждения для системы при -40°C

Интегрированный подход может снизить общее потребление энергии на 20-30% по сравнению с изолированными системами, одновременно улучшая качество продукции за счет снижения времени воздействия при повышенных температурах.
