---
title: "Блочное замораживание продуктов"
aliases: ["Блочное замораживание продуктов"]
description: "Техническое исследование систем блочного замораживания, включая конструкцию пластинчатых морозильников, расчеты теплопередачи, прогнозирование времени замораживания и применение для продуктов учреждений общественного питания"
weight: 2
---

Блочное замораживание представляет собой высокоэффективный метод замораживания овощей в сжатых прямоугольных формах с использованием контактных пластинчатых морозильников. Этот процесс обеспечивает превосходные скорости теплопередачи по сравнению с воздушным взрывным замораживанием за счет прямого теплопроводности, что делает его экономически выгодным для учреждений и предприятий общественного питания, где целостность отдельных частиц не является критической.

## Основы пластинчатых морозильников

Пластинчатые морозильники состоят из полых металлических пластин, через которые циркулирует хладагент, создавая большие поверхности теплопередачи, контактирующие с упаковками продукции с обеих сторон. Пластины изготовлены из алюминия или нержавеющей стали, толщиной обычно 12–25 мм, с внутренними каналами для хладагента.

### Принципы работы

Теплопередача происходит в основном за счет теплопроводности от продукта через материал упаковки в охлаждаемые пластины. Общий коэффициент теплопередачи составляет 40–120 Вт/м²·К, что значительно выше, чем при воздушном взрывном замораживании (15–35 Вт/м²·К).

Температура хладагента обычно составляет –35°C до –40°C с давлениями испарения 50–100 кПа (абсолютное) для аммиачных систем или 100–180 кПа для систем R-404A. Этот температурный перепад обеспечивает быстрое извлечение тепла из блоков продукции.

## Параметры конструкции пластинчатого морозильника

| Параметр | Спецификация | Примечания |
|-----------|---------------|-------|
| Расстояние между пластинами | 50–150 мм | Регулируется для разных высот блоков |
| Температура пластин | –35°C до –40°C | Температура испарения хладагента |
| Гидравлическое давление | 20–60 кПа | Применяется для обеспечения контакта пластин |
| Площадь контакта | 0,25–2,0 м² на станцию | На блок продукции |
| Материал пластин | Алюминий или нержавеющая сталь | Алюминий предпочтителен для теплопроводности |
| Толщина пластин | 12–25 мм | Баланс между прочностью и весом |

### Конструкция гидравлической системы

Пластинчатые морозильники используют гидравлические системы для обеспечения давления, гарантирующего плотный контакт между пластинами и упаковками продукции. Гидравлическое давление 20–60 кПа (3–9 фунт/кв.дюйм) устраняет воздушные зазоры, которые создавали бы термическое сопротивление. Давление должно быть достаточным для небольшого сжатия продукции без повреждения упаковки.

Горизонтальные пластинчатые морозильники обычно используют гидравлические цилиндры для закрытия вертикальных стопок пластин. Вертикальные пластинчатые морозильники используют отдельные гидравлические цилиндры для каждой пары пластин, позволяя независимо управлять каждой морозильной станцией.

## Расчеты времени замораживания

Время замораживания блочных продуктов зависит от толщины продукции, начальной и конечной температур, тепловых свойств и коэффициентов теплопередачи. Уравнение Планка предоставляет теоретическую основу:

**Уравнение Планка для времени замораживания:**

$$t = \left(\frac{\rho L}{\Delta T}\right) \times \left(\frac{Pa}{h} + \frac{Ra^2}{k}\right)$$

Где:
- t = время замораживания (с)
- ρ = плотность продукции (кг/м³)
- L = удельная теплота плавления (кДж/кг)
- ΔT = разница температур между хладагентом и начальной температурой замерзания (К)
- P = безразмерный параметр (1/2 для бесконечной пластины)
- R = безразмерный параметр (1/8 для бесконечной пластины)
- a = полутолщина пластины (м)
- h = поверхностный коэффициент теплопередачи (Вт/м²·К)
- k = теплопроводность замороженного продукта (Вт/м·К)

### Практические оценки времени замораживания

| Тип продукции | Толщина блока | Типичное время замораживания | Тепловой поток |
|--------------|-----------------|----------------------|-----------|
| Блоки шпината | 50 мм | 1,5–2,0 часа | 8–12 кВт/м² |
| Смешанные овощи | 75 мм | 2,5–3,5 часа | 6–10 кВт/м² |
| Листовые зелень | 60 мм | 1,8–2,5 часа | 7–11 кВт/м² |
| Нарезанные листья лебеды | 50 мм | 1,5–2,2 часа | 8–11 кВт/м² |

### Модифицированное уравнение Планка

Для большей точности при конечных временах охлаждения, модифицированное уравнение Планка учитывает удаление явного тепла выше и ниже точки замерзания:

$$t_{total} = t_{precool} + t_{freezing} + t_{tempering}$$

Где время предварительного охлаждения доводит продукт от начальной температуры до начальной точки замерзания, время замораживания представляет период фазового перехода, и время закаливания снижает температуру от начальной точки замерзания до конечной температуры хранения.

## Теплопередача через массу продукции

Теплопередача в блочно замороженных продуктах включает три различные зоны по мере распространения фронта замерзания от поверхностей к геометрическому центру.

### Сеть теплового сопротивления

Общее тепловое сопротивление состоит из:

1. **Граничный слой на поверхности**: хладагент к внутренней поверхности пластины
2. **Материал пластины**: теплопроводность через металл
3. **Интерфейс пластина-упаковка**: контактное сопротивление, минимизированное гидравлическим давлением
4. **Материал упаковки**: картон или пластиковая пленка
5. **Слой замороженного продукта**: увеличивающаяся толщина по мере замораживания
6. **Незамороженное ядро продукции**: уменьшающаяся толщина во время замораживания

Контролирующее сопротивление смещается во время замораживания. Первоначально доминирует теплопроводность незамороженного продукта (0,4–0,6 Вт/м·К). По мере роста замороженного слоя с более высокой теплопроводностью (1,2–2,0 Вт/м·К) незамороженное ядро становится ограничивающим фактором.

### Профили температуры

Распределение температуры через замораживаемый блок показывает:

- **Замороженная зона**: почти линейный градиент от поверхности (–30°C до –35°C) в сторону фронта замерзания
- **Фронт замерзания**: резкое изменение температуры через зону фазового перехода (–1°C до –3°C)
- **Незамороженный центр**: постепенное охлаждение в сторону начальной точки замерзания

Скорость движения фронта замерзания уменьшается со временем, так как тепло должно проводиться через увеличивающийся слой замороженного материала. Начальные скорости замерзания 2–4 мм/мин снижаются до 0,5–1,0 мм/мин по мере приближения замороженного слоя к центру.

## Тепловые свойства продукции

| Свойство | Незамороженное | Замороженное | Единицы |
|----------|----------|--------|-------|
| Теплопроводность (k) | 0,45–0,60 | 1,4–2,0 | Вт/м·К |
| Удельная теплоемкость (cp) | 3,5–4,0 | 1,8–2,1 | кДж/кг·К |
| Плотность (ρ) | 950–1050 | 900–1000 | кг/м³ |
| Удельная теплота плавления (L) | 250–310 | — | кДж/кг |
| Начальная точка замерзания | –0,5 до –2,0 | — | °C |

Овощные продукты с высоким содержанием воды (85–95%) показывают значения удельной теплоты плавления 280–310 кДж/кг, представляющие основное требование удаления энергии. Удаление явного тепла обычно составляет 15–25% от общей холодильной нагрузки.

## Конфигурации пластинчатых морозильников

### Горизонтальные пластинчатые морозильники

Горизонтальные конфигурации включают вертикальные стопки горизонтальных пластин, с продукцией, загруженной с одного конца и выгруженной с противоположного конца. Типичные мощности варьируются от 1000–3000 кг на загрузку, с 8–24 морозильными станциями на устройство.

**Преимущества:**
- Простые механизмы загрузки и выгрузки
- Равномерное распределение давления по поверхности продукции
- Эффективное использование площади пола
- Более низкая стоимость капитала на единицу мощности

**Недостатки:**
- Последовательная загрузка и выгрузка ограничивают пропускную способность
- Продукт должен самостоятельно поддерживать себя при загрузке
- Ограниченная гибкость размеров блоков

### Вертикальные пластинчатые морозильники

Вертикальные пластинчатые морозильники расположены вертикально с блоками продукции, вставленными горизонтально между соседними пластинами. Каждая станция работает независимо, позволяя непрерывную загрузку и выгрузку.

**Преимущества:**
- Непрерывная работа увеличивает пропускную способность
- Индивидуальное управление каждой станцией обеспечивает гибкость
- Более легкая интеграция автоматизации
- Лучшая обработка продуктов нестандартного размера

**Недостатки:**
- Более высокая стоимость капитала
- Более сложные гидравлические системы
- Больший размер на единицу мощности
- Требует более сложное управление

## Применение и типы продукции

Блочное замораживание подходит для продуктов, где индивидуальность каждого куска не требуется и высокая плотность упаковки обеспечивает экономические преимущества.

### Основные применения

| Категория продукции | Типичный размер блока | Целевой рынок | Преимущества |
|------------------|-------------------|---------------|------------|
| Шпинат | Блоки 20 кг (400×300×50 мм) | Учреждения общественного питания | Минимальное окисление, компактное хранилище |
| Листья лебеды | Блоки 15 кг (350×250×60 мм) | Предприятия общественного питания | Уменьшенная обработка, согласованные порции |
| Кейл | Блоки 12 кг (300×250×50 мм) | Ингредиент для переработки | Предварительно бланшированный, готовый к использованию |
| Смешанные овощи | Блоки 10 кг (300×200×75 мм) | Учреждения | Экономически эффективные, стабильное качество |
| Овощные пюре | Блоки 25 кг (400×300×75 мм) | Производство пищевых продуктов | Однородный продукт, легкое размораживание |

### Обработка листовых зеленей

Листовые овощи представляют идеальные кандидаты для блочного замораживания из-за их естественной сжимаемости и предпочтения сжатых форм в учреждениях общественного питания. Шпинат, листья лебеды, кейл и аналогичные продукты бланшируют, охлаждают, высушивают до влажности 88–92%, а затем сжимают в блоки перед замораживанием.

Сжатие при упаковке удаляет межстиционный воздух, улучшая как теплопередачу во время замораживания, так и плотность хранения. Блоки могут достичь плотности 400–600 кг/м³ по сравнению с 150–250 кг/м³ для слабо упакованных индивидуально замороженных листовых зеленей.

## Качество в сравнении с методом IQF

Блочное замораживание и метод индивидуального быстрого замораживания (IQF) служат различным сегментам рынка с отчетливыми атрибутами качества и структурами затрат.

### Матрица сравнения качества

| Фактор качества | Блочное замораживание | IQF | Примечания |
|----------------|--------------|-----|-------|
| Целостность отдельных кусков | Плохая | Отличная | Блоки теряют идентификацию кусков |
| Сохранение цвета | Хорошее | Отличное | Минимальное воздействие воздуха в блоках |
| Текстура после размораживания | Приемлемая | Превосходная | Сжатие влияет на текстуру |
| Скорость замораживания | Средняя | Быстрая | Контактное в сравнении с воздушным взрывом |
| Потеря сока при размораживании | Средняя (3–5%) | Низкая (1–3%) | Повреждение клеток от сжатия |
| Плотность хранения | Отличная | Приемлемая | 2,5–3× выше для блоков |
| Стоимость производства | Низкая | Высокая | Затраты на энергию и капитал |

### Влияние скорости замораживания

Блочно замороженные продукты испытывают умеренные скорости замораживания 2–5 см/час от поверхности к центру, по сравнению со скоростями IQF 5–15 см/час для отдельных кусков. Более медленное замораживание в центрах блоков может привести к образованию более крупных кристаллов льда, потенциально влияя на текстуру.

Однако для продуктов, предназначенных для кулинарных применений, где текстура менее критична, это различие в качестве приемлемо с учетом существенных преимуществ в стоимости блочного замораживания.

## Требования к упаковке

Блочно замороженные продукты требуют жесткой или полужесткой упаковки, которая может выдержать гидравлическое давление без деформации при обеспечении адекватных свойств барьера влажности.

### Распространенные типы упаковки

**Картонные коробки с восковым покрытием:**
- Толщина: 0,75–1,5 мм
- Барьер влажности: восковое покрытие или полиэтиленовая подкладка
- Теплопроводность: 0,15–0,25 Вт/м·К
- Стоимость: низкая или умеренная
- Пригодность к переработке: ограниченная

**Гофрированные контейнеры с пластиковыми прокладками:**
- Наружная часть: гофрированный картон для конструкции
- Внутренняя часть: пленка полиэтилена 50–100 мкм
- Лучшая защита влажности, чем восковое покрытие
- Улучшенная прочность на складирование
- Умеренная стоимость

### Влияние упаковки на теплопередачу

Тепловое сопротивление упаковки обычно вносит 5–15% от общего теплового сопротивления при операциях пластинчатого замораживания. Более тонкие упаковки с более высокой теплопроводностью снижают времена замораживания, но должны поддерживать адекватную прочность при гидравлическом давлении.

Интерфейс упаковка-пластина представляет критическое контактное сопротивление. Гидравлическое давление 30–50 кПа сжимает поверхности упаковки к пластинам, снижая воздушные зазоры и минимизируя интерфациальное тепловое сопротивление до 0,0001–0,0005 м²·К/Вт.

## Конструкция холодильной системы

Системы охлаждения пластинчатых морозильников должны обеспечивать постоянно низкие температуры с достаточной мощностью для обработки пиковых тепловых нагрузок при первоначальной загрузке продукции.

### Расчет холодильной нагрузки

Общая холодильная нагрузка состоит из:

**Нагрузка от продукции:**
$$Q_{product} = m \times [c_{p,u} \times \Delta T_{precool} + L + c_{p,f} \times \Delta T_{subcool}]$$

**Нагрузка от передачи:**
$$Q_{trans} = U \times A \times LMTD$$

**Нагрузка от инфильтрации:**
$$Q_{inf} = n \times V \times \rho_{air} \times c_{p,air} \times \Delta T$$

Где типичные значения для системы пластинчатого морозильника 2000 кг/час:
- Нагрузка от продукции: 150–180 кВт (пик)
- Потери передачи: 8–15 кВт
- Инфильтрация: 5–10 кВт
- Полная проектная мощность: 175–220 кВт

### Выбор компрессора

Винтовые компрессоры на аммиаке или поршневые компрессоры, рассчитанные на температуру испарения –40°C и температуру конденсации +35°C, обычно используются в системах пластинчатых морозильников. Подъем температуры на 75 K приводит к степеням сжатия 8–10 для аммиака, требуя одноступенчатого экономизированного или двухступенчатого сжатия.

## Управление процессом и оптимизация

Современные системы пластинчатых морозильников используют программируемые логические контроллеры (ПЛК) для оптимизации циклов замораживания и минимизации потребления энергии при сохранении качества продукции.

### Параметры управления

**Управление температурой:**
- Температура испарения хладагента: ±1°C
- Температура поверхности пластины: ±2°C
- Мониторинг температуры ядра продукции

**Управление давлением:**
- Установка гидравлического давления
- Равномерность давления по станциям
- Автоматический сброс давления

**Управление временем:**
- Программируемые циклы замораживания
- Переменное время в зависимости от типа продукции
- Автоматическое обнаружение завершения цикла

### Оптимизация энергии

Оптимизация времени замораживания балансирует требования пропускной способности против потребления энергии. Чрезмерно длинные циклы замораживания тратят энергию на охлаждение продуктов ниже требуемых температур. Недостаточное время приводит к теплым центрам и проблемам качества.

Датчики температуры, встроенные в репрезентативные блоки продукции, обеспечивают обратную связь в реальном времени для завершения цикла. Когда геометрический центр достигает –18°C, цикл замораживания завершается, и пластины разделяются для выгрузки продукции.

## Пропускная способность и мощность

Мощность пластинчатого морозильника зависит от количества морозильных станций, размера блока и времени цикла.

**Уравнение мощности:**
$$Throughput = \frac{(Number\ of\ stations \times Block\ mass)}{Cycle\ time}$$

Пример расчета для горизонтального пластинчатого морозильника на 20 станциях:
- Масса блока: 20 кг
- Время цикла: 2,5 часа (включая загрузку/выгрузку)
- Пропускная способность: (20 × 20) / 2,5 = 160 кг/час

Для непрерывной 24-часовой работы:
Суточная мощность = 160 × 24 = 3840 кг/день

## Соображения по установке и техническому обслуживанию

Пластинчатые морозильники требуют тщательной установки для обеспечения надлежащего выравнивания, целостности гидравлической системы и распределения хладагента.

### Требования к установке

**Конструктивные:**
- Ровный пол в пределах ±3 мм на метр
- Грузоподъемность пола: 1500–2500 кг/м²
- Виброизолирующие подушки для компрессорного оборудования

**Распределение хладагента:**
- Правильная конструкция возврата масла для горизонтальных пластин
- Адекватный заряд хладагента для систем затопления
- Ограничения падения давления: <20 кПа через пластины

### Протокол техническое обслуживания

**Ежедневные работы:**
- Визуальное обследование гидравлического давления
- Логирование температуры хладагента
- Пятибалльные проверки качества продукции

**Еженедельные работы:**
- Проверка уровня гидравлической жидкости
- Обнаружение утечек хладагента
- Очистка поверхности пластин (при необходимости)

**Ежемесячные работы:**
- Обследование гидравлической системы
- Проверка заряда хладагента
- Калибровка датчиков давления

**Ежегодно:**
- Полное обслуживание гидравлической системы
- Обследование холодильной системы
- Проверка плоскостности пластин
- Испытание тепловой производительности

Технология блочного замораживания предоставляет экономически эффективный метод замораживания овощных продуктов, предназначенных для учреждений общественного питания и ингредиентных применений. Превосходная теплопередача контактных пластинчатых морозильников в сочетании с высокой плотностью упаковки и упрощенной обработкой делает этот процесс экономически привлекательным, несмотря на компромиссы в качестве по сравнению с методом IQF. Надлежащая конструкция, эксплуатация и обслуживание систем пластинчатых морозильников обеспечивает согласованное качество продукции при максимизации энергоэффективности и пропускной способности.
