---
title: "Листовые овощи"
aliases: ["Листовые овощи"]
description: "Системы охлаждения при переработке листовых овощей, включая вакуумное охлаждение, гидроохлаждение, охлаждение с принудительной циркуляцией воздуха и хранение в модифицированной атмосфере для салата, шпината, капусты кале и специальной зелени с требованиями быстрого отвода тепла"
weight: 2
---

Листовые овощи представляют уникальные проблемы охлаждения из-за их высокого соотношения площади поверхности к объему, повышенных скоростей дыхания и быстрого ухудшения качества без надлежащего управления температурой. Предприятия по переработке должны внедрять агрессивные стратегии охлаждения сразу после сбора урожая для сохранения качества и продления срока хранения.

## Системы вакуумного охлаждения

Вакуумное охлаждение является предпочтительным методом для листовых овощей с высоким содержанием влаги и большой площадью поверхности. Процесс удаляет явное тепло путем испарения воды с поверхности продукта под пониженным давлением.

### Принципы работы

Вакуумная камера работает при давлении примерно 4,6 мм рт. ст. абсолютного давления (610 Па), что соответствует точке кипения воды 0°C. По мере падения давления в камере от атмосферного до проектного вакуума вода испаряется с поверхности продукта, удаляя скрытое тепло на уровне примерно 2465 кДж/кг испаренной влаги.

Скорость охлаждения зависит от:
- начальной температуры продукта
- производительности вакуумного насоса
- размера камеры и эффективности герметизации
- плотности загрузки продукта
- доступности влаги на поверхности

Типичное вакуумное охлаждение снижает температуру продукта с 27°C до 1°C за 20–30 минут с потерей влаги 2–4% по массе.

### Конфигурация оборудования

Вакуумные камеры имеют рабочий объем от 5,7 до 56,6 м³. Конструкция камеры требует:
- стальной корпус толщиной 6,4–9,5 мм
- конструкционное усиление для разницы внешнего давления 103 кПа
- пневматические или гидравлические уплотнения дверей с прокладками EPDM твердостью 60–80 Шора
- систему сбора конденсата емкостью 1893–3785 л

Выбор размера вакуумного насоса следует правилу: 1 CFM (1,699 м³/ч) на каждый кубический метр объема камеры при 1 мм рт. ст. или более низком абсолютном вакууме. Двухступенчатые роторные пластинчатые или жидкостные кольцевые насосы обеспечивают требуемые уровни вакуума.

Конденсаторы холодильной системы работают при -6,7–-2,2°C для удаления водяного пара и поддержания вакуума. Производительность конденсатора должна обеспечивать удаление 465 кВт тепла на 1000 кг продукта.

### Применение для конкретных продуктов

| Листовой овощ | Время вакуума (мин) | Начальная температура °C | Конечная температура °C | Потеря влаги % |
|-----------------|-------------------|----------------------|--------------------|-----------------|
| Салат Айсберг | 20–25 | 24–29 | 0–1 | 2,5–3,5 |
| Салат Романо | 18–22 | 24–29 | 0–1 | 2,0–3,0 |
| Салат листовой | 15–20 | 24–29 | 0–1 | 3,0–4,0 |
| Шпинат | 15–18 | 24–29 | 0–1 | 3,5–4,5 |
| Капуста | 25–30 | 24–29 | 0–1 | 1,5–2,5 |

## Системы гидроохлаждения

Гидроохлаждение использует погружение в охлажденную воду или распыление для удаления тепла поля. Высокий коэффициент теплопередачи воды (1700–2840 Вт/м²·К) обеспечивает быстрое охлаждение.

### Конструкция системы

Гидроохладители работают с температурой воды 0,6–3,3°C. Производительность холодильной машины должна учитывать:
- нагрузку охлаждения продукта: Q = m × cp × ΔT
- тепло дыхания
- тепловыделение двигателя конвейера
- нагрузку подпиточной воды
- инфильтрацию тепла из окружающей среды

Для непрерывных ленточных гидроохладителей расход воды должен составлять 0,94–1,57 л/с на 1000 кг/ч пропускной способности продукта. Турбулентный поток улучшает теплопередачу; минимальная скорость воды на продукте составляет 0,9–1,5 м/с.

### Требования к обработке воды

Вода для гидроохлаждения должна поддерживать микробиологическую безопасность при предотвращении загрязнения продукта. Протоколы обработки включают:
- остаточный свободный хлор: 50–150 промилле при pH 6,5–7,5
- температура воды ниже 10°C для подавления роста бактерий
- скорость циркуляции: полная смена воды каждые 4–6 часов
- фильтрация: минимум 25–50 микрон с непрерывным удалением растительных остатков
- УФ-обработка: минимальная доза 40 мДж/см² для снижения количества патогенов

## Охлаждение с принудительной циркуляцией воздуха

Охлаждение с принудительной циркуляцией воздуха применяется, когда системы вакуумного или гидроохлаждения недоступны или характеристики продукта делают их неподходящими. Охлаждение воздухом требует большего времени охлаждения, но позволяет избежать добавления или потери влаги.

### Конструкция туннеля охлаждения

Туннели охлаждения с принудительной циркуляцией создают перепад давления для пропускания холодного воздуха через упакованный продукт. Параметры конструкции включают:
- скорость воздуха через упаковку: 0,5–1,0 м/с
- температура воздуха: 0–1,1°C
- относительная влажность: 95–98%
- время охлаждения: 2–4 часа для снижения температуры центра на 75% в сторону температуры воздуха

Требуемый расход воздуха: 1–2 л/с на кг продукта. Мощность вентилятора должна преодолевать сопротивление упаковки и штабелей, обычно 75–200 Па.

## Упаковка в модифицированной атмосфере

Системы MAP контролируют газовую среду вокруг листовых овощей для снижения скорости дыхания и продления срока хранения. Типичные газовые составы для листовой зелени:

| Продукт | O₂ % | CO₂ % | N₂ % | Целевая температура °C | Ожидаемый срок хранения (дни) |
|---------|------|-------|------|---------------------|----------------------------|
| Салат (нашинкованный) | 1–3 | 5–10 | Остаток | 0–2 | 10–14 |
| Шпинат | 7–10 | 5–10 | Остаток | 0–2 | 10–12 |
| Смешанная салатная зелень | 3–5 | 10–15 | Остаток | 0–2 | 10–12 |
| Капуста кале | 2–5 | 5–10 | Остаток | 0–2 | 14–21 |
| Руккола | 5–10 | 5–10 | Остаток | 0–2 | 7–10 |

### Оборудование для газовой промывки

Обработка MAP требует точного смешивания газов и герметизации упаковки:
- точность газовой смеси: ±0,5% для каждого компонента
- остаточный кислород после промывки: <0,5% для приложений с низким O₂
- герметичность упаковки: скорость утечки <0,1 см³/упаковку/день
- соотношение свободного объема: 2:1–3:1 (объем газа к объему продукта)

## Управление температурой и влажностью при хранении

Хранение после охлаждения сохраняет качество продукта до распределения. Критические параметры:

| Параметр | Спецификация | Допуск |
|-----------|---------------|-----------|
| Температура | 0–1°C | ±0,6°C |
| Относительная влажность | 95–100% | ±2% |
| Скорость воздуха | <0,5 м/с | - |
| Уровень этилена | <1 промилле | - |

### Требования к холодильной системе

Системы охлаждения в хранилище должны обеспечивать:
- производительность явного охлаждения для тепла дыхания продукта: 67–107 кДж/1000 кг·день
- управление инфильтрационной нагрузкой во время открывания дверей
- поддержание влажности благодаря минимальному ΔT испарителя (4–6°C максимум)
- цикл размораживания каждые 4–6 часов электрическими или методами горячего газа

Конструкция испарительной катушки:
- скорость воздуха на входе: 1,5–2,0 м/с
- расстояние между ребрами: минимум 4–6 ребер на дюйм для снижения загрязнения
- материал катушки: алюминиевые ребра, медные трубки с коррозионностойким покрытием

## Выделение тепла при дыхании

Листовые овощи выделяют метаболическое тепло, которое должно быть удалено для поддержания температуры хранения:

| Продукт | Скорость дыхания при 0°C (кДж/1000 кг·день) | Скорость дыхания при 10°C (кДж/1000 кг·день) |
|---------|----------------------------------------|----------------------------------------|
| Салат Айсберг | 107–161 | 402–603 |
| Салат листовой | 201–268 | 738–1007 |
| Шпинат | 335–469 | 1208–1610 |
| Руккола | 402–536 | 1342–1876 |
| Капуста кале | 161–242 | 603–872 |

Управление температурой в диапазоне 0–1°C является критическим, поскольку скорость дыхания удваивается при каждом увеличении температуры на 10°C (Q₁₀ = 2,0–2,5).

## Метрики сохранения качества

Эффективная конструкция системы охлаждения поддерживает измеримые показатели качества:
- сохранение хлорофилла: >90% при 14-дневном хранении
- деградация витамина C: <15% за период хранения
- твердость текстуры: >80% от начального значения
- индекс визуального потемнения: <2,0 на шкале 0–5
- микробная нагрузка: <10⁵ КОЕ/г при подсчете аэробных пластинок

Достижение этих показателей требует интегрированного управления температурой, влажностью, циркуляцией воздуха и атмосферным составом на протяжении всей холодовой цепи после сбора урожая.
