---
title: "Хранение капусты"
aliases: ["Хранение капусты"]
description: "Технические характеристики холодильных помещений для хранения капусты, включая контроль температуры, управление влажностью, расчёты холодильной нагрузки и оптимизацию длительности хранения для проектирования HVAC систем."
weight: 3
---

## Требования к среде хранения

Холодильные помещения для хранения капусты требуют точного контроля окружающей среды для сохранения качества продукции и продления срока хранения. Проектирование системы охлаждения должно учитывать специфические требования по температуре, влажности и циркуляции воздуха, которые варьируются в зависимости от сорта капусты и предполагаемой длительности хранения.

### Спецификации температуры

**Основная температура хранения: 0°C**

Хранение капусты осуществляется на пороге замерзания для максимального продления срока хранения при предотвращении образования кристаллов льда. Точка замерзания ткани капусты составляет примерно -0,9°C, обеспечивая узкий диапазон безопасности, требующий точного регулирования температуры.

| Параметр | Спецификация | Допуск |
|----------|------------|--------|
| Целевая температура хранения | 0°C | ±0,5°C |
| Точка замерзания | -0,9°C | Критический предел |
| Максимальная температура | +1°C | Качество ухудшается быстро |
| Минимальная температура | -0,5°C | Риск повреждения от замерзания |
| Равномерность температуры | ±0,3°C | В пределах зоны хранения |

**Требования системы контроля температуры:**

Система охлаждения должна поддерживать стабильные условия без циклирования температуры, которое вызывает стресс продукции. Системы с прямым расширением (DX) обычно циклируют больше, чем системы с затопленным испарителем, что делает последние предпочтительными для хранения капусты.

Колебания температуры более ±1°C ускоряют скорость дыхания и потерю влаги. Каждое увеличение температуры на 10°C примерно удваивает скорость дыхания, пропорционально сокращая срок хранения.

### Контроль относительной влажности

**Целевой диапазон: 95-100% ОВ**

Капуста имеет высокое содержание влаги (92-93%) и быстро теряет качество в условиях низкой влажности. Потеря веса на 5% вызывает видимое увядание и делает продукт непригодным для продажи. Атмосфера в хранилище должна поддерживать условия близкие к насыщению, чтобы предотвратить миграцию влаги из продукции.

| Уровень влажности | Влияние на хранение |
|------------------|-------------------|
| 95-100% ОВ | Оптимально - минимальная потеря веса |
| 90-95% ОВ | Приемлемо для краткосрочного хранения, увеличение потери веса |
| 85-90% ОВ | Быстрое увядание, высыхание покровных листьев |
| <85% ОВ | Серьёзная потеря качества в течение дней |

**Стратегии управления влажностью:**

1. **Конструкция испарителя**
   - Минимизация температурного перепада (ТП) между воздухом и хладагентом
   - Рекомендуемый ТП: максимум 2-4°C
   - Больший коэффициент поверхности катушки снижает осушку
   - Затопленные испарители поддерживают более высокую влажность, чем системы DX

2. **Скорость циркуляции воздуха**
   - Низкая скорость воздуха снижает испарение влаги
   - Целевое значение: 30-60 воздухообменов в час
   - Скорость воздуха над продуктом: 0,05-0,15 м/с

3. **Системы увлажнения**
   - Ультразвуковые распылители для прямого добавления влаги
   - Спрей-увлажнители (требуют фильтрации)
   - Паровый впрыск (требует точного контроля)

4. **Смачивание поверхности**
   - Образование льда на катушке испарителя указывает на удовлетворительный уровень влажности
   - Циклы разморозки должны быть минимизированы и контролируемы
   - Разморозка горячим газом предпочтительнее электрической по скорости

## Длительность хранения по сортам

Продолжительность хранения значительно варьируется между сортами капусты в зависимости от плотности кочана, структуры листьев и физиологических характеристик.

### Классификация сортов

**Ранние сорта:**
- Длительность хранения: 3-6 недель
- Структура кочана: Рыхлые, нежные листья
- Скорость дыхания: Высокая
- Примеры: Early Jersey Wakefield, Copenhagen Market
- Назначение: Свежее потребление, только краткосрочное хранение

**Среднесезонные сорта:**
- Длительность хранения: 8-12 недель
- Структура кочана: Средняя плотность
- Скорость дыхания: Умеренная
- Примеры: Glory of Enkhuizen, Brunswick
- Назначение: Свежий рынок и краткосрочная переработка

**Позднесезонные (хранилищные) сорта:**
- Длительность хранения: 5-6 месяцев (20-26 недель)
- Структура кочана: Плотные, плотно обёрнутые кочаны
- Скорость дыхания: Низкая
- Примеры: Danish Ballhead, Premium Late Flat Dutch
- Назначение: Продолжительное хранение, переработка

**Красные/фиолетовые сорта:**
- Длительность хранения: 3-4 месяца
- Содержание антоцианов влияет на характеристики хранения
- Обычно более короткий срок хранения, чем поздние зелёные сорта

| Тип сорта | Длительность хранения | Плотность кочана | Покровные листья | Требуется обрезка |
|-----------|----------------------|-----------------|------------------|-------------------|
| Ранний сорт | 3-6 недель | Рыхлая | Тонкие, нежные | Минимальная |
| Среднесезонный | 8-12 недель | Средняя | Умеренные | 2-3 внешних листа |
| Позднесезонный | 20-26 недель | Очень плотная | Толстые, защитные | 1-2 внешних листа |
| Красный/фиолетовый | 12-16 недель | Средне-плотная | Переменная | 2-3 внешних листа |

## Физиологические и качественные факторы

### Скорость дыхания и выделение тепла

Капуста продолжает дышать после сбора, выделяя тепло, которое должна удалить система охлаждения. Скорость дыхания определяет срок хранения и холодильную нагрузку.

**Производство респирационного тепла при 0°C:**

$Q_{resp}$ = 8-12 мг CO₂/кг·ч

Выделение тепла: 0,6-0,9 Вт/тонну

При более высоких температурах дыхание увеличивается экспоненциально:

| Температура | Скорость дыхания | Выделение тепла |
|-------------|-----------------|-----------------|
| 0°C | 8-12 мг CO₂/кг·ч | 0,6-0,9 Вт/тонну |
| 5°C | 18-25 мг CO₂/кг·ч | 1,4-1,9 Вт/тонну |
| 10°C | 35-50 мг CO₂/кг·ч | 2,7-3,8 Вт/тонну |
| 15°C | 65-90 мг CO₂/кг·ч | 5,0-6,9 Вт/тонну |

**Соотношение Q₁₀:**

Скорость дыхания примерно удваивается при каждом увеличении температуры на 10°C:

```
R₂ = R₁ × Q₁₀^((T₂-T₁)/10)
```

Где:
- R = скорость дыхания
- T = температура (°C)
- Q₁₀ ≈ 2,0-2,5 для капусты

### Чувствительность к этилену

**Классификация чувствительности: Низкая**

Капуста демонстрирует низкую чувствительность к газу этилену по сравнению с другими овощами. Однако продолжительное воздействие повышенных концентраций этилена может вызвать:

- Ускоренное пожелтение внешних листьев
- Увеличение скорости дыхания
- Абсцизию покровных листьев
- Развитие постороннего вкуса

**Порог этилена:**
- Уровень действия: >1 млн⁻¹ при продолжительном воздействии
- Рекомендация по хранению: <0,5 млн⁻¹
- Производство этилена: Незначительное (0,1-0,5 мкл/кг·ч)

**Управление этиленом:**
- Отделение от источников высокого этилена (яблоки, груши, помидоры)
- Вентиляция свежим воздухом при возможности повышения температуры
- Каталитические скрубберы этилена для долгосрочного хранения
- Фильтрация активированным углём

### Показатели качества и дефекты

**Положительные показатели качества:**

1. **Плотная структура кочана**
   - Компактные, плотные листья
   - Сопротивление сжатию
   - Минимальное воздушное пространство между листьями

2. **Защита покровными листьями**
   - 2-4 целых внешних листа
   - Защита внутреннего кочана от физических повреждений
   - Обеспечивает барьер от влаги
   - Обрезаются во время хранения по мере их износа

3. **Сохранение цвета**
   - Ярко-зелёный (зелёные сорта) или пурпурно-красный (красные сорта)
   - Глянцевый вид указывает на адекватную влажность
   - Тусклые, пожелтевшие листья указывают на старение

**Расстройства при хранении:**

1. **Чёрные точки на листьях (перец)**
   - Физиологическое расстройство, не патогенное
   - Небольшие чёрные пятна на внутренних листьях
   - Вызвано накоплением CO₂ в плотных кочанах
   - Усугубляется задержкой охлаждения и колебанием температуры
   - Профилактика: Быстрое охлаждение, постоянное поддержание 0°C

2. **Гниль ядра (бактериальная гниль при хранении)**
   - Патогенное расстройство, вызванное бактериями
   - Мягкая, загнивающая ткань, начинающаяся с центра
   - Прогрессирует наружу через кочан
   - Неприятный запах при продвинутой инфекции
   - Профилактика: Минимизация физических повреждений, соблюдение санитарии

3. **Повреждение от замерзания**
   - Происходит ниже -0,9°C
   - Прозрачный, водянистый вид при оттаивании
   - Ткань разрушается при размораживании
   - Профилактика: Точный контроль температуры, избежание холодных воздушных потоков

4. **Прожилки коричневого цвета**
   - Коричневое обесцвечивание вдоль жилок листа
   - Связано со старением и стрессом от влаги
   - Увеличивается с длительностью хранения

## Циркуляция и распределение воздуха

Надлежащее распределение воздуха обеспечивает равномерность температуры и поддержание влажности при минимизации потери влаги продуктом.

### Скорости циркуляции воздуха

**Целевые воздухообмены:**
- Минимум: 30 АОЧ (воздухообменов в час)
- Оптимально: 40-60 АОЧ
- Максимум: 80 АОЧ (более высокие скорости увеличивают высыхание)

**Требования к скорости воздуха:**

| Местоположение | Скорость | Назначение |
|--------|----------|-----------|
| Над поверхностью продукта | 0,05-0,15 м/с | Минимизация потери влаги |
| Через стопки продукта | 0,25-0,50 м/с | Равномерная температура |
| На катушке испарителя | 2,0-3,0 м/с | Эффективность теплопередачи |
| Напорный воздуховод | 5-8 м/с | Распределение |

### Конструкция системы распределения

**Горизонтальный поток воздуха:**

Предпочтителен для конфигураций с поддонами. Холодный воздух подается из потолочных или высокорасположенных настенных блоков, течёт горизонтально над верхней частью стопок продукта, спускается через вертикальные каналы и возвращается на уровне пола.

- **Преимущества:** Равномерное распределение температуры, низкая стоимость монтажа
- **Недостатки:** Требует надлежащего расстояния между стопками и расположения проходов

**Вертикальный поток воздуха:**

Холодный воздух подается из напольных плен или низкорасположенных боковых плен, поднимается через стопки продукта и возвращается на уровне потолка.

- **Преимущества:** Помощь естественной конвекции, хорошо для контейнеров
- **Недостатки:** Более высокие энергозатраты вентилятора, риск расслоения

**Рекомендации по проектированию:**

1. **Местоположение испарителя**
   - Расположить для максимального охвата
   - Избежать прямого холодного воздушного потока на продукт
   - Обычно потолочный или высокий боковой монтаж

2. **Распределение подаваемого воздуха**
   - Перфорированный воздуховод или тканевый воздуховод для равномерной подачи
   - Регулируемые жалюзи для направления воздушного потока
   - Пластины-дефлекторы для предотвращения коротких замыканий

3. **Путь возвратного воздуха**
   - Адекватная площадь возврата воздуха на низком уровне
   - Минимизация мёртвых зон
   - Размер решёток возврата для низкой скорости (1,5-2,5 м/с)

4. **Конфигурация стопок**
   - Сохранение 10-15 см зазора от стен
   - Зазоры 5-10 см между рядами поддонов
   - Выравнивание стопок перпендикулярно направлению воздушного потока

## Расчёты холодильной нагрузки

Точные расчёты тепловой нагрузки необходимы для надлежащего размера оборудования. Недостаточно мощные системы не могут поддерживать температуру; избыточно мощные системы имеют короткий цикл и вызывают колебания температуры.

### Компоненты тепловой нагрузки

**1. Тепловая нагрузка продукта (охлаждение от температуры при уборке)**

Начальная холодильная нагрузка зависит от температуры при уборке и массы продукта.

```
Q_product = m × c_p × ΔT
```

Где:
- $Q_{product}$ = тепло, подлежащее удалению (кДж)
- m = масса продукта (кг)
- $c_p$ = удельная теплоёмкость капусты = 3,9 кДж/(кг·°C)
- ΔT = температурный перепад (°C)

**Пример расчёта:**

Для 20 000 кг капусты, охлаждённой с 20°C до 0°C:

```
Q_product = 20 000 кг × 3,9 кДж/(кг·°C) × 20°C = 1 560 000 кДж
```

При необходимости охлаждения в течение 24 часов:

```
Q_product_avg = 1 560 000 кДж / 86 400 с = 18,1 кВт
```

Пиковая нагрузка во время начального охлаждения может быть 1,5-2,0× среднее.

**2. Тепло дыхания**

Текущее выделение метаболического тепла:

```
Q_resp = m × h_resp
```

Где:
- $h_{resp}$ = 0,6-0,9 Вт/тонну при 0°C

Для 20 000 кг (20 тонн):

```
Q_resp = 20 тонн × 0,75 Вт/тонну = 15 Вт = 0,015 кВт
```

**3. Передача тепла через ограждение (теплопритоки через конверт)**

```
Q_trans = U × A × ΔT
```

Где:
- U = коэффициент теплопередачи (Вт/м²·K)
- A = площадь поверхности (м²)
- ΔT = температурный перепад (K)

**Пример расчёта:**

Хранилище: 10 м × 15 м × 4 м высоты
U-значение стены/потолка: 0,20 Вт/м²·K
U-значение пола: 0,35 Вт/м²·K (если не на грунте)
Наружная температура: 25°C
Внутренняя температура: 0°C

Площади поверхности:
- Стены: 2(10×4) + 2(15×4) = 200 м²
- Потолок: 10×15 = 150 м²
- Пол: 10×15 = 150 м²

```
Q_walls = 0,20 × 200 × 25 = 1 000 Вт = 1,0 кВт
Q_ceiling = 0,20 × 150 × 25 = 750 Вт = 0,75 кВт
Q_floor = 0,35 × 150 × 15 = 788 Вт = 0,79 кВт (при условии 15°C ниже)
Q_trans_total = 2,54 кВт
```

**4. Теплопритоки от инфильтрации/вентиляции воздуха**

```
Q_inf = ρ × V_dot × c_p × ΔT
```

Где:
- ρ = плотность воздуха = 1,2 кг/м³
- $V_{dot}$ = объёмный расход воздуха (м³/с)
- $c_p$ = удельная теплоёмкость воздуха = 1,006 кДж/(кг·K)

Для умеренного движения транспорта предположим 0,5 АОЧ инфильтрации:

```
Объём помещения = 10 × 15 × 4 = 600 м³
V_dot = 600 × 0,5 / 3600 = 0,083 м³/с
Q_inf_sensible = 1,2 × 0,083 × 1,006 × 25 = 2,51 кВт
```

Скрытая нагрузка (влага):

```
Q_inf_latent = ρ × V_dot × h_fg × Δω
```

Где:
- $h_{fg}$ = скрытая теплота испарения = 2 500 кДж/кг
- Δω = разность коэффициентов влажности (кг воды/кг сухого воздуха)

При условии наружного воздуха при 25°C, 60% ОВ (ω = 0,012 кг/кг)
Внутренний воздух при 0°C, 98% ОВ (ω = 0,0038 кг/кг)

```
Δω = 0,012 - 0,0038 = 0,0082 кг/кг
Q_inf_latent = 1,2 × 0,083 × 2 500 × 0,0082 = 2,04 кВт
Q_inf_total = 2,51 + 2,04 = 4,55 кВт
```

**5. Нагрузка от освещения**

```
Q_lights = P × F_usage
```

Где:
- P = установленная мощность освещения (Вт)
- $F_{usage}$ = коэффициент использования (обычно 0,3-0,5 для хранилищ)

Для LED-освещения с 5 Вт/м²:

```
Q_lights = 150 м² × 5 Вт/м² × 0,4 = 300 Вт = 0,3 кВт
```

**6. Персонал и оборудование**

На каждого человека: 200-250 Вт явное, 100-150 Вт скрытое
Электрические погрузчики: 2-4 кВт на единицу в работе
Оборудование для механизации: 1-2 кВт

Предположим 2 рабочих, 1 погрузчик работающий 25% времени:

```
Q_people = 2 × 350 Вт = 700 Вт = 0,7 кВт
Q_forklift = 3 кВт × 0,25 = 0,75 кВт
Q_equipment_total = 1,45 кВт
```

**7. Коэффициент запаса**

Применить коэффициент запаса 10-15% для неопределённостей и расширения в будущем.

### Требуемая холодильная производительность

**Установившаяся нагрузка:**

```
Q_total = Q_resp + Q_trans + Q_inf + Q_lights + Q_equipment
Q_total = 0,015 + 2,54 + 4,55 + 0,3 + 1,45 = 8,86 кВт
Q_total_with_safety = 8,86 × 1,15 = 10,2 кВт
```

**Пиковая нагрузка (начальное охлаждение):**

```
Q_peak = Q_product_peak + Q_steady
Q_peak = 18,1 × 1,5 + 8,86 = 36 кВт
```

**Рекомендация по размеру оборудования:**

- Выбрать систему охлаждения с производительностью 36-40 кВт для начального охлаждения
- Применить модулирование производительности (компрессор переменной скорости, байпас горячего газа или несколько компрессоров)
- Снизить до 10-12 кВт для установившейся работы
- Увеличение сверх 20% вызывает короткий цикл и плохой контроль влажности

## Оборудование системы охлаждения

### Выбор испарителя

**Спецификации блока охлаждения:**

| Параметр | Спецификация |
|----------|------------|
| Тип катушки | Затопленная или с жидкостным перекормом, предпочтительно |
| Расстояние рёбер | 4-6 мм (большое расстояние для снижения обледенения) |
| Температурный перепад (ТП) | Максимум 2-4°C |
| Скорость на входе | 2,0-3,0 м/с |
| Метод разморозки | Горячий газ или электрический с дренажом воды |
| Материал | Алюминиевые рёбра, трубки из меди или нержавеющей стали |
| Покрытие | Эпоксидное или электрохимическое для защиты от коррозии |

**Расчёт производительности:**

Производительность испарителя должна соответствовать рассчитанной нагрузке с соответствующим ТП:

```
Q_evap = U × A × LMTD × F_frost
```

Где:
- U = коэффициент теплопередачи (Вт/м²·K)
- A = площадь поверхности катушки (м²)
- LMTD = логарифмическая средняя разность температур (K)
- $F_{frost}$ = коэффициент обледенения (0,8-0,9)

Для нашего примера (10,2 кВт установившейся нагрузки):

При хладагенте испаряющемся при -4°C и воздухе входящем при +0,5°C, выходящем при -0,5°C:

```
LMTD = [(0,5-(-4)) - (-0,5-(-4))] / ln[(0,5-(-4)) / (-0,5-(-4))] = 4,0°C
```

При условии U = 25 Вт/м²·K и $F_{frost}$ = 0,85:

```
A_required = Q / (U × LMTD × F_frost) = 10 200 / (25 × 4,0 × 0,85) = 120 м²
```

### Выбор компрессора

**Типы компрессоров:**

1. **Поршневые компрессоры**
   - Производительность: 1-50 кВт типичная
   - Модулирование: Отключение цилиндров, байпас горячего газа
   - КОП: 2,0-2,8 при этих условиях
   - Применение: Установки малого и среднего размера

2. **Спиральные компрессоры**
   - Производительность: 2-30 кВт типичная
   - Модулирование: Цифровая спираль, переменная скорость
   - КОП: 2,2-3,0
   - Применение: Установки малого и среднего размера

3. **Винтовые компрессоры**
   - Производительность: 20-500 кВт типичная
   - Модулирование: Скользящий вентиль, переменная скорость
   - КОП: 2,5-3,2
   - Применение: Крупные установки, несколько помещений

**Выбор хладагента:**

| Хладагент | ПГП | Преимущества | Недостатки |
|-----------|-----|------------|------------|
| R-404A | 3 922 | Обычный, хорошая производительность | Высокое ПГП, постепенный отказ |
| R-448A | 1 387 | Меньшее ПГП, замена R-404A | Небольшой глайд |
| R-449A | 1 397 | Меньшее ПГП, замена R-404A | Небольшой глайд |
| R-744 (CO₂) | 1 | Природный, низкое ПГП | Системы высокого давления |
| R-717 (NH₃) | 0 | Отличная эффективность, низкая стоимость | Токсичный, требует мер безопасности |

Для новых установок выберите альтернативы с низким ПГП (R-448A, R-449A) или природные хладагенты (NH₃, CO₂).

### Выбор конденсатора

**Воздушные конденсаторы:**

Подходят для установок малого и среднего размера, где доступность воды ограничена.

```
Q_cond = Q_evap × (1 + 1/COP)
```

Для испарителя с нагрузкой 10,2 кВт при КОП = 2,5:

```
Q_cond = 10,2 × (1 + 1/2,5) = 14,3 кВт
```

Расчётная температура конденсации: 30-40°C в зависимости от условий окружающей среды
Минимальный подход: 10-15°C выше расчётной температуры окружающей среды

**Испарительные конденсаторы:**

Более эффективны, чем воздушные, подходят для установок среднего и крупного размера.

- Расход воды: 2-4 л/ч на кВт отводимого тепла
- Температура подхода: 3-5°C выше смоченной температуры
- Энергосбережение: 20-30% по сравнению с воздушными

**Водяные конденсаторы:**

Наибольшая эффективность, требует охлаждающей башни или источника воды.

- Температура конденсации: 25-35°C типичная
- Подход: 3-5°C выше входящей температуры охлаждающей воды
- Расход воды: 0,05-0,08 л/с на кВт

### Управление и автоматизация

**Контроль температуры:**

- Алгоритм ПИД-регулирования
- Точность датчика: ±0,2°C
- Усреднение нескольких датчиков в крупных помещениях
- Уставки сигналов: -1°C (низко), +2°C (высоко)

**Контроль влажности:**

- Датчики ОВ с точностью ±2%
- Интегрирование со скоростью вентилятора испарителя и циклами разморозки
- Активация системы увлажнения при <95% ОВ

**Управление разморозкой:**

- Инициирование по времени, завершение по температуре
- Частота разморозки: 2-4 раза в сутки
- Длительность разморозки: максимум 15-30 минут
- Время слива после разморозки: 5-10 минут
- Задержка вентилятора: Ожидание достижения температурой катушки -2°C перед перезапуском

**Модулирование производительности:**

- Преобразователи частоты (ПЧ) на компрессорах и вентиляторах испарителей
- Байпас горячего газа для поршневых компрессоров без ПЧ
- Технология цифровой спирали для пошагового модулирования
- Многоступенчатое размещение компрессоров для крупных систем

## Контроль и управление качеством

### Подготовка к хранению

**Полевые условия:**

Капуста собранная при надлежащей зрелости хранится лучше, чем недозрелая или перезрелая.

- Кочан должен быть твёрдым и плотным при сжатии
- Сбор при сухой погоде (избегать дождя или сильной росы)
- Обрезка стеблей близко к основанию кочана
- Избежание физических повреждений при уборке и обработке

**Практика обрезки:**

- Удаление только повреждённых или больных внешних листьев
- Сохранение 2-4 плотных покровных листьев для защиты
- Обрезка избыточного стебля до 1-2 см от основания кочана
- Обёртывание пластиком (пленкой) не рекомендуется из-за накопления влаги

**Предварительное охлаждение:**

Быстрое охлаждение после сбора имеет критическое значение для максимального срока хранения.

**Методы охлаждения:**

1. **Принудительное охлаждение воздухом (под давлением)**
   - Наиболее эффективно для паллетизированного продукта
   - Охлаждение с 20°C до 5°C за 4-8 часов
   - Скорость воздуха через поддон: 1-2 м/с
   - Скорость охлаждения: 2-4°C в час

2. **Охлаждение в помещении**
   - Медленнее, чем принудительное (12-24 часа до 5°C)
   - Приемлемо, если продукт сразу переходит в хранилище
   - Требует высоких скоростей воздушного потока

3. **Вакуумное охлаждение**
   - Не рекомендуется для капусты (чрезмерная потеря влаги)
   - Лучше для листовых овощей с большей площадью поверхности

**Целевое время охлаждения:**

Продукт должен достигнуть температуры хранения в течение 24 часов после сбора для оптимального сохранения качества.

### Мониторинг при хранении

**Мониторинг температуры:**

- Запись температур в нескольких местоположениях (верхняя, средняя, нижняя часть стопок)
- Рекомендуется непрерывное логирование данных
- Частота проверки: Автоматизированная непрерывная, визуальный осмотр ежедневный
- Максимальное колебание: ±0,5°C от уставки

**Мониторинг влажности:**

- Датчики ОВ расположены в возвратном воздухе и внутри зоны продукта
- Проверка аспирационным психрометром еженедельно
- Ведение записей для документирования обеспечения качества

**Инспекция продукта:**

График еженедельного осмотра во время хранения:

1. **Визуальная оценка**
   - Состояние и цвет покровных листьев
   - Признаки гнили или заболеваний
   - Конденсация на продукте (указывает на проблемы с температурой)
   - Обнаружение запаха (бактериальная гниль производит неприятный запах)

2. **Физическая оценка**
   - Твёрдость кочана путём теста на сжатие
   - Оценка потери веса (взвешивание образцов контейнеров)
   - Выборка ядра для внутреннего качества (разрушающий метод)

3. **Документирование**
   - Оценка состояния (1-5 шкала)
   - Процент дефектной продукции
   - Оценка оставшегося срока хранения

**Отслеживание потери веса:**

Приемлемая потеря веса: <5% для товарного качества

```
Потеря веса (%) = [(Начальный вес - Текущий вес) / Начальный вес] × 100
```

Мониторинг потери веса на репрезентативных образцах. При превышении потери веса 3% провести проверку контроля влажности и циркуляции воздуха.

### Прогноз срока хранения

Срок хранения зависит от сорта, начального качества и условий хранения.

**Ожидаемый срок хранения при 0°C и 98-100% ОВ:**

| Тип сорта | Ожидаемый срок | Качество в конце |
|----------|----------------|-------------------|
| Ранний сорт | 3-6 недель | Удовлетворительное |
| Среднесезонный | 8-12 недель | Хорошее |
| Позднесезонный (датский) | 20-26 недель | Отличное |
| Красный сорт | 12-16 недель | Хорошее |

**Факторы, сокращающие срок хранения:**

1. Температура >1°C: Сокращение срока хранения на 50% за каждое увеличение на 5°C
2. ОВ <95%: Увеличение потери веса, сокращение жизни на 25-50%
3. Физические повреждения: Создают входы для патогенов
4. Стресс перед уборкой: Засуха или дефицит питательных веществ
5. Задержанное охлаждение: Каждый день задержки сокращает жизнь на 3-5 дней

## Стандарты и рекомендации

### Ссылки ASHRAE

**Справочник ASHRAE - Охлаждение (Глава 37: Овощи):**

- Предоставляет рекомендуемые условия хранения для коммерческих операций
- Детализирует данные по скорости дыхания и выделению тепла
- Указывает совместимые группировки при хранении

**Ключевые данные ASHRAE для капусты:**

- Температура хранения: 0°C
- ОВ: 98-100%
- Наивысшая точка замерзания: -0,9°C
- Срок хранения: 5-6 месяцев (позднесезонные сорта)
- Скорость дыхания при 0°C: 8-12 мг CO₂/кг·ч
- Тепло дыхания: 0,027-0,041 Вт/кг при 0°C
- Удельная теплоёмкость (выше замерзания): 3,9 кДж/(кг·K)
- Скрытая теплота плавления: 275 кДж/кг

### Рекомендации USDA

**Стандарты Служба аграрного маркетинга USDA:**

Стандарты США для классификации капусты определяют параметры качества:

- U.S. No. 1: Твёрдая, хорошо обрезанная, свободна от гнили и повреждений
- U.S. Commercial: Более низкое качество, допускаются больше дефектов

**Сельскохозяйственный справочник USDA 66:**

"Коммерческое хранение фруктов, овощей и цветочной и питомниковой продукции" предоставляет подробные рекомендации по хранению.

### Дополнительные стандарты

**Международные стандарты:**

- ISO 11138: Охлаждаемое хранение свежих фруктов и овощей
- Кодекс Алиментариус: Руководства по безопасности пищевых продуктов
- Рекомендации МХК: Международный институт охлаждения

**Стандарты по энергоэффективности:**

- ASHRAE Standard 90.1: Требования энергетической эффективности
- Правила DOE для коммерческого охлаждающего оборудования
- Правила ЕС по F-газам для управления хладагентами

## Итоговое резюме проектирования системы

Для холодильного помещения для хранения капусты, вмещающего 20 тонн (примерно 40 000 кочанов) в помещении объёмом 600 м³:

**Система охлаждения:**
- Производительность испарителя: 10-12 кВт установившейся нагрузки, 36-40 кВт пиковая
- Температура испарения: -4 до -2°C
- ТП испарителя: Максимум 2-4°C
- Компрессор: Поршневой или спиральный, 40 кВт пиковая производительность
- Хладагент: R-448A или R-449A (низкое ПГП)
- Конденсатор: Отвод 15 кВт тепла (воздушный)

**Управление:**
- Контроль температуры: Точность ±0,5°C
- Контроль влажности: 95-100% ОВ
- Разморозка: Горячий газ, 2-4 цикла в сутки
- Модулирование производительности: ПЧ или цифровая спираль
- Мониторинг: Непрерывное логирование данных

**Изоляция:**
- Стены/потолок: 150-200 мм полиуретана (U = 0,20 Вт/м²·K)
- Пол: 150 мм XPS под плитой с паровым барьером
- Двери: Утеплённые с прокладками, самозакрывающиеся

**Распределение воздуха:**
- Блоки охлаждения: Потолочный или высокий боковой монтаж
- Воздухообмены: 40-60 в час
- Скорость воздуха над продуктом: 0,05-0,15 м/с
- Распределение: Перфорированные или тканевые воздуховоды

**Ожидаемые характеристики:**
- Длительность хранения: 5-6 месяцев (позднесезонные сорта)
- Потеря веса: <3% за период хранения
- Расход энергии: 15-20 кВт·ч на тонну в месяц
- Операционная стоимость: $0,20-0,30 на кг за 6 месяцев (электричество при $0,12/кВт·ч)

Этот комплексный подход обеспечивает оптимальное качество хранения капусты при поддержании энергоэффективности и надёжности работы.
