---
title: "Охлаждение капусты кейл и листовой капусты"
aliases: ["Охлаждение капусты кейл и листовой капусты"]
description: "Комплексное техническое руководство по системам охлаждения для обработки и хранения капусты кейл и листовой капусты, включая методы предварительного охлаждения, тепловые нагрузки от дыхания, контроль влажности и стратегии сохранения качества для специалистов HVAC."
weight: 4
---

## Обзор

Капуста кейл (Brassica oleracea var. acephala) и листовая капуста представляют собой скоропортящиеся листовые овощи с высокой интенсивностью дыхания, требующие агрессивных протоколов охлаждения и прецизионного контроля окружающей среды. Эти крестоцветные культуры демонстрируют быстрое разложение при комнатных условиях, с видимой потерей качества в течение часов, если надлежащее охлаждение не начато сразу после уборки.

Основная сложность в охлаждении капусты кейл и листовой капусты заключается в быстром удалении полевого тепла при одновременном поддержании чрезвычайно высокой относительной влажности для предотвращения увядания и высыхания. Эти культуры генерируют значительное тепло дыхания, требуют температур хранения близких к точке замерзания и очень чувствительны к пожелтению, вызванному как воздействием этилена, так и неадекватным охлаждением.

## Требования к температуре хранения

### Оптимальные условия хранения

| Параметр | Спецификация | Критическое допущение |
|-----------|--------------|-------------------|
| Температура хранения | 0°C (32°F) | ±0,5°C |
| Точка замерзания | -0,9°C (30,4°F) | Характерна для продукта |
| Относительная влажность | 95-100% | Максимальное отклонение -2% |
| Скорость воздуха | 18-30 м/с у поверхности продукта | Варьируется по упаковке |
| Продолжительность хранения | 14-21 дней | Зависит от качества |

### Влияние температуры на срок хранения

Температура хранения напрямую контролирует скорость метаболической активности и деградации. Связь следует коэффициенту температуры Q10:

**Зависимость срока хранения от температуры:**

```
Q10 = (R1/R2)^(10/(T1-T2))
```

Где:
- R1, R2 = Скорости дыхания при температурах T1 и T2
- T1, T2 = Температуры хранения (°C)
- Q10 = Температурный коэффициент (обычно 2,0-3,0 для листовых овощей)

Для капусты кейл и листовой капусты значения Q10 находятся в диапазоне 2,5-3,0, что означает, что каждое повышение температуры на 10°C примерно утраивает скорость дыхания и темп деградации.

**Срок хранения при различных температурах:**

| Температура хранения | Ожидаемый срок хранения | Скорость деградации |
|--------------------|--------------------|-------------------|
| 0°C (32°F) | 14-21 дней | Базовая (1,0×) |
| 5°C (41°F) | 7-10 дней | В 2,2 раза быстрее |
| 10°C (50°F) | 3-5 дней | В 5,0 раз быстрее |
| 20°C (68°F) | 1-2 дня | В 12 раз быстрее |

### Требования к однородности температуры

Поддержание равномерного распределения температуры по всему хранилищу критично:

- Максимальное колебание температуры в хранилище: ±1°C
- Однородность температуры ядра продукта: ±0,5°C
- Подход температуры охлаждающего воздуха: 0-1°C ниже целевой температуры продукта
- Повышение температуры возвратного воздуха: Максимум 1-2°C

## Требования к высокой влажности

### Предотвращение потерь влаги

Листовые овощи содержат 85-92% воды по массе. Дефицит давления насыщенного пара (VPD) приводит к потере влаги с поверхности продукта:

**Расчет дефицита давления насыщенного пара:**

```
VPD = es - ea = es(1 - RH/100)
```

Где:
- VPD = Дефицит давления насыщенного пара (кПа)
- es = Давление насыщенного пара у поверхности продукта (кПа)
- ea = Фактическое давление пара окружающего воздуха (кПа)
- RH = Относительная влажность (%)

**Критические параметры влажности:**

| Уровень RH | VPD при 0°C | Скорость потери веса | Влияние на качество |
|----------|-----------|------------------|----------------|
| 100% | 0 кПа | <0,1%/день | Идеально |
| 98% | 0,012 кПа | 0,2-0,3%/день | Приемлемо |
| 95% | 0,031 кПа | 0,5-0,7%/день | Предельно |
| 90% | 0,061 кПа | 1,0-1,5%/день | Неприемлемо |

Потеря веса, превышающая 3-5% от свежего веса, вызывает видимое увядание и потерю товарности.

### Стратегии контроля влажности

**Рассмотрение конструкции испарителя:**

- Низкий температурный перепад (TD): Максимум 2-4°C между хладагентом и воздухом
- Большая площадь плавника: 8-12 плавников на дюйм для снижения скорости воздуха
- Выбор увеличенного размера катушки: 150-200% от расчетной чувствительной нагрузки
- Электрический или горячий газовый размораживающий агент: Минимизировать циклирование температуры
- Размещение катушки: Равномерное распределение воздуха без прямого воздействия

**Системы увлажнения:**

Когда конструкция испарителя не может поддерживать 95%+ RH:

- Ультразвуковые туманообразователи: Размер капель 5-20 мкм, минимальное смачивание
- Центробежные распылители: Энергоэффективны для крупных объектов
- Распылители со сжатым воздухом: Точный контроль, высокая стоимость эксплуатации
- Испарительные системы с увлажненной средой: Более низкие капитальные затраты, менее точные

**Расчет производительности увлажнения:**

```
mw = V × ρa × (W2 - W1)
```

Где:
- mw = Скорость добавления воды (кг/ч)
- V = Расход воздуха (м³/ч)
- ρa = Плотность воздуха (кг/м³)
- W2 = Целевое соотношение влажности (кг воды/кг сухого воздуха)
- W1 = Соотношение влажности подаваемого воздуха (кг воды/кг сухого воздуха)

## Необходимость быстрого предварительного охлаждения

### Удаление полевого тепла

Капуста кейл и листовая капуста, убранные в теплых условиях (20-30°C окружающая среда), содержат значительное полевое тепло, которое приводит к быстрой деградации. Концепция "времени полуохлаждения" определяет эффективность охлаждения:

**Время полуохлаждения:**

Время, необходимое для снижения температурного перепада на 50%:

```
t1/2 = (T0 - Tc)/(2 × dT/dt)
```

Где:
- t1/2 = Время полуохлаждения (часов)
- T0 = Начальная температура продукта (°C)
- Tc = Температура охлаждающей среды (°C)
- dT/dt = Скорость охлаждения (°C/час)

**Целевые времена полуохлаждения для листовых овощей:** 0,25-1,0 часа в зависимости от метода.

### Сравнение методов предварительного охлаждения

| Метод | Время полуохлаждения | Скорость охлаждения | Капитальные затраты | Операционные затраты | Пригодность |
|--------|------------------|--------------|--------------|----------------|-------------|
| Гидроохлаждение | 0,25-0,5 ч | Отличная | Средние | Низкие | Отличная |
| Ледяная упаковка | 0,5-1,0 ч | Хорошая | Низкие | Средние | Очень хорошая |
| Принудительный воздух | 1,0-2,0 ч | Удовлетворительная | Средние | Средние | Хорошая |
| Охлаждение в помещении | 6-12 ч | Плохая | Низкие | Низкие | Неприемлемая |

## Системы гидроохлаждения

### Параметры проектирования системы

Гидроохлаждение обеспечивает наиболее быстрое удаление тепла для капусты кейл и листовой капусты благодаря прямому контакту продукции с холодной водой. Коэффициент теплопередачи для воды в 15-20 раз выше, чем для воздуха.

**Спецификации гидроохладителя:**

| Параметр | Спецификация | Основание проектирования |
|-----------|--------------|--------------|
| Температура воды | 0-2°C | Близкая к замерзанию |
| Расход воды | 15-25 л/мин на м² поверхности продукта | Турбулентный поток |
| Время контакта | 5-15 минут | Зависит от массы продукта |
| Скорость воды | 0,3-0,6 м/с | Адекватная теплопередача |
| Производительность охлаждения | 250-350 кВт на тонну/час производительности | Расчет тепловой нагрузки |

**Расчет тепловой нагрузки гидроохладителя:**

```
Qhydro = mp × cp × ΔT / ηt
```

Где:
- Qhydro = Требуемая производительность охлаждения (кВ)
- mp = Скорость потока массы продукта (кг/с)
- cp = Удельная теплоемкость продукта (≈3,9 кДж/кг·К для листовых овощей)
- ΔT = Снижение температуры (К)
- ηt = Коэффициент временной эффективности (0,7-0,9)

**Компоненты водной системы:**

1. Холодильный агрегат: Достаточная производительность для непрерывной работы
2. Охладитель воды: Пластинчатый теплообменник или затопленный испаритель
3. Циркуляционные насосы: Переменная скорость для управления потоком
4. Распылительные коллекторы: Равномерное распределение по продукции
5. Конвейерная система: Регулируемая скорость для управления временем пребывания
6. Фильтрация воды: Сетчатые фильтры 50-100 мкм
7. Система санитарной обработки: Хлор (50-150 ppm) или альтернативный дезинфектант
8. Восполнение воды: Регулируемая по температуре добавка

### Управление качеством воды

| Параметр | Спецификация | Частота мониторинга |
|-----------|--------------|---------------------|
| pH | 6,5-7,5 | Ежечасно |
| Свободный хлор | 50-150 ppm | Каждые 2 часа |
| Мутность | <5 NTU | Ежедневно |
| Общее растворенное вещество | <500 ppm | Еженедельно |
| Бактериальное число | <500 КОЕ/мл | Ежедневно |

## Системы ледяной упаковки

### Применение верхней ледяной упаковки

Ледяная упаковка обеспечивает охлаждение и поддержание влажности во время хранения и транспортировки. Охлаждение с контактом льда достигает времени полуохлаждения 0,5-1,0 часа, в то время как ледяной слой поддерживает близкую к 100% RH.

**Требования ко льду:**

```
mice = (mp × cp × ΔT + Qresp × t) / hfg
```

Где:
- mice = Требуемая масса льда (кг)
- mp = Масса продукта (кг)
- cp = Удельная теплоемкость продукта (3,9 кДж/кг·К)
- ΔT = Снижение температуры (К)
- Qresp = Тепловыделение от дыхания (Вт)
- t = Время охлаждения и хранения (с)
- hfg = Скрытая теплота плавления льда (334 кДж/кг)

**Типовые соотношения льда к продукту:**

| Применение | Соотношение льда (кг льда/кг продукта) | Назначение |
|-------------|------------------------------|---------|
| Начальное охлаждение | 0,3-0,5 | Удаление полевого тепла |
| Короткий транспорт (<12 ч) | 0,2-0,3 | Поддержание температуры |
| Расширенное хранение/транспорт | 0,4-0,6 | Полное охлаждение + поддержание |

### Проектирование системы ледяной упаковки

**Льдогенераторы трубчатые:**

- Диаметр трубки: 28-44 мм (оптимальная площадь поверхности)
- Производительность льда: 1,5-2,0× максимальный спрос
- Цикл выпуска: 15-25 минут
- Предотвращение слипания: Кротчики контейнера или циркуляция воздуха
- Объем хранилища: 8-12 часов производства

**Дробленный или хлопьевидный лед:**

- Размер частиц: 3-10 мм для хорошего контакта
- Большая площадь поверхности: Более быстрое охлаждение, чем трубчатый лед
- Оборудование: Льдогенераторы или дробилки для трубчатого льда
- Распределение: Автоматическое или ручное нанесение сверху
- Толщина слоя: 25-50 мм над поверхностью продукта

## Скорости дыхания

### Генерирование метаболического тепла

Дыхание представляет собой основной источник тепловыделения в хранящейся капусте кейл и листовой капусте. Этот аэробный процесс преобразует сахара в CO2, воду и тепло при одновременной деградации качества.

**Тепловыделение при дыхании:**

```
Qresp = R × mp × hr
```

Где:
- Qresp = Тепло дыхания (Вт)
- R = Скорость дыхания (мг CO2/кг·ч)
- mp = Масса продукта (кг)
- hr = Выделение тепла на единицу CO2 (0,61 Вт·ч/мг CO2)

**Скорости дыхания для капусты кейл и листовой капусты:**

| Температура | Скорость дыхания (мг CO2/кг·ч) | Тепловыделение (Вт/тонну) | Относительно 0°C |
|-------------|-------------------------------|--------------------------|----------------|
| 0°C (32°F) | 15-25 | 9-15 | 1,0× |
| 5°C (41°F) | 35-50 | 21-31 | 2,3× |
| 10°C (50°F) | 75-110 | 46-67 | 5,0× |
| 15°C (59°F) | 150-200 | 92-122 | 8,3× |
| 20°C (68°F) | 280-350 | 171-214 | 15,6× |

Эти показатели демонстрируют, почему немедленное охлаждение крайне необходимо: продукция, хранящаяся при 20°C, генерирует в 15 раз больше тепла дыхания, чем при 0°C.

### Расчет холодильной нагрузки

**Компоненты общей охлаждающей нагрузки:**

```
Qtotal = Qproduct + Qresp + Qinfiltration + Qequipment + Qlights + Qpeople
```

Для холодного хранилища, содержащего 10 000 кг капусты кейл при 0°C:

| Компонент нагрузки | Расчет | Тепловая нагрузка (кВ) |
|---------------|-------------|----------------|
| Охлаждение продукта | 10 000 кг × 3,9 кДж/кг·К × (20-0)K / 3600s | 21,7 |
| Тепло дыхания | 10 000 кг × 20 мг/кг·ч × 0,61 Вт·ч/мг / 1000 | 0,12 |
| Инфильтрация (5 воздухообменов/день) | Варьируется по размеру помещения | 3,5 |
| Оборудование и освещение | Характерно для объекта | 2,0 |
| **Общая расчетная нагрузка** | Сумма с коэффициентом безопасности 20% | **32,7** |

### Эффекты регулируемой атмосферы

Повышенные концентрации CO2 и сниженные концентрации O2 подавляют дыхание:

**Стандартная атмосфера:** 0,04% CO2, 21% O2
- Скорость дыхания: 15-25 мг CO2/кг·ч при 0°C

**Регулируемая атмосфера (CA):** 5-10% CO2, 1-3% O2
- Скорость дыхания: 8-15 мг CO2/кг·ч при 0°C (снижение на 40-50%)
- Расширенный срок хранения: Увеличение на 30-50%
- Стоимость оборудования: Высокие начальные капитальные вложения

## Предотвращение пожелтения

### Механизмы деградации хлорофилла

Пожелтение результат разложения хлорофилла через ферментативные и окислительные пути. Видимый переход от зеленого к желтому происходит, когда хлорофилл разлагается быстрее, чем пигменты каротиноида.

**Основные факторы деградации:**

1. **Температура:** Активность фермента экспоненциально возрастает с температурой
2. **Воздействие этилена:** Ускоряет старение и деградацию хлорофилла
3. **Потеря влаги:** Обезвоживание клеток запускает пути старения
4. **Физическое повреждение:** Производство этилена, вызванное ранением
5. **Продолжительное хранение:** Естественные процессы старения

### Контроль температуры

Поддержание температуры хранения 0°C - наиболее эффективная стратегия предотвращения пожелтения:

**Сохранение хлорофилла в зависимости от температуры:**

| Температура хранения | Дней до 50% пожелтения | Сохранение хлорофилла при 14 днях |
|--------------------|-----------------------|--------------------------------|
| 0°C (32°F) | 18-24 дня | 85-90% |
| 5°C (41°F) | 10-14 дней | 60-70% |
| 10°C (50°F) | 5-7 дней | 30-40% |
| 20°C (68°F) | 2-3 дня | 10-15% |

### Управление этиленом

Капуста кейл и листовая капуста демонстрируют умеренную чувствительность к этилену (C2H4). Воздействие этилена в концентрациях всего 0,1 ppm ускоряет пожелтение и старение.

**Стратегии удаления этилена:**

1. **Устранение источника:**
   - Разделение от выделяющих этилен продуктов (яблоки, бананы, томаты)
   - Оперативное удаление поврежденной или деградирующей продукции
   - Минимизация механического повреждения при обработке

2. **Системы активного удаления:**
   - Очистители с перманганатом калия (KMnO4): 0,5-1,0 кг на 100 м³ объема хранилища
   - Каталитическое окисление: Эффективно при входной концентрации >0,5 ppm
   - Озоновая обработка: 0,05-0,3 ppm непрерывно (с мерами предосторожности)
   - Фильтры активированного угля: Более низкая эффективность, требуют частой замены

3. **Вентиляция:**
   - Воздухообмен с наружным воздухом: Минимум 1-2 воздухообмена в 24 часа
   - Эффективность разбавления: Линейное снижение концентрации этилена
   - Энергетический штраф: Увеличенная холодильная нагрузка от теплого наружного воздуха

**Определение размера очистителя этилена:**

```
Wscr = (Ceth × V × ACH) / Erem
```

Где:
- Wscr = Требуемая производительность очистителя (кг KMnO4)
- Ceth = Целевое удаление этилена (ppm)
- V = Объем хранилища (м³)
- ACH = Воздухообмены в час через очиститель
- Erem = Эффективность удаления (≈100 ppm этилена на кг KMnO4)

## Продолжительность хранения

### Параметры качества во времени

Продолжительность хранения зависит от поддержания критических атрибутов качества:

| Параметр качества | Уборка | 7 дней при 0°C | 14 дней при 0°C | 21 день при 0°C |
|------------------|---------|---------------|----------------|----------------|
| Цвет (Визуальная оценка 1-5) | 5,0 | 4,8 | 4,5 | 3,8 |
| Текстура (Твердость, Н) | 8,5 | 8,0 | 7,2 | 6,0 |
| Потеря веса (%) | 0 | 1,5 | 3,0 | 5,0 |
| Хлорофилл (мг/100г) | 160 | 150 | 135 | 115 |
| Витамин C (мг/100г) | 120 | 115 | 105 | 90 |
| Товарность (%) | 100 | 95 | 85 | 65 |

### Максимальный срок хранения

**Оптимальные условия (0°C, 95-100% RH):**
- Коммерческое хранение: 14-21 дней
- Максимальное техническое хранение: 28 дней с CA
- Рекомендуемый оборот: 10-14 дней для премиум-качества

**Факторы, сокращающие срок хранения:**

- Начальная полевая температура >15°C: -3 до -5 дней
- Отложенное охлаждение (>4 часов): -5 до -7 дней
- RH ниже 90%: -3 до -5 дней на каждые 5% дефицита RH
- Колебание температуры >2°C: -2 до -4 дней
- Физическое повреждение при уборке: -5 до -10 дней
- Воздействие этилена >0,5 ppm: -4 до -7 дней

## Спецификации оборудования

### Компоненты холодильной системы

**Выбор компрессора:**

| Диапазон производительности | Тип компрессора | Хладагент | Эффективность (COP) |
|---------------|----------------|-------------|-----------------|
| <20 кВ | Винтовой | R-448A, R-449A | 2,5-3,0 |
| 20-100 кВ | Винтовой | R-448A, R-449A | 2,8-3,5 |
| >100 кВ | Винтовой или центробежный | R-448A, R-449A, R-134a | 3,0-4,0 |

**Конструкция испарителя:**

- **Тип:** Потолочные воздухоохладители с низкоскоростным выпуском
- **Расстояние между плавниками:** 4-6 мм (8-10 плавников на дюйм)
- **Скорость лица:** Максимум 1,5-2,5 м/с
- **Температурный перепад:** 3-4°C (хладагент к воздуху)
- **Тип размораживания:** Электрический или горячий газ, 2-4 цикла в 24 часа
- **Окончание размораживания:** Время + температура (обычно 10-15 минут)
- **Двигатели вентилятора:** EC (электронно-коммутируемые) для эффективности
- **Множитель производительности:** 1,5-2,0× расчетная чувствительная нагрузка для контроля влажности

**Конденсирующий агрегат:**

- **Тип:** Воздушноохлаждаемый или испарительный конденсатор
- **Дизайн окружающей среды:** Диапазон работы -10°C до +40°C
- **Контроль давления конденсации:** Циклирование вентилятора или переменная скорость для низкой окружающей среды
- **Температура конденсации:** 10-15°C выше окружающей (воздухоохлаждаемый)
- **Заправка хладагентом:** Оптимизирована для сезонной эффективности

### Системы управления

**Контроль температуры:**

- **Тип контроллера:** PLC или DDC с разрешением 0,1°C
- **Тип датчика:** RTD (Pt100 или Pt1000), точность класса A
- **Местоположение датчиков:**
  - Подаваемый воздух: Ниже по потоку от катушки испарителя
  - Возвратный воздух: Представительный объемных условий
  - Имитатор продукта: Беспроводной зонд в представительном пакете
- **Стратегия управления:** PI или PID с защитой от насыщения
- **Уставка:** 0°C ± 0,5°C
- **Зона нечувствительности:** 0,5-1,0°C для предотвращения короткого цикла

**Контроль влажности:**

- **Измерение:** Емкостные датчики RH, точность ±2% при 95-100% RH
- **Калибровка:** Ежемесячная проверка с гигрометром охлажденного зеркала
- **Выход управления:** Модулирующий увлажнитель или импульсно-модуляционный с PWM
- **Порог тревоги:** <93% RH
- **Интеграция:** Координировано с холодильной системой для предотвращения циклирования конденсации

**Регистрация данных:**

- **Интервал выборки:** 5-15 минут для температуры, 15-30 минут для RH
- **Продолжительность хранения:** Минимум 12 месяцев
- **Уведомление об тревоге:** SMS/электронная почта для условий выхода из диапазона
- **Совместимость HACCP:** Автоматизированные отчеты и анализ трендов

### Проектирование распределения воздуха

**Требования к воздушному потоку:**

```
Vair = Qsensible / (ρa × cp,a × ΔT)
```

Где:
- Vair = Расход воздуха (м³/с)
- Qsensible = Чувствительная охлаждающая нагрузка (кВ)
- ρa = Плотность воздуха ≈ 1,3 кг/м³ при 0°C
- cp,a = Удельная теплоемкость воздуха ≈ 1,005 кДж/кг·К
- ΔT = Температурный перепад подаваемого и возвратного воздуха (целевая 2-3°C)

**Воздухообмены в час:**

- **Минимум:** 30-40 ACH во время снижения
- **Установившееся состояние:** 15-25 ACH для однородности температуры
- **Высокотемпературное хранилище:** 40-60 ACH для поддержания однородности

**Проектирование воздуховода:**

Для крупных объектов, требующих распределенной системы:

- **Скорость в воздуховоде подачи:** Максимум 5-8 м/с для минимизации потерь на трение
- **Скорость диффузора:** 2-3 м/с при выпуске
- **Дальность выброса:** Определена под геометрию помещения без воздействия на продукцию
- **Возвратный воздух:** Низкоскоростное собирание, настенные решетки

## Рассмотрение упаковки

### Типы упаковки и тепловые характеристики

| Тип упаковки | Площадь вентиляции | Скорость охлаждения | Удержание влаги | Стоимость |
|-------------|------------------|--------------|-------------------|------|
| Вощеный картонный ящик | 5-8% открытой площади | Хорошая | Удовлетворительная | Низкая |
| Пластиковая клетка | 25-40% открытой площади | Отличная | Плохая (требует льда) | Средняя |
| Перфорированный полиэтиленовый мешок | 0,5-2% открытой площади | Удовлетворительная | Отличная | Низкая |
| Пакет с модифицированной атмосферой | Управляемая проницаемость | Удовлетворительная | Отличная | Высокая |
| Контейнер массового хранения | 15-25% открытой площади | Хорошая | Удовлетворительная | Низкая |

**Конструкция отверстия вентиляции:**

Общая площадь вентиляции влияет на скорость охлаждения во время принудительного воздуха или гидроохлаждения:

```
Acool = 0.05 to 0.08 × Abox
```

Где:
- Acool = Минимальная площадь отверстия вентиляции для эффективного охлаждения
- Abox = Площадь поверхности ящика
- Типовой коэффициент: 5-8% для приемлемых скоростей охлаждения

### Расстановка и конфигурация поддонов

**Рассмотрения воздушного потока:**

- **Вертикальные щели потока:** 50-75 мм между смежными поддонами
- **Горизонтальное расстояние:** 100-150 мм от стен для циркуляции воздуха
- **Выступ поддона:** Избежать блокирования отверстий вентиляции
- **Высота укладки:** Максимум 2,0-2,5 м для предотвращения сдавливания
- **Стабильность нагрузки:** Стрейч-пленка или ремни без блокирования воздушного потока

## Параметры качества

### Оценка визуального качества

**Оценка цвета:**

Объективное измерение с использованием колориметрии:

- **L* значение:** Светлота (40-50 для темных зеленых, более высокое указывает пожелтение)
- **a* значение:** Зеленый (-15 до -10) к красному; увеличение a* указывает потерю хлорофилла
- **b* значение:** Синий к желтому (10-15 для свежей зелени)
- **Угол оттенка:** Вычислено как arctan(b*/a*), уменьшается с пожелтением

**Приемлемые пределы качества:**

| Параметр | Сорт A (Премиум) | Сорт B (Стандарт) | Отклонение |
|-----------|------------------|-------------------|--------|
| Пожелтение | <5% площади листа | 5-15% площади листа | >15% |
| Увядание | Не видно | Легкое, обратимое | Серьезное |
| Гниль | Отсутствует | Отсутствует | Любое видимое |
| Повреждение | <1% площади | 1-5% площади | >5% |
| Посторонние запахи | Отсутствуют | Отсутствуют | Любой обнаруживаемый |

### Пищевая ценность

**Ключевые питательные вещества в капусте кейл и листовой капусте:**

- **Витамин C:** 120 мг/100г (свежий)
- **Витамин K:** 817 мкг/100г (свежий)
- **Витамин A (бета-каротин):** 9 226 МЕ/100г
- **Кальций:** 150 мг/100г
- **Железо:** 1,5 мг/100г

**Сохранение питательных веществ при хранении:**

| Продолжительность хранения (0°C) | Сохранение витамина C | Сохранение витамина A | Общее качество |
|----------------------|-------------------|-------------------|-----------------|
| Свежий (0 дней) | 100% | 100% | Отличное |
| 7 дней | 92-96% | 95-98% | Отличное |
| 14 дней | 80-88% | 90-95% | Хорошее |
| 21 день | 65-75% | 85-90% | Удовлетворительное |

Нарушение температуры резко влияет на сохранение питательных веществ:
- Хранение при 10°C в течение 7 дней ≈ Потеря витамина C 50-60%
- Хранение при 20°C в течение 3 дней ≈ Потеря витамина C 70-80%

## Безопасность и санитария

### Рассмотрения пищевой безопасности

**Микробный контроль:**

- **Санитария воды для промывки:** 50-150 ppm хлор или альтернатива (PAA 40-80 ppm)
- **Целостность холодной цепи:** Непрерывно 0-4°C от поля до розницы
- **Предотвращение перекрестного заражения:** Раздельные потоки сырых и обработанных продуктов
- **Личная гигиена:** Станции для мытья рук, защитная одежда
- **Санитария объекта:** Ежедневные протоколы очистки всех поверхностей контакта с пищевыми продуктами

**Критические контрольные точки HACCP:**

1. **Промывка/гидроохлаждение:** Температура воды и концентрация дезинфектанта
2. **Скорость охлаждения:** Мониторинг время-температура при предварительном охлаждении
3. **Холодное хранение:** Непрерывный мониторинг температуры с сигналами тревоги
4. **Транспортировка:** Проверка производительности охлажденного транспортного средства

### Безопасность труда

**Среда холодного хранилища:**

- **Личное защитное оборудование:** Утепленная одежда для продолжительного воздействия ниже 5°C
- **Акклиматизация:** Постепенное воздействие для рабочих, входящих в холодные помещения
- **Аварийный выход:** Внутренние выпуски дверей, подсвеченные знаки выхода
- **Предотвращение скольжения:** Очищенные от мороза полы, надлежащая обувь

**Безопасность хладагента:**

- **Обнаружение утечки:** Фиксированные мониторы для занятых и механических помещений
- **Вентиляция:** Аварийный выхлоп при выпуске хладагента
- **Обучение:** Ежегодное обучение безопасности хладагента для обслуживающего персонала
- **Процедуры в экстренных случаях:** Размещенные протоколы эвакуации и реагирования

## Заключение

Успешное охлаждение капусты кейл и листовой капусты требует комплексного внимания к быстрому предварительному охлаждению, точному контролю температуры при 0°C, поддержанию 95-100% относительной влажности и защите от воздействия этилена. Высокая скорость дыхания и чрезвычайная скоропортящийся характер этих листовых овощей требуют агрессивных протоколов охлаждения—предпочтительно гидроохлаждения или ледяной упаковки—сразу же после уборки.

Специалисты HVAC, проектирующие холодильные системы для капусты кейл и листовой капусты, должны рассчитать оборудование как на существенную начальную охлаждающую нагрузку, так и на постоянное тепловыделение дыхания при выборе компонентов испарителя, способных поддерживать критическую среду высокой влажности. Системы управления требуют датчиков высокой точности, надежной регистрации данных для совместимости HACCP и уведомления об сигналах тревоги для предотвращения дорогостоящих потерь продукции из-за отклонений температуры.

Надлежащая реализация этих стратегий охлаждения продлевает товарный срок хранения до 14-21 дней при сохранении цвета, текстуры, пищевой ценности и общего качества, которое потребители требуют от свежей листовой зелени.
