---
title: "Операции обработки"
aliases: ["Операции обработки"]
weight: 4
---

Операции обработки овощей требуют интегрированных систем охлаждения для поддержания качества продукции на протяжении всех последовательных тепловых обработок. Технологические потоки чередуют этапы нагрева и охлаждения, каждый из которых имеет специфические требования к контролю температуры и характеристикам нагрузки охлаждения.

## Бланширование и последовательность охлаждения

Операции бланширования используют пар или горячую воду для инактивации ферментов и снижения микробной нагрузки перед замораживанием или консервированием. Эффективность бланширования зависит от достижения определенных комбинаций времени и температуры во всей массе продукта.

**Параметры паровога бланширования:**
- Температура: 95–100°C
- Время контакта: 2–10 минут в зависимости от типа и размера овоща
- Расход пара: 0,15–0,30 кг пара на кг продукта
- Цель инактивации ферментов: разрушение 90% пероксидазы

**Параметры водяного бланширования:**
- Температура: 85–100°C
- Соотношение воды к продукту: 4:1 до 8:1 по массе
- Скорость непрерывного потока: 0,15–0,30 м/с
- Коэффициент теплопередачи: 500–1200 Вт/(м²·К)

Охлаждение после бланширования представляет наибольшую мгновенную нагрузку охлаждения при обработке овощей. Продукт выходит из бланширователя при температуре 85–95°C и должен достичь 4–10°C в течение 5–15 минут, чтобы минимизировать деградацию качества.

## Конструкция системы охлаждения

### Системы охлаждения распылением

Охлаждение распылением использует высокоскоростные струи охлажденной воды для быстрого удаления тепла бланширования при одновременном промывании поверхностного крахмала и загрязнений.

| Параметр | Значение | Примечания |
|-----------|----------|-----------|
| Температура воды | 0–2°C | Поддерживается пластинчатым теплообменником |
| Расход воды | 3–6 л/мин на кг продукта | Требуется высокая турбулентность |
| Давление распыления | 200–400 кПа | Обеспечивает проникновение в слой продукта |
| Время контакта | 30–90 секунд | Первый этап охлаждения |
| Снижение температуры | 90°C до 25–35°C | Удаляет большую часть тепловой нагрузки |
| Удаление тепла | 200–280 кДж/кг | Явное тепло от 90°C до 30°C |

### Системы охлаждения погружением

Охлаждение погружением обеспечивает окончательное снижение температуры посредством прямого контакта с перемешиваемой охлажденной водой или рассолом.

| Параметр | Значение | Примечания |
|-----------|----------|-----------|
| Температура охлаждающей жидкости | –1 до 1°C | Ледяная суспензия или охлажденная вода |
| Время погружения | 2–5 минут | Полное тепловое уравновешивание |
| Скорость воды | 0,3–0,6 м/с | Предотвращает оседание продукта |
| Итоговая температура продукта | 4–7°C | Готово к замораживанию или упаковке |
| Удаление тепла | 100–140 кДж/кг | Явное тепло от 30°C до 5°C |

## Температурные зоны процесса

Предприятия по обработке овощей делятся на отдельные тепловые зоны, каждая из которых требует специфической конструкции HVAC и системы охлаждения.

### Зона приемки и подготовки

- Температура окружающей среды: 15–20°C
- Относительная влажность: 60–70%
- Воздухообмены: 6–10 в час
- Назначение: комфорт работников, первичная обработка продукции

### Зона бланширования

- Температура окружающей среды: 28–35°C
- Относительная влажность: 80–95%
- Воздухообмены: 15–25 в час
- Приток тепла: 50–100 кВт на единицу мощности пропускной способности (т/ч)
- Требование вентиляции: непрерывное удаление пара

### Зона охлаждения

- Температура окружающей среды: 10–15°C
- Относительная влажность: 85–95%
- Воздухообмены: 10–15 в час
- Нагрузка охлаждения: 400–600 кВт на т/ч пропускной способности продукта
- Контроль конденсации: критичен для зон оборудования

### Зона замораживания

- Температура окружающей среды: –30 до –35°C
- Скорость воздуха: 2–6 м/с в зависимости от типа морозильного аппарата
- Итоговая температура продукта: –18°C или ниже
- Время замораживания: 10–30 минут для операций IQF

### Зона холодного хранилища

- Температура хранения: –23 до –18°C
- Относительная влажность: 90–95%
- Воздухообмены: 4–6 в час
- Максимальные колебания температуры: ±2°C

## Расчет нагрузки охлаждения

### Компоненты пиковой нагрузки охлаждения

Общее требование к охлаждению для охлаждения после бланширования объединяет несколько источников тепла:

**Явное тепло продукта:**
Q_product = ṁ × c_p × ΔT

Где:
- ṁ = расход массы продукта (кг/с)
- c_p = удельная теплоемкость бланшированного овоща (3,8–4,1 кДж/(кг·К))
- ΔT = снижение температуры (типично 85–90 К)

**Типичная нагрузка продукта:** 320–370 кДж/кг для бланшированных овощей, охлажденных с 90°C до 5°C

**Приток тепла от оборудования:**
- Тепло от двигателя конвейера: 5–10 кВт на систему
- Тепло насоса: 15–25 кВт на систему циркуляции
- Освещение и управление: 2–5 кВт на зону

**Инфильтрация из окружающей среды:**
- Ориентировочно 10–15% нагрузки продукта для закрытых систем
- До 25% для открытых конвейерных конфигураций

### Размеры системы охлажденной воды

Системы охлажденной воды, обслуживающие операции охлаждения, требуют значительной производительности и теплового буфера.

| Компонент системы | Параметр конструкции | Значение |
|------------------|-------------------|---------|
| Температура подачи | На выходе в процесс | 0–1°C |
| Температура возврата | От системы охлаждения распылением | 15–25°C |
| Повышение температуры | Через процесс | 15–20 К |
| Расход | На т/ч продукта | 150–250 л/мин |
| Напор насоса | Системы распылительных форсунок | 400–600 кПа |
| Приближение теплообменника | Хладагент к воде | 2–3 К |
| Объем резервуара хранения | Буфер для пиковых нагрузок | 15–30 минут расхода |

## Требования к санитарии

### Системы очистки на месте (CIP)

Оборудование для обработки овощей требует ежедневных циклов санитарной обработки, которые влияют на конструкцию системы охлаждения.

**Требования к температуре CIP:**
- Предварительная промывка: вода из сети, 15–25°C
- Стирка с моющим средством: горячая вода, 60–80°C, 10–20 минут
- Промежуточная промывка: вода из сети, 15–25°C
- Кислая промывка: вода из сети, 15–25°C
- Финальная промывка: охлажденная вода, 0–5°C
- Применение дезинфицирующего средства: холодная вода, <10°C

**Воздействие на систему охлаждения:**
- Период остановки: 2–4 часа в день
- Нагрев при горячей промывке: система должна выдерживать тепловые циклы
- Требуется быстрое охлаждение: возврат к 0–2°C в течение 30–45 минут
- Совместимость материалов: конструкция из нержавеющей стали для всех влажных поверхностей

### Стандарты материалов оборудования

Все системы охлаждения и оборудование охлаждения, имеющие прямой или косвенный контакт с продуктом, должны соответствовать стандартам пищевого качества:

- Нержавеющая сталь: AISI 304 или 316 для всех поверхностей контакта с продуктом
- Прокладки и уплотнения: эластомеры, одобренные FDA (EPDM, силикон)
- Теплообменники: пластинчатые с сертификацией 3A санитарной гигиены
- Изоляция: пенопласт закрытой ячейки с антимикробными свойствами
- Отделка поверхности: 150 гритт или лучше на поверхностях контакта с продуктом
- Дренаж: полная дренируемость, без тупиков и карманов

### Принципы гигиеничной конструкции

**Конфигурация оборудования:**
- Самодренирующаяся ориентация: минимальный уклон 1–2°
- Закругленные внутренние углы: минимальный радиус 3 мм
- Гладкие сварные соединения: полное проплавление, шлифовано заподлицо
- Герметичные полые сечения: предотвращение накопления воды и загрязнений
- Доступность для проверки: все поверхности видны и доступны

**Трубопроводы охлаждения:**
- Уклон для дренажа: минимум 1% класс
- Очистные порты: максимум 3 м расстояния на горизонтальных участках
- Защита изоляции: съемные кожухи или герметичные системы
- Предотвращение конденсации: пароизоляция на всех холодных поверхностях ниже точки росы

## Интеграция управления процессом

### Критические контрольные точки (CCP)

Программы HACCP требуют непрерывного мониторинга критических параметров обработки:

**CCP бланширования:**
- Температура центра продукта: минимум 85°C в течение установленного времени
- Мониторинг: термопары в слое продукта, интервалы 5 секунд
- Корректирующее действие: увеличить время контакта или расход пара

**CCP охлаждения:**
- Итоговая температура продукта: максимум 10°C в течение установленного времени
- Мониторинг: ИК-датчики на выходе системы охлаждения
- Корректирующее действие: снизить расход продукта или увеличить расход охлаждающей жидкости

**CCP холодного хранилища:**
- Температура воздуха: непрерывная запись, точность ±1°C
- Температура продукта: случайная выборка, минимум 4 образца на паллету
- Частота мониторинга: каждые 2 часа во время заполнения, ежедневно в хранилище

### Автоматизированные системы управления

Современная обработка овощей интегрирует управление охлаждением с управлением производством:

- Управление на основе PLC: координированная работа всех зон охлаждения
- Приводы с переменной скоростью: модуляция производительности насоса и компрессора
- Каскадное управление температурой: температура воды относительно нагрузки охлаждения
- Отслеживание производства: нагрузка охлаждения привязана к датчикам пропускной способности
- Оптимизация энергии: сдвиг нагрузок и использование теплового буфера
- Управление тревогами: немедленное уведомление об отклонениях температуры

**Время отклика управления:**
- Обнаружение отклонения температуры: <30 секунд
- Инициирование корректирующего действия: <1 минуты
- Стабилизация системы: <5 минут
- Интервал логирования данных: 10–60 секунд в зависимости от критичности CCP
