---
title: "Системы HVAC для бланширования овощей"
aliases: ["Системы HVAC для бланширования овощей"]
description: "Передовая инженерия HVAC для предприятий по бланшированию овощей, включая вентиляцию паровых и водяных бланшировщиков, управление конденсатом, системы охлаждения и требования к приточному воздуху для производства пищевых продуктов"
weight: 1
---

## Технический обзор

Системы HVAC на предприятиях по бланшированию управляют экстремальными тепловыми нагрузками, высокой влажностью и образованием конденсата, одновременно обеспечивая безопасность рабочих и качество продукции. Бланширование овощей выполняется при 98–100°C для водяных систем или 100–105°C для паровых бланшировщиков, создавая значительные скрытые и явные прибыли тепла. Проектирование HVAC должно учитывать контроль паров, температурную стратификацию и требования к быстрому охлаждению продукции.

Процесс инактивирует ферменты (пероксидазу, каталазу), фиксирует хлорофилл для сохранения цвета, изменяет структуру пектина и снижает количество микроорганизмов на поверхности. Каждый тип бланшировщика предъявляет особые требования к управлению окружающей средой на основе метода передачи тепла и планировки объекта.

## Вентиляция паровых бланшировщиков

### Характеристики тепловой нагрузки

Паровые бланшировщики выделяют значительное количество водяного пара в производственное пространство через открытые конвейеры, смотровые люки и точки передачи продукции. Типичное потребление пара составляет 0,15–0,25 кг пара на кг продукции, при этом примерно 20–30% выходит как побочные выбросы.

**Основные соображения при проектировании:**

- Явная теплота: 150–200 кВт на тонну/ч пропускной способности
- Скрытая теплота: 300–500 кВт на тонну/ч от выброшенного пара
- Лучистое тепло от поверхностей бланшировщика: 50–75 кВт на единицу
- Риск конденсации на потолке на поверхностях ниже 65°C
- Пределы воздействия на рабочих: 60°C WBGT на высоте 1,5 м

### Проектирование вытяжной панели

Местные вытяжные панели, расположенные над отверстиями паровых бланшировщиков, захватывают пар до его рассеивания. Проектирование панели следует принципам промышленной вентиляции с модификациями для гигиены пищевой промышленности.

| Конфигурация панели | Скорость захвата | Скорость выброса | Применение |
|--------------------|------------------|-----------------|-----------|
| Козырьковая панель | 0,5–0,75 м/с | 1500–2000 м³/ч на м² | Атмосферные бланшировщики |
| Щелевая панель | 10–15 м/с лицевая скорость | 800–1200 м³/ч на м длины | Точки выхода конвейера |
| Закрытая кабина | 0,3–0,5 м/с | На основе объема кабины × 30 ACH | Индивидуальное быстрое бланширование (IQB) |
| Система push-pull | 0,4–0,6 м/с | Push: 60% скорость выброса | Туннельные бланшировщики |

Размещение панели требует выступа 0,6–0,9 м за периметр источника пара. Конструкция из нержавеющей стали с непрерывными сварными швами предотвращает заселение бактериями. Дренажи конденсата с минимальным уклоном 2% подключаются к санитарным дренажным системам.

### Обработка выбрасываемого воздуха

Выброс из бланшировщика содержит водяной пар, частицы продукции и незначительное количество органических соединений. Обработка перед выбросом в атмосферу может потребоваться в зависимости от местных нормативов качества воздуха.

**Последовательность обработки:**

1. Удаление жира/частиц: Инерционные сепараторы или сетчатые фильтры перед вентилятором
2. Рекуперация тепла: Пластинчатые теплообменники возвращают 40–60% явного тепла
3. Отделение конденсата: Исключение увлеченной воды перед выбросом
4. Разбавляющий воздух: Смешивание горячего выброса с окружающим воздухом для предотвращения видимого шлейфа

Вентиляторы вытяжки работают непрерывно во время производства. Центробежные вентиляторы с повышенным направлением потока с загнутыми назад крыльчатками справляются с влажными потоками воздуха. Материалы вентиляторов включают нержавеющую сталь или эпоксидное покрытие на углеродной стали, рассчитанные на работу при 90–100°C.

## Окружающая среда водяных бланшировщиков

### Управление тепловой стратификацией

Водяные бланшировщики поддерживают температуру воды 98–100°C, создавая интенсивную тепловую стратификацию в производственных площадях. Теплый влажный воздух накапливается на уровне потолка, а более холодный воздух остается на уровне пола. Температурные перепады 15–20°C между потолком и полом являются обычными без механической вентиляции.

**Стратегии смягчения стратификации:**

- Вентиляторы дестратификации: 0,5–0,75 м/с скорость воздуха на высоте 4 м
- Диффузоры приточного воздуха с высоким выбросом: CADR 25–35 на 12 м выброса
- Периметровая вентиляция вытеснением: 0,25–0,35 м/с на высоте 1,8 м
- Потолочные воздушные завесы на границах процесса: 8–12 м/с выброс

### Требования к управлению влажностью

Водяные бланшировщики испаряют примерно 0,08–0,12 кг воды на кг обработанной продукции. Производственные площади поддерживают 40–60% ОВ при 18–22°C для комфорта рабочих, требуя значительной емкости осушения.

| Тип помещения | Температура | Относительная влажность | Скорость вентиляции | Осушение |
|------------|-------------|-------------------|------------------|------------------|
| Площадь бланшировщика | 22–25°C | 50–65% ОВ | 20–30 ACH | 30–50 кг/ч на бланшировщик |
| Площадь подготовки продукции | 18–22°C | 45–55% ОВ | 12–15 ACH | 15–25 кг/ч |
| Туннель охлаждения | 2–4°C | 85–95% ОВ | 15–20 ACH | Минимальное |
| Площадь упаковки | 12–16°C | 50–60% ОВ | 15–20 ACH | 20–30 кг/ч |

Оборудование для осушения включает холодильные системы на основе хладагента для небольших объектов (удаление до 100 кг/ч) или адсорбционные системы для крупных операций, требующих глубокого осушения. Адсорбционные колеса достигают 35–40% ОВ приточного воздуха с регенерацией при 120–140°C.

### Вентиляция напольного дренажа

Водяные бланшировщики генерируют 1,5–2,5 литра сточных вод на кг продукции. Обширные системы напольного дренажа с траншейными дренажами каждые 3–4 м предотвращают скопление воды. Проектирование HVAC учитывает запахи и влагу из дренажных систем.

Напольные дренажи требуют запечатанных соединений с водяным затвором 50–75 мм. Положительное давление в здании (10–15 Па по отношению к улице) предотвращает обратный поток запахов через дренажные затворы. Крышки траншейных дренажей включают вентиляционные щели, подключенные к выделенным вытяжным системам при скорости захвата 0,3–0,5 м/с.

## Охлаждение после бланширования

### Требования к быстрому охлаждению

Охлаждение после бланширования останавливает ферментативную активность и предотвращает переваривание. Овощи охлаждаются с 98–100°C до 0–4°C в течение 5–15 минут в зависимости от размера продукции и желаемой текстуры. Методы охлаждения включают водяные форсунки, резервуары для погружения или системы с принудительной циркуляцией воздуха.

**Спецификации системы охлаждения:**

- Водяное охлаждение форсункой: 15–25 литров на кг продукции при 0–2°C
- Охлаждение в резервуаре: 10–15 литров на кг с непрерывной заменой воды
- Охлаждение принудительным воздухом: 150–250 м³/ч на тонну продукции при −1 до 2°C
- Емкость охлаждения: 250–350 кВт на тонну/ч пропускной способности

### Проектирование HVAC зоны охлаждения

Зоны охлаждения работают при охлажденных температурах с высокими скоростями воздуха для удаления явного и скрытого тепла из продукции. Системы HVAC предотвращают образование льда при сохранении температуры поверхности продукции ниже 4°C.

Проектирование туннеля охлаждения включает:

- Змеевики испарителя: температура испарения 2–4°C, широкий шаг оребрения (6–8 мм)
- Циркуляция воздуха: 2,5–4,0 м/с скорость над продукцией
- Циклы разморозки: Каждые 4–6 часов с использованием горячего газа или водяной форсунки
- Управление влажностью: 85–95% ОВ предотвращает обезвоживание продукции
- Управление конденсатом: Нагреваемые сливные поддоны при 15–20°C

Распределение воздуха использует перфорированные воздуховоды или матрицы форсунок для равномерной скорости по ширине конвейера. Температура приточного воздуха поддерживается на уровне 0–3°C с относительной влажностью выброса 90–95% для предотвращения замерзания поверхности и высыхания продукции.

### Мониторинг температуры продукции

Непрерывный мониторинг обеспечивает выход продукции из зоны охлаждения в соответствии со спецификацией. Инфракрасные термометры сканируют поверхность продукции с точностью ±0,5°C. Продукция, не соответствующая спецификации, отводится на конвейеры отхода.

Системы управления HVAC интегрируют данные о температуре продукции:

- Увеличить емкость охлаждения, когда температура на выходе превышает установку
- Уменьшить интенсивность охлаждения во время замедления линии
- Активировать разморозку при указании падения давления катушки на образование льда
- Сигнал о срабатывании тревоги, когда емкость охлаждения недостаточна для скорости линии

## Управление конденсатом

### Скорости образования

Операции по бланшированию производят большое количество конденсата из поверхностей оборудования, охлаждения выбрасываемого воздуха и систем охлаждения. Типичные скорости образования составляют 50–150 литров в час на единицу бланшировщика во время пиковой работы.

| Источник | Скорость конденсата | Температура | Обработка |
|--------|----------------|-------------|-----------|
| Вытяжка парового бланшировщика | 30–50 л/ч на бланшировщик | 80–90°C | Рекуперация тепла, затем дренаж |
| Охладитель выбрасываемого воздуха | 20–40 л/ч на 10 000 м³/ч | 40–50°C | Прямой дренаж |
| Катушки охлаждения | 15–25 л/ч на катушку | 2–8°C | Запечатанный дренаж с нагревательным кабелем |
| Конденсация на поверхности здания | 5–10 л/ч на 100 м² | 15–25°C | Система желобов в дренаж |

### Проектирование системы дренажа

Системы дренажа конденсата отделены от сточных вод процесса до уравнивания температуры. Горячий конденсат (выше 60°C) требует рекуперации тепла или смешивания перед сбросом в санитарную канализацию.

**Критерии проектирования:**

- Размер трубопровода: 1,5–2,0 л/с емкость на бланшировщик
- Минимальный уклон: 2% для конденсата, 4% для контактирующих с пищей поверхностей
- Воздушные разрывы: Каждые 6 м вертикально или 30 м горизонтально
- Точки доступа: Каждые 10 м для очистки
- Материалы: Нержавеющая сталь 304 или 316 для пищевой зоны

Сборные резервуары конденсата с дублирующими насосами справляются с прерывистым сбросом. Управление насосом включает реле уровня, сигналы о высокой температуре и счетчики времени работы для планирования техническим обслуживанием.

### Рекуперация тепла из конденсата

Горячий конденсат представляет значительную восстанавливаемую энергию. Линия бланширования 5 тонн/ч генерирует примерно 200 кВт восстанавливаемого тепла из потоков конденсата.

Пластинчатые теплообменники передают тепло от горячего конденсата (80–90°C) к:

- Предварительный нагрев воды для подпитки: 15–50°C снижает нагрузку нагрева бланшировщика на 25–35%
- Отопление помещений: Гидравлические катушки в приточных модулях
- Горячее водоснабжение: Предварительный нагрев с 10–15°C до 40–50°C
- Напольное отопление: Системы радиационного обогрева в производственных площадях

Эффективность рекуперации тепла составляет 50–70% в зависимости от температурных перепадов и расходов. Экономический анализ обычно показывает окупаемость 2–4 года для систем рекуперации тепла на объектах, работающих более 16 часов в день.

## Требования к приточному воздуху

### Методология расчета

Приточный воздух заменяет выбрасываемый воздух из вытяжек бланшировщиков, общей вентиляции и создания давления в здании. Расчет учитывает температурную стратификацию и тепловую нагрузку влажности.

**Формула приточного воздуха:**

Q_приток = Q_выброс + Q_инфильтрация − Q_экфильтрация

Где:
- Q_приток: Общий требуемый приточный воздух (м³/ч)
- Q_выброс: Вытяжки бланшировщиков + общая вытяжка (м³/ч)
- Q_инфильтрация: Двери, погрузочные платформы, утечки в оболочку (обычно 0,5–1,0 ACH)
- Q_экфильтрация: Потери давления в здании (10–15% от Q_выброса)

Типичное предприятие по бланшированию требует 25 000–50 000 м³/ч приточного воздуха на производственную линию. Пиковые летние нагрузки возникают, когда наружный воздух при 32°C, 70% ОВ должен быть кондиционирован до условий подачи 22°C, 55% ОВ.

### Конфигурация системы приточного воздуха

Централизованные приточные модули (MAU) обеспечивают кондиционированный наружный воздух. Модули размещаются на внешней части здания с короткими воздуховодами до производственных площадей. Проектирование включает рекуперацию энергии, фильтрацию и возможности кондиционирования.

| Компонент | Спецификация | Производительность |
|-----------|---------------|-------------|
| Заборник наружного воздуха | Жалюзи с лицевой скоростью 1,5–2,0 м/с | Птичьи сетки, дождевые жалюзи |
| Фильтрация | Предварительный фильтр MERV 8 + финальный MERV 13 | Улавливание 85%, срок службы 2–3 месяца |
| Колесо рекуперации тепла | Эффективность 75–85% | Рекуперация явного + скрытого тепла |
| Нагревательный змеевик | Пар или горячая вода, подача 30–50°C | Емкость 150–250 кВт на 10 000 м³/ч |
| Охлаждающий змеевик | Охлажденная вода, подача 6–12°C | Емкость 200–350 кВт на 10 000 м³/ч |
| Увлажнитель | Паровая решетка или распылитель | 20–40 кг/ч на 10 000 м³/ч |
| Приточный вентилятор | FC центробежный, управление VFD | 800–1200 Па внешний статик |

### Распределение и управление

Приточный воздух распределяется через ткань-воздуховод или перфорированные металлические воздуховоды. Низкоскоростной выброс (2–4 м/с) на периметровых стенах создает воздушные завесы и предотвращает сквозняки на рабочих станциях.

Последовательности управления поддерживают:

- Давление в здании: Положительное давление 10–15 Па к наружному воздуху
- Температура приточного воздуха: 18–22°C во время занятости
- Влажность приточного воздуха: 40–50% ОВ круглогодично
- Минимальный наружный воздух: 100% во время производства, 20% во время очистки

Управление давлением использует датчики при ссылке на здание с модуляцией VFD приточного вентилятора. Управление на основе спроса снижает расход воздуха во время пауз производства, снижая операционные расходы на 30–40% по сравнению с системами постоянного объема.

## Спецификации процесса бланширования

### Соотношения температуры и времени

Эффективность бланширования зависит от температуры, времени и характеристик продукции. Недостаточное бланширование оставляет активные ферменты; чрезмерное бланширование ухудшает текстуру и питательные вещества.

| Тип овоща | Температура бланширования | Диапазон времени | Соотношение вода:продукт | Охлаждение после бланширования |
|----------------|----------------------|------------|---------------------|---------------------|
| Стручки зеленой фасоли | 98–100°C | 2–4 минуты | 5:1 | Охладить форсункой до 4°C за 3–5 мин |
| Соцветия брокколи | 98–100°C | 2,5–3,5 минуты | 4:1 | Охладить погружением до 2°C за 4–6 мин |
| Морковь (нарезанная) | 98–100°C | 3–5 минут | 5:1 | Охладить форсункой до 4°C за 4–6 мин |
| Листья шпината | 98–100°C | 1,5–2,5 минуты | 6:1 | Охладить форсункой до 4°C за 2–3 мин |
| Зерна кукурузы | 98–100°C | 4–6 минут | 4:1 | Охладить погружением до 2°C за 5–7 мин |
| Горошек | 98–100°C | 1,5–3,0 минуты | 5:1 | Охладить в канале до 4°C за 3–4 мин |
| Цветная капуста | 98–100°C | 3–4 минуты | 4:1 | Охладить форсункой до 2°C за 4–5 мин |
| Стебли спаржи | 98–100°C | 2–4 минуты | 5:1 | Охладить форсункой до 4°C за 3–5 мин |

### Воздействие нагрузки HVAC по типам продукции

Различные овощи предъявляют различные требования к системам HVAC предприятия в зависимости от объема обработки, площади поверхности и содержания влаги.

**Продукты с высоким содержанием влаги** (шпинат, листовая зелень):
- Повышенные требования к осушению: +25–35%
- Более высокие скорости выброса: +15–20%
- Требуется повышенная емкость дренажа

**Плотные продукты** (морковь, картофель):
- Удлиненные времена охлаждения: +30–50%
- Более высокая емкость охлаждения: +20–30%
- Сниженное образование влаги: −15–20%

**Высокообъемные сезонные продукты** (кукуруза, горошек):
- Планирование пиковой нагрузки: 150–200% от средней емкости
- Гибкое этапирование системы для переменной пропускной способности
- Улучшенная рекуперация тепла для управления затратами на коммунальные услуги

## Стратегии энергоэффективности

### Рекуперация отходящего тепла

Предприятия по бланшированию генерируют значительное отходящее тепло, подходящее для рекуперации. Комплексные системы рекуперации тепла снижают чистое потребление энергии на 35–50%.

**Возможности рекуперации:**

1. Конденсат бланшировщика: 200–300 кВт на линию при 80–90°C
2. Выбрасываемый воздух: 150–250 кВт на 10 000 м³/ч при 50–70°C
3. Охлаждающая вода: 100–150 кВт на линию при 15–25°C
4. Отвод тепла холодильника: 300–400 кВт на 250 кВт холодильной машины при 35–45°C

Каскадные системы максимизируют рекуперацию путем согласования температуры источника тепла с требованиями конечного использования. Высокотемпературное тепло (выше 60°C) служит для технологического нагрева; низкотемпературное тепло (ниже 40°C) предварительно нагревает приточный воздух или обеспечивает отопление помещений.

### Управление переменной нагрузкой

Производственные графики различаются по сезонам, сменам и ассортименту продукции. Системы HVAC используют несколько стратегий для сопоставления емкости с фактической нагрузкой.

- Вентиляторы и насосы с управлением VFD: Экономия энергии 20–40%
- Этапирование системы охлаждения: Несколько компрессоров работают в последовательности
- Вентиляция с управлением по спросу: Модуляция наружного воздуха на основе CO2 и влажности
- Снижение ночью: Снижение температуры помещения до 10–12°C во время непроизводства
- Планирование оборудования: Стaggeredное включение для снижения пикового спроса на электроэнергию

Передовые системы управления используют данные производственного графика для предварительного кондиционирования помещений и этапирования запуска оборудования, снижая потребление энергии при сохранении качества продукции и комфорта рабочих.

## Соответствие кодексам и безопасность

### Стандарты вентиляции

Проектирование HVAC на предприятии по бланшированию соответствует стандартам вентиляции для пищевой промышленности и общим требованиям промышленной гигиены.

**Применимые стандарты:**

- ASHRAE 62.1: Минимальные скорости вентиляции для пищевой промышленности
- IMC Глава 5: Выхлопные системы для коммерческого приготовления пищи и пищевой промышленности
- NFPA 86: Вентиляция оборудования для тепловой обработки
- 3-A Санитарные стандарты: Оборудование HVAC в пищевых зонах
- OSHA 29 CFR 1910.94: Требования к промышленной вентиляции

### Безопасность паровой системы

Высокотемпературные паровые бланшировщики требуют предохранительных блокировок и защитных систем.

- Аварийное отключение подачи пара, доступное в пределах 3 м от оборудования
- Предохранительные клапаны размерные согласно ASME Section VIII
- Сигналы о высокой температуре при 110°C выходе бланшировщика
- Защита от низкого уровня воды предотвращает перегрев бланшировщика
- Блокировка выхлопа: Подача пара прекращается при отказе вентилятора выхлопа

### Защита рабочих

HVAC производственной площади поддерживает условия в пределах безопасных для длительного воздействия.

- Температура сухого термометра: Максимум 28°C на высоте 1,5 м
- Температура мокрого шара земного шара (WBGT): Максимум 28°C при умеренной работе
- Скорость воздуха: 0,25–0,75 м/с на рабочих станциях
- Барьеры от лучистого тепла: Изолированные поверхности бланшировщика, максимальная температура касания 50°C
- Экстренная вентиляция: 100% выброс в течение 60 секунд после активации

Системы мониторинга непрерывно отслеживают тепловые условия с слышимыми и визуальными сигналами о срабатывании тревоги, когда параметры превышают безопасные пороги. Автоматизированные системы снижают скорость производства или останавливают операции, когда условия не могут быть исправлены в течение 5 минут.
