---
title: "Замораживание овощей"
aliases: ["Замораживание овощей"]
description: "Требования проектирования HVAC для операций замораживания овощей, включая IQF, скоростное и спиральное замораживатели с расчетами температуры, скорости воздуха и времени замораживания для пищевых предприятий"
weight: 2
---

Замораживание овощей представляет наиболее энергоемкую операцию в системах холодильной обработки пищевых продуктов. Проектирование HVAC должно поддерживать точные условия температуры и воздушного потока для достижения высокой скорости замораживания при одновременной минимизации образования ледяных кристаллов и сохранении качества продукта. Выбор системы зависит от характеристик продукта, производственной мощности и требований к качеству.

## Основы замораживания

Процесс замораживания удаляет явное тепло для снижения температуры продукта до точки замерзания, скрытое тепло при изменении фазы и дополнительное явное тепло для достижения конечной температуры хранения. Для овощей это происходит в основном в диапазоне от 0°C до -23°C, при котором кристаллизуется большая часть воды.

**Критическая зона замораживания:** от -15°C до -4°C (диапазон температур, в котором определяется размер ледяного кристалла)

Быстрое замораживание через эту зону производит мелкие ледяные кристаллы, вызывающие минимальное повреждение клеток. Медленное замораживание создает крупные кристаллы, разрывающие стенки клеток, в результате чего происходит деградация текстуры и потеря сока при оттаивании.

**Целевое время замораживания:** 10-30 минут через критическую зону для высококачественных IQF продуктов

## Типы систем замораживания

### Системы индивидуального быстрого замораживания (IQF)

Замораживатели IQF используют высокоскоростной воздух для замораживания отдельных кусочков овощей отдельно, предотвращая слипание и сохраняя свободнотекущие характеристики. Эти системы идеальны для нарезанных овощей, зеленого горошка, кукурузы и других мелких кусочков.

**Рабочие параметры:**
- Температура воздуха: от -34°C до -40°C
- Скорость воздуха: 457-914 м/мин на уровне продукта
- Время пребывания: 10-25 минут
- Перепад температуры продукта: от 21°C на входе до -12°C до -27°C на выходе

**Замораживатели IQF с псевдоожиженным слоем** подвешивают продукт на перфорированный ремень с восходящим воздушным потоком, превышающим скорость оседания отдельных кусочков. Это обеспечивает максимальный контакт поверхности с холодным воздухом и чрезвычайно быстрое замораживание.

Расчет воздушного потока:
```
м³/ч = Площадь ремня (м²) × Скорость (м/мин) × 60
```

Для ремня шириной 1,2 м × длиной 6 м при скорости 610 м/мин:
```
м³/ч = 7,44 м² × 610 м/мин × 60 = 27 216 м³/ч
```

**Компоненты холодильной нагрузки:**
1. Явное тепло продукта выше точки замерзания: Q = m × cp × ΔT
2. Скрытое тепло плавления: Q = m × hfg (обычно 280-314 кДж/кг для овощей)
3. Явное тепло продукта ниже точки замерзания: Q = m × cp(frozen) × ΔT
4. Теплопередача ремня
5. Инфильтрация воздуха
6. Тепло от двигателя
7. Тепло дефростации

### Скоростные замораживатели

Скоростные замораживатели подают холодный воздух на высокой скорости на продукт, загруженный на стеллажи или тележки. Эти периодические системы обеспечивают гибкость для различных типов продуктов и графиков производства.

**Спецификации проектирования:**
- Температура воздуха: от -29°C до -40°C
- Скорость воздуха на продукт: 152-457 м/мин
- Время замораживания: 2-12 часов в зависимости от размера и конфигурации продукта
- Циркуляция воздуха: 15-30 воздухообменов в час

**Распределение воздушного потока:** Равномерная скорость воздуха на всех позициях стеллажей требует тщательного проектирования плены. Изменение скорости не должно превышать ±15% для обеспечения постоянного времени замораживания.

| Конфигурация скоростного замораживателя | Подача воздуха | Типичная производительность | Время замораживания |
|-------------------------------------------|----------------|------------------------------|---------------------|
| Стеллажный скоростной (периодический) | Торцевая стена или верхняя часть | 2 268-9 072 кг/партия | 4-12 часов |
| Тележечный скоростной | Распределение торцевой стены | 4 536-18 144 кг/партия | 3-10 часов |
| Туннельный скоростной (непрерывный) | Боковая стена или верхняя часть | 907-4 536 кг/ч | 2-6 часов |

### Спиральные замораживатели

Спиральные замораживатели обеспечивают непрерывную работу в компактной зоне, укладывая один конвейерный ремень в несколько уровней внутри изолированного корпуса. Воздух циркулирует горизонтально через уровни ремня.

**Характеристики системы:**
- Температура воздуха: от -32°C до -40°C
- Скорость воздуха на ремне: 244-457 м/мин
- Время пребывания: 15-90 минут
- Расстояние между уровнями: 20-30 см
- Ширина ремня: 61-152 см

**Вертикальный паттерн воздушного потока:** Воздух течет горизонтально через уровни ремня, возвращается через центральный барабан и циркулирует. Это создает температурную стратификацию с самым холодным воздухом на верхних уровнях.

Вариация температуры между уровнями не должна превышать 3°C для сохранения постоянного качества продукта. Это требует балансировки распределения воздушного потока с помощью заслонок или вентиляторов переменной скорости на разных уровнях.

### Пластинчатые замораживатели

Пластинчатые замораживатели сжимают продукт между охлажденными металлическими пластинами, обеспечивая прямую проводящую теплопередачу. Эти системы используются для блочно-замороженных продуктов, таких как шпинат, или для продуктов, требующих однородного замороженного блока.

**Условия эксплуатации:**
- Температура пластины: от -34°C до -40°C
- Контактное давление: 34-103 кПа
- Время замораживания: 1-4 часа
- Толщина продукта: 2,5-10 см

Коэффициент теплопередачи для контакта пластины: 85-142 Вт/(м²·К) по сравнению с 17-45 Вт/(м²·К) для воздушного скоростного замораживания.

## Расчеты времени замораживания

Время замораживания зависит от размеров продукта, начальной и конечной температур, температуры воздуха, скорости воздуха и теплофизических свойств продукта.

**Уравнение Планка (упрощенная форма):**

```
tf = (ρ × hfg / (Ti - Ta)) × (Pa/h + Ra²/k)
```

Где:
- tf = время замораживания (часы)
- ρ = плотность продукта (кг/м³)
- hfg = скрытое тепло плавления (кДж/кг)
- Ti = начальная температура замерзания продукта (°C)
- Ta = температура воздуха (°C)
- P = геометрический коэффициент (1/2 для бесконечной пластины, 1/4 для бесконечного цилиндра, 1/6 для сферы)
- R = геометрический коэффициент (1/4 для бесконечной пластины, 1/16 для бесконечного цилиндра)
- a = толщина или диаметр (м)
- h = коэффициент поверхностной теплопередачи (Вт/(м²·К))
- k = теплопроводность замороженного продукта (Вт/(м·К))

**Пример расчета замораживания нарезанной моркови (кубики 1,3 см):**

Дано:
- Продукт: нарезанная морковь, кубики 1,3 см (0,013 м)
- Начальная температура: 21°C (после бланширования)
- Температура воздуха: -37°C
- Скорость воздуха: 610 м/мин
- Содержание влаги: 88%

Расчетные свойства:
- Плотность: 1 073 кг/м³
- Скрытое тепло: 302 кДж/кг
- Теплопроводность: 1,47 Вт/(м·К)
- Начальная точка замерзания: -1°C
- Коэффициент теплопередачи при 610 м/мин: 142 Вт/(м²·К)

Используя аппроксимацию куба (геометрия сферы):
```
tf = (1 073 × 302 / (-1 - (-37))) × (0.013/6×142 + 0.013²/16×1,47)
tf = (323 996 / 36) × (0,0000152 + 0,0000072)
tf = 8 999,9 × 0,0000224
tf = 0,202 часа = 12,1 минуты
```

Это представляет время через критическую зону замораживания. Общее время для достижения -12°C в центре примерно 12-18 минут, включая предварительное охлаждение и темперирование.

## Требования к температуре и скорости воздуха

### Выбор температуры

Более низкие температуры воздуха увеличивают скорость замораживания, но также увеличивают стоимость системы охлаждения, энергопотребление и риск высыхания поверхности продукта.

| Тип замораживателя | Типичная температура воздуха | Применение |
|-------------------|-------------------------------|-----------|
| IQF с псевдоожиженным слоем | от -37°C до -40°C | Мелкие кусочки, быстрое замораживание |
| IQF ремневой | от -34°C до -40°C | Отдельные кусочки, свободнотекущие |
| Спиральный | от -29°C до -37°C | Непрерывное производство, средние кусочки |
| Скоростной (периодический) | от -23°C до -34°C | Объемные продукты, различные размеры |
| Туннельный скоростной | от -29°C до -37°C | Непрерывный, однородные продукты |
| Пластинчатый контактный | от -34°C до -40°C | Блочно-замороженные продукты |

**Экономическая оптимизация:** Каждое снижение температуры воздуха на 3°C увеличивает стоимость системы охлаждения примерно на 10-15% и эксплуатационные расходы на 12-18%.

### Требования к скорости

Скорость воздуха определяет коэффициент конвективной теплопередачи на поверхности продукта. Более высокие скорости увеличивают скорость замораживания, но также увеличивают мощность вентилятора и дегидратацию продукта.

**Корреляция коэффициента теплопередачи:**

```
h = C × V^0,6
```

Где:
- h = коэффициент теплопередачи (Вт/(м²·К))
- V = скорость воздуха (м/мин)
- C = константа в зависимости от геометрии продукта (обычно 2,8-6,8)

| Скорость воздуха (м/мин) | Коэффициент теплопередачи | Применение | Влияние на мощность вентилятора |
|--------------------------|---------------------------|-----------|----------------------------------|
| 152 | 45-68 | Замораживание в стеллажах, крупные продукты | Базовое |
| 305 | 68-102 | Туннельный скоростной, средние продукты | 8× базового |
| 457 | 85-125 | IQF ремневой, мелкие продукты | 27× базового |
| 610 | 102-142 | IQF с псевдоожиженным слоем | 64× базового |
| 914 | 125-170 | Высокоскоростной IQF | 216× базового |

Мощность вентилятора возрастает с кубом скорости, делая высокоскоростные системы энергоемкими. Правильный выбор вентилятора и приводы переменной скорости улучшают эффективность при неполной нагрузке.

## Площадки подготовки перед замораживанием

### Бланширование и охлаждение

Бланширование инактивирует ферменты, вызывающие деградацию качества при хранении в замороженном виде. Проектирование HVAC должно управлять высокой влажностью и тепловыми нагрузками от операций бланширования.

**Условия в зоне бланширования:**
- Температура: 24-29°C
- Относительная влажность: 70-90%
- Вентиляция: 15-25 воздухообменов в час для удаления пара
- Наружный воздух: Темперирован для предотвращения конденсации

Тепловая нагрузка от бланширующей воды:
- Паровые бланширователи: 3,5-4,7 МДж/кг продукта
- Горячеводяные бланширователи: 1,9-2,8 МДж/кг продукта

**Охлаждение после бланширования:** Продукт должен охлаждаться до 21-27°C перед замораживанием для минимизации холодильной нагрузки и предотвращения конденсации в замораживателе.

Методы охлаждения:
- Холодный водный лоток: снижает температуру с 82-93°C до 21-27°C
- Воздушное охлаждение: конвейерное с охлажденным воздухом при 2-7°C
- Гидроохлаждение: охлажденный водный спрей или погружение

### Зоны осмотра и сортировки

Осмотр и сортировка продукта происходят перед замораживанием. Эти зоны требуют контролируемых условий для предотвращения деградации качества.

**Условия проектирования:**
- Температура: 4-10°C
- Относительная влажность: 65-75%
- Скорость воздуха: <30 м/мин на рабочих поверхностях
- Освещение: 1 076-1 614 люкс на сортировочных столах

Положительное давление относительно зон бланширования и переработки предотвращает загрязнение из зон с высокой влажностью.

## Обработка после замораживания

### Операции глазирования

Глазирование наносит тонкое ледяное покрытие на замороженные овощи для предотвращения дегидратации при хранении и обработке. Продукт проходит через водный спрей или резервуар непосредственно после замораживания.

**Требования зоны глазирования:**
- Температура: 2-4°C
- Температура воды: 0-2°C
- Время спрея: 2-5 секунд
- Толщина глазури: 1-3% от массы продукта

Контроль влажности предотвращает конденсацию на оборудовании замораживателя и упаковочном оборудовании. Поддерживайте 60-70% ОВ с емкостью осушителя 0,14-0,23 кг воды/кг производительности продукта.

### Зоны упаковки

Упаковка замороженных овощей требует холодных, сухих условий для предотвращения оттаивания продукта и конденсации на упаковке.

**Проектирование помещения упаковки:**
- Температура: от -2°C до 2°C
- Относительная влажность: 50-65%
- Скорость воздуха: <15 м/мин на упаковочном оборудовании
- Положительное давление: +12,4-24,9 Па относительно соседних зон

| Тип оборудования | Тепловая нагрузка | Требование вентиляции |
|-----------------|-------------------|----------------------|
| Автоматы горячей упаковки | 29,3-73,2 кВт каждый | 94-188 м³/ч на машину |
| Упаковочные роботы | 14,7-44 кВт каждый | 47-94 м³/ч на машину |
| Металлодетекторы | 5,9-14,7 кВт каждый | 23,6-47 м³/ч на машину |
| Персонал (легкая работа) | 176 Вт на человека | 7-9,4 м³/ч на человека |

### Темперирование и передача на хранение

Температура продукта при упаковке обычно варьируется от -15°C до -9°C. Градуальное темперирование до -12°C до 0°C перед паллетизацией снижает тепловой удар и предотвращает конденсацию на упаковке.

**Условия помещения темперирования:**
- Температура: от -12°C до -9°C
- Время пребывания: 30-60 минут
- Циркуляция воздуха: 8-12 воздухообменов в час
- Контроль влажности: поддерживайте <70% ОВ

## Параметры замораживания для конкретных овощей

Различные овощи требуют специфических условий замораживания в зависимости от размера, формы, содержания влаги и требований к качеству.

| Овощ | Размер кусочка | Время бланширования | Метод замораживания | Температура воздуха | Время замораживания | Конечная температура |
|-----|-----------------|---------------------|---------------------|---------------------|---------------------|----------------------|
| Зеленый горошек | Целый | 1-2 мин | IQF с псевдоожиженным слоем | -37°C | 8-12 мин | -12°C |
| Кукуруза (зерно) | Зерно | 3-4 мин | IQF с псевдоожиженным слоем | -37°C | 10-15 мин | -12°C |
| Кукуруза (початок) | Целый/половинка | 6-10 мин | Скоростной/туннельный | -34°C | 45-90 мин | -18°C |
| Стручковая фасоль | 2,5-5 см | 2-3 мин | IQF ремневой | -37°C | 12-18 мин | -12°C |
| Нарезанная морковь | 1,3 см | 2-3 мин | IQF ремневой | -37°C | 12-18 мин | -12°C |
| Морковь ломтиками | 0,64 см | 1,5-2 мин | IQF ремневой | -37°C | 8-12 мин | -12°C |
| Соцветия брокколи | 2,5-5 см | 3-4 мин | IQF ремневой/спиральный | -34°C | 18-25 мин | -12°C |
| Соцветия цветной капусты | 2,5-5 см | 3-4 мин | IQF ремневой/спиральный | -34°C | 18-25 мин | -12°C |
| Шпинат (листовой) | Целый | 1,5-2 мин | Пластинчатый замораживатель | -37°C | 90-180 мин | -27°C |
| Шпинат (нарезанный) | Нарезанный | 1-2 мин | IQF ремневой | -37°C | 10-15 мин | -12°C |
| Брюссельская капуста | Целая | 4-5 мин | IQF ремневой/спиральный | -34°C | 25-35 мин | -12°C |
| Спаржа | Спаржа | 2-4 мин | IQF ремневой/скоростной | -34°C | 20-30 мин | -18°C |

## Рассмотрение контроля качества

Скорость замораживания напрямую влияет на качество продукта через образование ледяных кристаллов, повреждение клеток и сохранение питательных веществ.

**Критические факторы качества:**
- Время замораживания через зону от -15°C до -4°C
- Однородность температуры по партии продукта
- Постоянство скорости воздуха
- Минимизация колебаний температуры при хранении

Быстрое замораживание (10-20 минут) производит кристаллы льда диаметром 10-50 микрон. Медленное замораживание (>2 часов) создает кристаллы 100-200 микрон, вызывая значительную деградацию текстуры.

**Контроль дегидратации:** Высокая скорость воздуха увеличивает сублимацию с поверхности продукта. Потеря веса во время замораживания не должна превышать 0,5-1,0% для оптимального качества.

Относительная влажность в замораживателе: обычно 75-85% на испарителе, снижаясь до 60-70% в зоне продукта из-за температурного дифференциала.

## Стратегии энергоэффективности

Замораживание овощей потребляет 59-117 кВт·ч на тонну замороженного продукта. Улучшения эффективности значительно влияют на эксплуатационные расходы.

**Подходы оптимизации системы:**
1. Приводы вентилятора переменной скорости снижают мощность при неполной нагрузке
2. Рекуперация тепла из конденсаторов охлаждения для нагрева бланширующей воды
3. Переохлаждение жидкого хладагента с помощью гликолевого охладителя увеличивает мощность на 3-5%
4. Управление плавающим давлением в голове при холодных климатических условиях
5. Каскадные системы охлаждения для очень низких температур
6. Проектирование испарителя высокой эффективности с улучшенными поверхностями

**Управление энергией дефростации:** Воздушная дефростация, горячегазовая дефростация или электрическая дефростация добавляют 8-15% к энергопотреблению охлаждения. По возможности планируйте дефростацию во время перерывов в производстве.

Типичное удельное энергопотребление:
- IQF системы: 73-103 кВт·ч/т продукта
- Скоростные замораживатели: 88-132 кВт·ч/т продукта
- Спиральные замораживатели: 59-88 кВт·ч/т продукта
- Пластинчатые замораживатели: 44-73 кВт·ч/т продукта

## Интеграция системы охлаждения

Коммерческие операции замораживания овощей требуют систем охлаждения, способных поддерживать температуры испарителя от -34°C до -40°C при рассеивании тепла в условиях окружающей среды.

**Конфигурации системы:**
- Одноступенчатый аммиак: до -40°C SST с экономайзером
- Двухступенчатый аммиак: ниже -40°C SST
- Каскадный аммиак/CO2: приложения очень низкой температуры
- Одноступенчатый R-507A: до -35°C SST (меньшие системы)

Проектирование катушки испарителя для службы замораживателя:
- Расстояние между ребрами: 3-6 ребер на дюйм (большее расстояние снижает обледенение)
- Диаметр трубки: 16-25 мм
- Фасная скорость: 122-183 м/мин
- ΔT (катушка к воздуху): 4-8 К
- Цикл дефростации: каждые 4-12 часов в зависимости от влажности продукта

Правильно спроектированные системы замораживания овощей поддерживают стабильные условия, минимизируют энергопотребление и обеспечивают постоянное качество продукта при соблюдении требований безопасности пищевых продуктов и нормативных требований.
