---
title: "Корнеплоды"
aliases: ["Корнеплоды"]
weight: 3
---

Холодильное хранение корнеплодов требует точного контроля температуры, влажности воздуха и циркуляции воздуха для предотвращения потери влаги, прорастания и развития заболеваний при сохранении качества продукции во время длительного хранения.

## Требования к условиям хранения

Корнеплоды показывают значительные различия в оптимальных условиях хранения в зависимости от ботанических характеристик, скоростей дыхания и физиологических требований. Контроль температуры предотвращает прорастание и снижает метаболическую активность, а управление влажностью минимизирует потерю веса и поддерживает тургорное давление.

### Параметры температуры и влажности

| Корнеплод | Температура хранения | Относительная влажность | Продолжительность хранения | Скорость дыхания при 0°C |
|-----------|----------------------|------------------------|----------------------------|--------------------------|
| Картофель (столовый) | 4.5-7°C | 90-95% | 5-10 месяцев | 4-8 мг CO₂/кг·ч |
| Картофель (переработка) | 10-13°C | 90-95% | 6-8 месяцев | 6-10 мг CO₂/кг·ч |
| Морковь (без ботвы) | 0°C | 98-100% | 7-9 месяцев | 10-20 мг CO₂/кг·ч |
| Свежая свекла (без ботвы) | 0°C | 95-98% | 4-6 месяцев | 8-15 мг CO₂/кг·ч |
| Брюква | 0°C | 95-98% | 4-6 месяцев | 6-12 мг CO₂/кг·ч |
| Репа | 0°C | 95% | 4-5 месяцев | 8-16 мг CO₂/кг·ч |
| Пастернак | 0°C | 98-100% | 4-6 месяцев | 12-20 мг CO₂/кг·ч |
| Сладкий картофель (обработанный) | 13-16°C | 85-90% | 4-7 месяцев | 5-8 мг CO₂/кг·ч |

## Требования к подготовке

Подготовка развивает защитные слои перидермы и заживляет механические повреждения, полученные во время уборки. Этот процесс требует повышенной температуры и влажности на определенное время перед переходом к условиям долгосрочного хранения.

### Протокол подготовки картофеля

Подготовка картофеля способствует суберизации поврежденной ткани и снижает потерю воды с поверхностей срезов. Процесс подготовки включает:

**Температура**: 10-16°C
**Относительная влажность**: 90-95%
**Продолжительность**: 10-14 дней
**Движение воздуха**: 0.5-1.0 воздухообмена в час

Во время подготовки перидерма раны формируется путем деления и дифференцировки клеток в слое феллогена. Отложения суберина создают влагозащитный барьер, который снижает последующие потери веса на 40-60% по сравнению с неподготовленной продукцией.

### Подготовка сладкого картофеля

Сладкий картофель требует интенсивной подготовки для заживления травм при уборке и развития защитных пробковых слоев:

**Температура**: 29-32°C
**Относительная влажность**: 85-90%
**Продолжительность**: 4-7 дней
**Вентиляция**: Первоначально 6-10 воздухообменов в час, затем снижение до 2-4 воздухообменов в час

После подготовки температура хранения должна снижаться постепенно (2-3°C в день) для предотвращения конденсации и накопления влаги на поверхности, что способствует развитию организмов гнили.

## Системы контроля влажности

Хранение корнеплодов требует точного контроля влажности для сбалансирования удержания влаги против поверхностной сырости, которая способствует микробному росту.

### Генерирование высокой влажности

**Испарительное увлажнение**: Системы прямого распыления воды или туманообразования поддерживают 95-100% ОВ, требуемые для моркови и пастернака. Выбор форсунок обеспечивает размер капель 10-50 микрон для быстрого испарения без смачивания поверхности.

**Ультразвуковые увлажнители**: Генерируют аэрозольные частицы размером 1-5 микрон для равномерного распределения влажности. Требуемая мощность: 1-2 кВт на 100 000 CFM потока воздуха для повышения ОВ на 5%.

**Впрыск пара**: Пар низкого давления (14-103 кПа) обеспечивает точный контроль влажности с минимальным влиянием на температуру. Требуемое количество пара: 0.036-0.054 кг пара на кг добавленной влаги.

### Предотвращение потери влаги

Потеря веса в корнеплодах соответствует соотношению:

**W = k × A × Δp / R**

Где:
- W = скорость потери влаги (кг/ч)
- k = коэффициент массопередачи (0.68-1.13 кг/м²·ч·кПа)
- A = площадь поверхности (м²)
- Δp = дефицит давления паров (кПа)
- R = коэффициент сопротивления поверхности (1.5-3.0 для неповреждённой кожицы)

Поддержание высокой ОВ (95-100%) снижает дефицит давления паров с 1.03 кПа (при 85% ОВ) до 0.14 кПа (при 98% ОВ), уменьшая скорость потери влаги на 85-90%.

## Проектирование холодильной системы

### Расчеты нагрузки

Общая холодильная нагрузка состоит из охлаждения продукции, тепла дыхания, инфильтрации и прироста тепла от оборудования:

**Нагрузка охлаждения продукции**:
$Q_{product} = m × c_p × ΔT$

Где:
- m = масса продукции (кг)
- c_p = удельная теплоёмкость (3.56-3.85 кДж/кг·°C для корнеплодов)
- ΔT = снижение температуры (°C)

**Нагрузка от тепла дыхания**:
$Q_{resp} = R × m$

Где:
- R = скорость дыхания (кДж/кг·день)
- m = масса хранящейся продукции (кг)

Для картофеля при 4°C: R = 0.316-0.503 кДж/кг·день
Для моркови при 0°C: R = 0.754-1.005 кДж/кг·день

### Выбор испарителя

Хранение корнеплодов требует специальных конфигураций испарителя:

**Разность температур**: 2-4°C между хладагентом и воздухом хранилища минимизирует обезвоживание при сохранении адекватной теплопередачи. Меньшая РТ (2-3°C) предпочтительна для приложений с высокой влажностью.

**Расстояние между ребрами**: 8-12 ребер на 10 см предотвращает скопление инея при сохранении эффективности теплопередачи. Более близкое расстояние увеличивает частоту циклов оттаивания.

**Скорость воздуха**: 0.75-1.27 м/с через продукцию минимизирует высушивание. Расчет движения воздуха:

**CFM = Объем помещения × Воздухообмены в час / 60**

Типичные скорости воздухообмена: 60-100 воздухообменов в час для принудительного охлаждения, 15-30 воздухообменов в час для долгосрочного хранения.

### Стратегия оттаивания

Работа с высокой влажностью требует частых циклов оттаивания для удаления скопления инея на катушках испарителя:

**Электрическое оттаивание**: 3-4 цикла за 24 часа, продолжительность 20-30 минут. Требуемая мощность: 0.3-0.4 кВт на 100 CFM (170 м³/ч) производительности испарителя.

**Оттаивание горячим газом**: Обратный поток хладагента обеспечивает быстрое оттаивание (12-18 минут) с минимальным влиянием на температуру хранилища. Требует байпаса газа оттаивания и размера ресивера для хранения сконденсированного хладагента.

**Время между оттаиванием**: Определяется РТ катушки и уровнем влажности. При 98% ОВ с РТ 3°C, интервалы оттаивания обычно составляют 4-6 часов.

## Соображения управляемой атмосферы

Хранение с измененной атмосферой продлевает срок годности путем снижения дыхания и гнили:

| Продукция | Уровень O₂ | Уровень CO₂ | Температура | Преимущество |
|-----------|-----------|-----------|-------------|-------------|
| Картофель | 3-5% | 5-7% | 4-7°C | Подавление прорастания, снижение потери веса |
| Морковь | 2-3% | 5-7% | 0°C | Расширенное хранение, снижение гнили |
| Сладкий картофель | 3-5% | 2-3% | 13-16°C | Снижение прорастания |

Контроль атмосферы требует герметичных хранилищ с мониторингом O₂ и CO₂, систем очистки газа (для удаления CO₂) и оборудования для впрыска азота.

## Требования к вентиляции

Введение свежего воздуха предотвращает накопление CO₂ от дыхания и удаляет этилен и летучие метаболиты:

**Скорость вентиляции**: 0.017-0.051 м³/ч на килограмм хранящейся продукции в период хранения. Увеличение до 0.17-0.34 м³/ч на килограмм продукции во время первоначального охлаждения.

**Скорость накопления CO₂**: На основе скоростей дыхания, генерация CO₂ варьируется от 0.0085-0.034 м³/ч на килограмм продукции. Без вентиляции, концентрация CO₂ увеличивается на 0.3-0.5% в день в герметичном хранилище.

## Мониторинг и контроль температуры

Точный контроль температуры предотвращает потерю качества и физиологические расстройства:

**Размещение датчиков**: Множественные датчики сопротивления или термисторы размещены по всему объему хранилища. Минимум: один датчик на 500 м³ пространства хранения, распределенные вертикально и горизонтально.

**Точность управления**: ±0.3°C для продукции, требующей хранения при 0°C (морковь, свежая свекла). ±0.6°C допустимо для хранения при повышенной температуре (картофель, сладкий картофель).

**Установки сигнализации**: Верхняя сигнализация при +1°C выше уставки, нижняя сигнализация при -0.6°C ниже уставки для продукции чувствительной к замораживанию.

Стратификация температуры в крупногабаритном хранилище может превышать 3-4°C без адекватной циркуляции воздуха. Вертикальные градиенты температуры развиваются из-за теплой продукции на верхних слоях и недостаточного перемешивания.
