---
title: "Системы HVAC для хранения лука"
aliases: ["Системы HVAC для хранения лука"]
description: "Полное техническое руководство по системам управления окружающей средой для долгосрочного хранения лука, включая процессы сушки, управление состоянием покоя, контроль влажности и проектирование циркуляции воздуха для сохранения луковиц."
weight: 3
---

## Обзор

Хранение лука представляет уникальные проблемы для HVAC из-за требования к низкой влажности в сочетании с точным контролем температуры для поддержания состояния покоя при предотвращении проращивания, укоренения и разложения. В отличие от большинства операций по хранению овощей, требующих высокой влажности, успешное хранение лука требует относительной влажности между 65–75% для предотвращения влагозависимых заболеваний при избежании чрезмерного высушивания.

Критическое различие между луком для хранения и луком для свежего рынка значительно влияет на конструкцию объекта. Лук для хранения должен пройти надлежащую сушку перед входом в холодное хранилище, что требует отдельных камер сушки с повышенной температурой и высокими скоростями потока воздуха.

## Требования к температуре хранения

### Оптимальные условия хранения

Сухие луковицы хранят при температуре, близкой к 0°C, с узкими допусками для максимального продления периода покоя и срока хранения.

| Параметр хранения | Значение | Допуск | Назначение |
|-------------------|----------|--------|-----------|
| Температура | 0–1°C | ±0,5°C | Поддержание покоя |
| Относительная влажность | 65–70% | ±5% | Предотвращение болезней |
| Скорость воздуха | 0,025–0,05 м/с | Вариабельно | Однородные условия |
| Длительность хранения | 1–8 месяцев | В зависимости от сорта | Распределение на рынке |

### Связь температуры и продолжительности хранения

Срок хранения экспоненциально снижается с повышением температуры выше оптимального диапазона:

**Продолжительность хранения при различных температурах:**

| Температура | Ожидаемый срок хранения | Риск проращивания | Риск разложения |
|--------------|------------------------|-----------------|-----------------|
| 0–1°C | 6–8 месяцев | Минимальный | Низкий |
| 2–4°C | 4–6 месяцев | Низкий | Низкий |
| 5–10°C | 2–3 месяца | Средний | Средний |
| 10–15°C | 1–2 месяца | Высокий | Высокий |
| >15°C | <1 месяца | Очень высокий | Очень высокий |

### Расчеты тепловой нагрузки

Полная холодопроизводительность для объектов хранения лука:

**$Q_{total} = Q_{transmission} + Q_{product} + Q_{respiration} + Q_{ventilation} + Q_{infiltration} + Q_{equipment} + Q_{personnel}$**

Где:

- **$Q_{transmission}$**: Прирост тепла через конверт через стены, потолок, пол
- **$Q_{product}$**: Удаление тепла из поступающего лука (полевое тепло)
- **$Q_{respiration}$**: Тепло дыхания хранящегося лука
- **$Q_{ventilation}$**: Наружный воздух для периодической вентиляции
- **$Q_{infiltration}$**: Утечка воздуха через проемы
- **$Q_{equipment}$**: Тепло от вентиляторов, освещения, погрузо-разгрузочного оборудования
- **$Q_{personnel}$**: Прирост тепла от рабочих

**Тепловыделение дыхания лука:**

При 0°C: 4–6 Вт/т
При 5°C: 8–12 Вт/т
При 10°C: 15–25 Вт/т

Низкая скорость дыхания при надлежащей температуре хранения значительно снижает требования холодопроизводительности по сравнению с живыми тканевыми товарами.

## Требования к процессу сушки

### Проектирование камеры сушки

Сушка необходима для подготовки лука к долгосрочному хранению. Неадекватная сушка приводит к гнили шейки, бактериальной мягкой гнили и сокращению срока хранения.

**Параметры процесса сушки:**

| Параметр | Значение | Продолжительность | Воздушный поток |
|----------|----------|-----------------|-----------------|
| Температура | 28–35°C | 2–4 недели | Высокий |
| Относительная влажность | 60–70% | Начальная фаза | Непрерывно |
| Воздухообмены | 20–40 ACH | Весь период | Принудительный |
| Скорость воздуха | 0,5–1,0 м/с | Через продукт | Критичная |

### Цели сушки

**Основные задачи:**

- **Сушка шейки**: Полное высушивание тканей стебля предотвращает грибковое проникновение
- **Уплотнение чешуй**: Наружные слои кожи становятся защитным барьером
- **Заживление ран**: Срезанные поверхности герметизируются суберизацией
- **Снижение влажности**: Наружные чешуи теряют влажность, становятся жесткими
- **Подавление патогенов**: Сухая поверхность предотвращает бактериальную/грибковую колонизацию

### Проектирование системы HVAC для сушки

Камеры сушки требуют нагревательной мощности и высокообъемной циркуляции воздуха, а не охлаждения:

**Нагревательная мощность** = 50–100 Вт/м³ объема камеры

**Скорость циркуляции воздуха** = 0,1–0,2 м³/с на тонну лука

**Выбор размера электродвигателя вентилятора** для сушки:
- Статическое давление: 250–500 Па
- Воздушный поток: На основе 20–40 воздухообменов в час
- Эффективность электродвигателя: Выбрать улучшенную эффективность для длительной работы

**Типичная конфигурация системы сушки:**
- Косвенные нагреватели или нагревание электрическим сопротивлением
- Центробежные или осевые вентиляторы, рассчитанные на большой объем, умеренное давление
- Органы управления заслонками для введения наружного воздуха (осушение)
- Датчики температуры: Несколько зон, точность ±0,5°C
- Система управления: На основе PLC с возможностью плавного увеличения/снижения

### Этапы процесса сушки

**Этап 1: Начальная сушка (дни 1–7)**
- Температура: Постепенное увеличение до 28–30°C
- ОВ: Позволить плавать (обычно 70–80% в начале)
- Воздушный поток: Максимальная непрерывная циркуляция
- Цель: Удаление поверхностной влаги

**Этап 2: Активная сушка (дни 8–21)**
- Температура: Поддержание 30–35°C
- ОВ: Снижение до 60–70% с помощью вентиляции
- Воздушный поток: Непрерывный на полную конструктивную скорость
- Цель: Сушка шейки, уплотнение чешуй

**Этап 3: Кондиционирование (дни 22–28)**
- Температура: Постепенное снижение до 15–20°C
- ОВ: Поддержание 65–70%
- Воздушный поток: Снижение до 50% от максимума
- Цель: Подготовка к переходу в холодное хранилище

## Требования низкой влажности

### Стратегия контроля влажности

В отличие от хранения овощей с высокой влажностью, хранение лука требует низкой влажности для предотвращения болезней:

**Патогены, связанные с влажностью:**

| Болезнь | Патоген | Минимальная ОВ для роста | Контрольная ОВ |
|---------|---------|------------------------|----------------|
| Бактериальная мягкая гниль | *Erwinia* spp. | >85% | <75% |
| Боритис гниль шейки | *Botrytis allii* | >80% | <75% |
| Черная плесень | *Aspergillus niger* | >75% | <70% |
| Фузариозная гниль основания | *Fusarium* spp. | >80% | <75% |

### Методы контроля влажности

**Подход 1: Вентиляция холодным наружным воздухом**

Во время зимних месяцев в умеренном климате холодный наружный воздух, поступающий в помещение хранилища, обеспечивает осушение:

**Скорость вентиляции** = (W_{evaporation}) / (ρ × (ω_{storage} - ω_{outdoor}))

Где:
- W_{evaporation} = Потери влаги из хранящегося лука (кг/с)
- ρ = Плотность воздуха (кг/м³)
- ω_{storage} = Соотношение влажности при условиях хранения (кг влаги/кг сухого воздуха)
- ω_{outdoor} = Соотношение влажности наружного воздуха (кг влаги/кг сухого воздуха)

**Типичные потери влаги из хранящегося лука**: 0,2–0,4% от общей массы в месяц

**Подход 2: Осушение на основе холодильной системы**

В влажном климате или в теплые сезоны холодильная система работает при низкой температуре испарителя для конденсации влаги:

- **Испаритель ТД**: 8–12°C (больше, чем обычное хранилище овощей)
- **Скорость фронта катушки**: 1,5–2,5 м/с (ниже для повышения осушения)
- **Конфигурация катушки**: Глубокие катушки (6–8 рядов) для удаления влаги
- **Циклы разморозки**: Менее частые из-за низкой влажной нагрузки

**Подход 3: Осушение с использованием дессиканта**

Для критических приложений или операций в теплом климате:

- Системы дессиканта хлорида лития или силикагеля
- Температура регенерации: 100–150°C
- Обеспечивает независимый контроль влажности от охлаждения
- Более высокие операционные затраты, используется для специальных приложений

## Управление состоянием покоя

### Физиологический покой

Луковицы естественным образом переходят в состояние покоя после сбора урожая. Поддержание состояния покоя критично для предотвращения проращивания и укоренения.

**Факторы периода покоя:**

| Фактор | Влияние на покой | Стратегия управления |
|--------|-----------------|---------------------|
| Сорт | Диапазон 2–8 месяцев | Выбрать сорта с длительным покоем |
| Зрелость при сборе | Незрелый = короче | Собирать при полной зрелости |
| Температура хранения | Ниже = дольше | Поддерживать 0–1°C |
| Влажность | Высокая = стимулирует рост | Поддерживать 65–70% ОВ |
| Воздействие этилена | Минимальное влияние | Нет специального контроля |

### Связь температуры и состояния покоя

Период покоя (дни) = 60 + (180 × e^(-0,15T))

Где T = температура хранения (°C)

Это эмпирическое соотношение демонстрирует экспоненциальное снижение периода покоя с повышением температуры.

**Расчетные периоды покоя:**

- При 0°C: 240 дней (8 месяцев)
- При 5°C: 150 дней (5 месяцев)
- При 10°C: 90 дней (3 месяца)
- При 15°C: 60 дней (2 месяца)

### Индикаторы нарушения состояния покоя

Мониторьте хранящийся лук на предмет нарушения состояния покоя:

**Физические индикаторы:**
- Вздутие базальной пластинки
- Инициация корней (белые точки у основания)
- Прозрачный вид у шейки
- Внутреннее проращивание (определяется по ощущению шейки)
- Размягчение наружных чешуй

**Ответное управление:**
- Увеличить циркуляцию воздуха
- Проверить однородность температуры
- Рассмотреть время выхода на рынок
- Оценить применение ингибитора проращивания (если разрешено)

## Предотвращение проращивания

### Контроль окружающей среды

Проращивание происходит, когда заканчивается состояние покоя и условия окружающей среды позволяют росту.

**Иерархия предотвращения проращивания:**

1. **Контроль температуры** (основной метод)
   - Поддерживать 0–1°C во всем хранилище
   - Устранить теплые участки (>3°C)
   - Быстрое снижение температуры после загрузки

2. **Управление влажностью** (вспомогательный метод)
   - Держать ОВ ниже 70%
   - Предотвратить события конденсации
   - Поддерживать сухие базальные пластинки

3. **Циркуляция воздуха** (вспомогательный метод)
   - Устранить застойные зоны
   - Однородное распределение температуры
   - Предотвратить накопление влаги

### Химические ингибиторы проращивания

Если разрешено нормативными актами, малеиновый гидразид (MH), применяемый до сбора урожая, обеспечивает подавление проращивания:

- Применяется за 2–4 недели до сбора урожая
- Продлевает срок хранения на 2–4 месяца
- Не заменяет надлежащий контроль окружающей среды
- Нормативное одобрение варьируется в зависимости от региона

**Последствия для HVAC:**
- Немного снижает скорость дыхания
- Может позволить незначительно более высокую температуру хранения (1–2°C)
- Не исключает необходимость контроля влажности

### Оценка риска проращивания

Вычислите индекс риска проращивания:

**SRI = (T × H × D) / 1000**

Где:
- T = Средняя температура хранения (°C)
- H = Средняя относительная влажность (%)
- D = Дни в хранилище

**Уровни риска:**
- SRI < 50: Низкий риск
- SRI 50–100: Средний риск
- SRI 100–150: Высокий риск
- SRI > 150: Критический риск, требуется немедленное действие

## Предотвращение укоренения

### Условия роста корней

Укоренение отличается от проращивания, но происходит в аналогичных условиях:

**Факторы, способствующие росту корней:**
- Высокая влажность (>75% ОВ) у базальной пластинки
- Конденсация влаги на основание луковицы
- Колебания температуры, создающие конденсацию
- Контакт с мокрыми поверхностями (влага на полу, мокрые контейнеры)

### Стратегии проектирования

**Дренаж пола и контроль влаги:**
- Уклон пола: 1–2% уклон к стокам
- Система периферийного дренажа
- Пароизоляция под плитой
- Обогреваемая плита пола (дополнительно, премиум-установки)

**Распределение воздуха для сушки базальной пластинки:**
- Системы распределения воздуха через пол
- Перфорированные полы для восходящего потока воздуха
- Введение воздуха снизу в контейнерное хранилище
- Скорость воздушного потока: 0,01–0,02 м³/с на тонну на уровне пола

**Предотвращение конденсации:**
- Исключить тепловые мосты в конструкции пола
- Теплоизолированные стены фундамента
- Непрерывная пароизоляция конверта
- Мониторинг точки росы на уровне пола

## Схемы циркуляции воздуха

### Распределение воздуха в наливном хранилище

**Подход 1: Горизонтальный воздушный поток**

Воздух подается с одного конца, проходит через наливное хранилище, выходит с противоположного конца:

- **Проектный воздушный поток**: 0,025–0,05 м³/с на тонну
- **Статическое давление**: 50–150 Па в зависимости от глубины кучи
- **Однородность распределения**: Вариация скорости ±10%
- **Типичное применение**: Длинные, узкие комнаты хранилища

**Перепад давления через наливной лук:**

ΔP = K × L × v²

Где:
- K = Коэффициент сопротивления (2,5–4,0 Па·с²/м² для лука)
- L = Длина пути воздушного потока (м)
- v = Поверхностная скорость воздуха (м/с)

**Подход 2: Вертикальный воздушный поток (распределение через пол)**

Воздух подается через перфорированный пол, поднимается через продукт, собирается у потолка:

- **Перфорация пола**: 10–20% открытой площади
- **Давление в полости**: 100–250 Па
- **Однородность воздушного потока**: Превосходит горизонтальные системы
- **Преимущества**: Лучшая сушка базальной пластинки, однородные условия
- **Недостатки**: Более высокие затраты на строительство

**Подход 3: Комбинированные системы**

Основная циркуляция горизонтального типа с локализованным вертикальным потоком воздуха в проблемных областях:

- Основная циркуляция: Горизонталь при 0,03 м³/с на тонну
- Подача пола: Избирательные зоны с риском влаги
- Управление: Переменные скорости приводов в обеих системах
- Оптимизация: Регулировка на основе данных мониторинга

### Распределение воздуха в контейнерном хранилище

Деревянные или пластиковые контейнеры, сложенные в помещении хранилища, требуют иного подхода:

**Расстояние между проходами для воздушного потока:**
- Перекрестный проход: Ширина минимум 0,6–1,0 м
- Основной проход: Ширина 2,0–3,0 м для оборудования
- Вертикальный зазор: 0,05–0,10 м между контейнерами
- Обслуживание воздушного пути: Критично для циркуляции

**Подача воздуха:**
- Потолочное распределение по воздуховодам: Подача на уровне потолка
- Боковые стенные форсунки: Высокоскоростные форсунки вдоль стен
- Подача через пол: Требует поднятия контейнера на стеллажи
- Проектная скорость на фронте контейнера: 0,5–1,0 м/с

**Скорость циркуляции воздуха для контейнерного хранилища:**
- Минимум: 0,02 м³/с на тонну
- Проектная: 0,03–0,05 м³/с на тонну
- Максимум: 0,08 м³/с на тонну (во время снижения температуры)

### Проектирование системы вентиляторов

**Центробежные вентиляторы:**
- Конструкция с обратным наклоном или профилированным лопаткам
- Эффективность: 75–85%
- Возможность давления: До 2000 Па
- Применение: Системы через пол, длинные горизонтальные проходы

**Осевые вентиляторы:**
- Конфигурации трубчатые осевые или с направляющими лопатками
- Эффективность: 65–75%
- Возможность давления: До 500 Па
- Применение: Системы низкого сопротивления горизонтального типа

**Переменное управление скоростью:**
- Переменные частотные приводы (VFD) стандартные
- Диапазон скорости: 30–100% от проектной
- Экономия энергии: Пропорциональна кубу снижения скорости
- Входной сигнал управления: Дифференциал температуры, расписание по времени

**Расчет энергии вентилятора:**

P_{fan} = (Q × ΔP) / (η_{fan} × η_{motor} × η_{VFD})

Где:
- P_{fan} = Входная мощность вентилятора (Вт)
- Q = Скорость воздушного потока (м³/с)
- ΔP = Общий рост давления (Па)
- η_{fan} = Эффективность вентилятора (десятичная дробь)
- η_{motor} = Эффективность электродвигателя (десятичная дробь)
- η_{VFD} = Эффективность VFD (десятичная дробь, обычно 0,96–0,98)

## Проектирование долгосрочного хранения

### Конфигурация объекта

**Геометрия комнаты хранилища:**

| Конфигурация | Ширина | Длина | Высота | Вместимость |
|--------------|--------|-------|--------|------------|
| Маленькая комната | 10–15 м | 20–40 м | 4–6 м | 200–600 т |
| Средняя комната | 15–25 м | 40–80 м | 5–7 м | 600–2000 т |
| Большая комната | 20–40 м | 60–120 м | 6–9 м | 2000–8000 т |

**Рассмотрения отношения сторон:**
- Отношение длины к ширине: 2:1–4:1 для горизонтального потока воздуха
- Высота ограничена: Структурной нагрузкой, сопротивлением воздушному потоку, погрузо-разгрузочным оборудованием
- Глубина наливного материала: Типично 3–6 м, до 9 м с инженерным потоком воздуха

### Требования теплоизоляции

Хранилище лука работает при относительно высокой температуре (0°C) по сравнению с замороженным хранилищем, но по-прежнему требует значительной изоляции:

**Рекомендуемые значения R (RSI):**

| Поверхность | Климатический зона 1–3 | Климатический зона 4–6 | Климатический зона 7–8 |
|-----------|----------------------|----------------------|----------------------|
| Стены | R-5,3 (RSI-30) | R-4,4 (RSI-25) | R-3,5 (RSI-20) |
| Крыша | R-7,0 (RSI-40) | R-6,2 (RSI-35) | R-5,3 (RSI-30) |
| Пол | R-1,8 (RSI-10) | R-1,4 (RSI-8) | R-0,9 (RSI-5) |

**Теплоизоляционные материалы:**
- Полиуретан напыляемый: Наивысочайшее R-значение на дюйм, свойства пароизоляции
- Экструдированный полистирол (XPS): Хорошая устойчивость к влаге, умеренное R-значение
- Вспененный полистирол (EPS): Экономичный, требует отдельную пароизоляцию
- Панели полиизоцианурата: Высокое R-значение, облицовка из фольги обеспечивает пароизоляцию

**Требования пароизоляции:**
- Проницаемость: <0,06 пермов (классификация низкой проницаемости)
- Расположение: На теплой стороне узла изоляции
- Непрерывность: Критична при проникновениях, соединениях, переходах
- Испытание: Испытание под давлением минимум 75 Па

### Рассмотрения по загрузке и разгрузке

**Приток урожая в сезон сбора:**
- Пиковая скорость загрузки: 50–200 т в день
- Продолжительность: 2–6 недель в зависимости от региона выращивания
- Полевое тепло: Лук поступает при 15–30°C
- Время снижения температуры: 7–14 дней до достижения температуры хранения 0–1°C

**Поэтапность системы холодильного оборудования:**
- Несколько компрессоров: 3–6 единиц для контроля мощности
- Возможность разгрузки: 50–100% отключения для обслуживания
- Пиковая мощность: 150–200% от стационарной нагрузки
- Эффективность при частичной нагрузке: Критична для годовой стоимости энергии

**Удаление тепла во время снижения температуры:**

Q_{pulldown} = m × c_p × ΔT / t

Где:
- m = Масса загруженного лука (кг)
- c_p = Удельная теплоемкость лука (3,6 кДж/кг·K)
- ΔT = Снижение температуры (K)
- t = Время снижения (секунды)

**Пример:** 500 т загружено при 25°C, снижение температуры до 1°C за 10 дней:

Q_{pulldown} = 500 000 кг × 3,6 кДж/кг·K × 24 K / (10 дней × 86 400 с/день)
Q_{pulldown} = 50 кВт средняя скорость удаления тепла

Добавить 50–100% для учета дыхания, нагрузок конверта и тепла оборудования.

### Многокомнатные объекты

Крупные операции используют несколько комнат хранилища для операционной гибкости:

**Преимущества многокомнатной конструкции:**
- Разделение по сорту, качеству или клиенту
- Независимый контроль температуры
- Поэтапные загрузка и разгрузка
- Возможность обслуживания без полного отключения
- Оптимизация энергии через избирательную работу

**Общая инфраструктура:**
- Центральная холодильная установка, обслуживающая несколько комнат
- Контуры вторичного холодильного агента (глицол) для нескольких комнат
- Прямое расширение с соленоидным управлением на комнату
- Выделенные испарители на комнату, общие конденсирующие установки
- Элементы управления балансировкой нагрузки для оптимизации энергии

## Спецификации оборудования

### Холодильное оборудование

**Выбор компрессора:**

| Тип | Диапазон мощности | Эффективность | Применение |
|-----|-------------------|---------------|-----------|
| Поршневой | 10–150 кВт | Умеренная | Малые объекты |
| Спиральный | 5–50 кВт | Хорошая | Малые и средние |
| Винтовой | 50–500 кВт | Очень хорошая | Средние и крупные |
| Центробежный | 200–2000 кВт | Отличная | Крупные объекты |

**Рассмотрения холодильного агента:**
- R-717 (Аммиак): Высокая эффективность, промышленный стандарт, требует мер безопасности
- R-404A: Поэтапно прекращается из-за высокого потенциала глобального потепления
- R-448A, R-449A: Замены с низким потенциалом глобального потепления для R-404A
- R-744 (CO₂): Развивающаяся технология, низкий потенциал глобального потепления, требует высокопрессионных систем

**Спецификации испарителя:**

| Параметр | Проектирование низкого ТД | Стандартное проектирование | Проектирование высокого ТД |
|----------|--------------------------|--------------------------|--------------------------|
| ТД (испаритель - комната) | 4–6°C | 6–8°C | 8–12°C |
| Расстояние между ребрами | 4–6 мм | 6–8 мм | 8–10 мм |
| Скорость на фронте | 1,5–2,0 м/с | 2,0–2,5 м/с | 2,5–3,0 м/с |
| Осушение | Отличное | Хорошее | Умеренное |
| Энергоэффективность | Ниже | Умеренная | Выше |

**Выбор размера конденсатора:**
- Воздушного охлаждения: 15–20°C подход к расчетной температуре окружающей среды
- Испарительного: 8–12°C подход к расчетной температуре влажного термометра окружающей среды
- Водяного охлаждения: 5–8°C подход к температуре входящей воды

### Оборудование для циркуляции воздуха

**Электродвигатели испарительного вентилятора:**
- Премиум-эффективность: Классификация IE3 или IE4
- Однополюсная или многополюсная конфигурация с переменной скоростью
- Рейтинг для непрерывной работы 24/7
- Температурный рейтинг: От -15°C до +40°C окружающей среды

**Циркуляционные вентиляторы (неохлаждаемые):**
- Энергоэффективные центробежные или осевые конструкции
- Управление VFD для модуляции мощности
- Мощность: 0,5–5,0 кВт на вентилятор, несколько единиц на комнату
- Материал: Эпоксидное покрытие или нержавеющая сталь во влажной среде

**Мониторинг энергии вентилятора:**

Годовая энергия вентилятора (кВт·ч) = P_{fan} × t_{annual} × f_{avg}

Где:
- P_{fan} = Номинальная мощность вентилятора (кВт)
- t_{annual} = 8760 часов в год
- f_{avg} = Средний коэффициент работы (0,6–0,9 типично)

### Оборудование управления и мониторинга

**Датчики температуры:**
- Датчики сопротивления (RTD): Pt100 или Pt1000
- Точность: ±0,1°C при 0°C
- Количество: Минимум 4–6 на комнату (распределенная 3D сетка)
- Беспроводные варианты: Батарейные для мониторинга наливного хранилища

**Датчики влажности:**
- Емкостные или резистивные элементы чувствительности
- Точность: ±2–3% ОВ в диапазоне 65–75%
- Калибровка: Ежегодная проверка требуется
- Количество: Минимум 2–4 на комнату

**Архитектура системы управления:**
- Программируемый логический контроллер (PLC) или система автоматизации зданий (BAS)
- Сенсорный HMI для локального управления
- Дистанционный мониторинг через интернет-подключение
- Логирование данных: Минимум 1-летнее историческое хранилище
- Сигнализация: Оповещение о температуре, влажности, отказе оборудования

**Точки мониторинга на комнату:**
- Температура: 4–10 расположений в зависимости от размера комнаты
- Относительная влажность: 2–4 расположения
- Состояние оборудования: Все вентиляторы, компрессоры, клапаны
- Электрическая мощность: Мониторинг энергии для основных нагрузок
- Состояние двери: Датчики открытия/закрытия дверей доступа

### Оборудование для погрузо-разгрузочных работ

**Загрузка хранилища:**
- Ручные тележки: Вместимость ручного или электрического типа 2000–3000 кг
- Погрузчики: Электрические предпочтительнее (нет выбросов сгорания), вместимость 2000–5000 кг
- Конвейерные системы: Ленточные или роликовые для высокообъемных объектов
- Оборудование наливной загрузки: Фронтальные погрузчики для прямой наливной загрузки

**Обращение с контейнерами:**
- Опрокидыватели контейнеров: Гидравлический наклон для механизированной разгрузки
- Укладчики контейнеров: Автоматическая укладка до 6–8 контейнеров в высоту
- Стеллажи хранения контейнеров: Стальная конструкция, покрытие порошковой краской

**Рассмотрения HVAC для погрузчика:**
- Выбросы сгорания: Запрещены в герметичных комнатах хранилища
- Рассеивание тепла: Электрический погрузчик генерирует 5–10 кВт тепла
- Частота движения: Включить в расчеты инфильтрационной нагрузки
- Продолжительность открытия двери: Минимизировать через эффективность погрузо-разгрузочных работ

## Параметры качества

### Оценка качества хранилища

Регулярный мониторинг качества обеспечивает маркетируемость во всем периоде хранения:

**Параметры физического качества:**

| Параметр | Приемлемый диапазон | Частота измерения | Пороговое действие |
|----------|-------------------|-------------------|------------------|
| Твердость | Твердая, без мягких пятен | Еженедельно | >5% мягких луковиц |
| Проращивание | Без видимых ростков | Еженедельно | >1% проросших |
| Укоренение | Без роста корней | Еженедельно | >2% укоренившихся |
| Разложение | <2% пораженных | Еженедельно | >5% разложения |
| Потеря веса | <5% общей | Ежемесячно | >8% потери |
| Плотность чешуй | Сухие, папиросные | Ежемесячно | Рыхлые, деградирующие |

### Факторы деградации качества

**Тепловое воздействие:**
- Каждые 5°C выше оптимальной сокращают срок хранения на 50%
- Циклирование температуры ускоряет разложение и проращивание
- Теплые участки (>3°C) становятся точками инициации разложения

**Связанные с влажностью дефекты:**
- Высокая ОВ (>75%): Бактериальная мягкая гниль, рост плесени, укоренение
- Низкая ОВ (<60%): Избыточная потеря веса, разделение чешуй, высушивание
- События конденсации: Немедленный риск разложения в местах контакта влаги

**Недостаток циркуляции воздуха:**
- Застойные зоны: Локальный рост температуры, накопление влаги
- Неадекватный оборот: Неполное удаление влаги, прогрессирование болезни
- Чрезмерная скорость: Механическое повреждение, ускоренная деградация

### Управление потерей веса

Потеря веса происходит через испарение влаги из наружных чешуй:

**Типичные скорости потери веса:**
- 0,2–0,3% в месяц при оптимальных условиях (0°C, 65–70% ОВ)
- 0,4–0,6% в месяц при маргинальных условиях (2–4°C, 70–75% ОВ)
- 0,8–1,2% в месяц при плохих условиях (5–10°C, переменная ОВ)

**Экономическое воздействие:**
- 5% потеря веса, как правило, приемлема для рынка переработки
- 8% потеря веса приближается к экономическому пороговому значению
- >10% потеря веса может привести к отклонению или снижению цены

**Уравнение потери веса:**

WL = k × (P_{v,surface} - P_{v,air}) × A × t

Где:
- WL = Потеря веса (кг)
- k = Коэффициент массопередачи (кг/Па·м²·с)
- P_{v,surface} = Давление пара на поверхности луковицы (Па)
- P_{v,air} = Давление пара хранилищного воздуха (Па)
- A = Площадь поверхности (м²)
- t = Время (с)

**Минимизация потери веса:**
- Поддерживать ОВ на верхнем конце приемлемого диапазона (70%)
- Снизить скорость воздуха до минимума, требуемого для однородности температуры
- Минимизировать колебания температуры, которые ведут к градиентам давления пара
- Надлежащая сушка для герметизации наружных чешуй

### Мониторинг развития болезни

**Распространенные болезни хранилища:**

**1. Бактериальная мягкая гниль (*Erwinia carotovora*):**
- Симптомы: Мягкое, водянистое разложение, начинающееся у шейки
- Условия, способствующие: ОВ >80%, температура >5°C, механическая травма
- Контроль: Низкая влажность, температура, осторожное обращение

**2. Боритис гниль шейки (*Botrytis allii*):**
- Симптомы: Серая плесень у шейки, внутреннее разложение
- Условия, способствующие: Неполная сушка шейки, ОВ >75%
- Контроль: Тщательная сушка, низкая температура и влажность

**3. Черная плесень (*Aspergillus niger*):**
- Симптомы: Черные порошкообразные споры между наружными чешуями
- Условия, способствующие: Повреждение чешуй, высокая влажность, температура >10°C
- Контроль: Бережное обращение, низкая температура и влажность

**4. Фузариозная гниль основания (*Fusarium* spp.):**
- Симптомы: Коричневое разложение, начинающееся у базальной пластинки
- Условия, способствующие: Высокая температура, ОВ >75%, травма при сборе урожая
- Контроль: Оптимальные условия хранения, избежать повреждения базальной пластинки

**Осмотр прогрессирования болезни:**
- Визуальный осмотр: Еженедельный обход комнат хранилища
- Выборка: Случайная выборка 100–200 луковиц на комнату
- Документирование: Запись заболеваемости болезнью, тип, расположение
- Пусковые механизмы действия: Увеличить циркуляцию воздуха, проверить температуру/влажность, рассмотреть время выхода на рынок

## Операционные стратегии

### Оптимизация сезонной работы

**Период осенней загрузки (сентябрь–ноябрь, северное полушарие):**
- Максимальная работа холодильной мощности
- Непрерывная циркуляция воздуха
- Частый мониторинг (ежедневная проверка температуры)
- Постепенное снижение температуры за 7–14 дней

**Период зимнего хранения (декабрь–март):**
- Сниженная холодильная нагрузка (доступен холодный наружный воздух)
- Периодическая вентиляция наружным воздухом для осушения
- Оптимизация энергии через свободное охлаждение
- Планирование обслуживания в стабильный период

**Период весеннего выхода на рынок (апрель–июнь):**
- Поддерживать условия хранения до отправки
- Увеличить частоту мониторинга (давление прорастания/укоренения увеличивается)
- Гибкая работа комнаты по мере уменьшения запасов
- Полная очистка и санитария для следующего сезона

### Оптимизация энергии

**Свободное охлаждение наружным воздухом:**

В холодную погоду наружный воздух обеспечивает охлаждение и осушение без работы компрессора:

- Температура наружного воздуха <0°C: Возможность прямого охлаждения
- Точка росы наружного воздуха <-5°C: Отличный потенциал осушения
- Стратегия управления: Режим экономайзера с ограничениями по температуре/влажности
- Экономия энергии: Снижение на 30–60% в зимние месяцы

**Оптимизация при частичной нагрузке:**

По мере продвижения сезона хранения и уменьшения запасов:

- Снизить циркуляцию воздуха в пустых областях
- Поэтапная работа компрессора для эффективности при частичной нагрузке
- Консолидировать запасы в меньшем количестве комнат
- Полностью закрыть неиспользуемые комнаты

**Преимущества переменного частотного привода:**

Снижение энергии вентилятора через управление VFD:

P_{actual} = P_{rated} × (N_{actual} / N_{rated})³

Где:
- P_{actual} = Фактическое потребление мощности
- P_{rated} = Номинальная мощность на полной скорости
- N_{actual} = Фактическая скорость вентилятора (об/мин)
- N_{rated} = Номинальная скорость вентилятора (об/мин)

**Пример:** Работа вентиляторов на 70% скорости снижает потребление мощности до 34% мощности на полной скорости.

### График обслуживания

**Подготовка перед сезоном (перед сбором урожая):**
- Обслуживание холодильной системы: Проверка утечек, проверка заряда холодильного агента
- Очистка испарительной катушки: Удаление пыли, мусора от предыдущего сезона
- Осмотр вентилятора: Смазка подшипника, натяжение ремня, испытание мегаомметром электродвигателя
- Проверка системы управления: Калибровка датчиков, испытание сигналов тревоги, проверка последовательностей
- Очистка объекта: Удаление мусора, санитария поверхностей, ремонт структурных дефектов

**Обслуживание в сезон (во время хранения):**
- Еженедельно: Визуальный осмотр, просмотр журнала данных, ответ на сигналы тревоги
- Ежемесячно: Замена фильтра, смазка, проверка цикла разморозки
- Ежеквартально: Анализ вибрации критического вращающегося оборудования
- По мере необходимости: Ответ на отказ оборудования, ненормальные условия

**Обслуживание после сезона (после очистки):**
- Глубокая очистка: Высокопрессионная мойка, применение санитайзера
- Капитальный ремонт оборудования: Крупный ремонт, планируемый в межсезонье
- Ремонт объекта: Структурные, теплоизоляционные, замена уплотнения двери
- Модернизация системы: Улучшения управления, модернизация эффективности

## Заключение

Успешное проектирование HVAC для хранения лука требует интеграции точного контроля температуры, управления низкой влажностью, эффективного распределения воздуха и тщательных процессов сушки. Фундаментальное отличие от хранилища овощей с высокой влажностью — поддержание 65–70% ОВ вместо 90–95% — направляет проектирование системы в сторону способности осушения и тщательного управления влажностью.

Ключевые принципы проектирования:
- Стабильность температуры на уровне 0–1°C во всем сезоне хранения
- Контроль влажности на уровне 65–70% ОВ через вентиляцию или механическое осушение
- Адекватная циркуляция воздуха (0,025–0,05 м³/с на тонну) для однородных условий
- Надлежащая сушка (28–35°C, 2–4 недели) перед входом в холодное хранилище
- Предотвращение конденсации на поверхности луковиц, особенно на базальных пластинках
- Многозонный мониторинг и управление для раннего обнаружения проблем

Экономическая жизнеспособность зависит от минимизации потери веса, предотвращения проращивания и разложения, поддержания качества на рынке во всем продленном периоде хранения. Проектирование системы HVAC напрямую влияет на эти результаты через контроль параметров окружающей среды.
