---
title: "Системы охлаждения для хранения картофеля"
aliases: ["Системы охлаждения для хранения картофеля"]
description: "Инженерный проект холодильных систем для долгосрочного хранения картофеля, включающий процессы подготовки, контроль температуры и влажности, предотвращение прорастания и расчеты холодильных нагрузок для различных применений картофеля"
weight: 1
---

## Требования к температуре хранения по направлению использования

Температура хранения картофеля определяется предполагаемым рынком сбыта. Температура напрямую влияет на накопление сахара в результате ферментативного преобразования крахмала.

| Направление использования | Диапазон температуры | Критические параметры |
|---------|------------------|-------------------|
| Семенной картофель | 3-4°C | Поддерживать покой, предотвратить прорастание |
| Столовый картофель (свежий рынок) | 7-10°C | Минимизировать накопление сахара, поддерживать качество |
| Картофель для чипсов | 7-10°C | Предотвратить редуцирующие сахара, избежать темных чипсов |
| Обработка для картофеля фри | 7-10°C | Контролировать содержание сахара для цвета |
| Обработка для сушки | 10-13°C | Более высокая температура приемлема |

**Равномерность температуры:** Поддерживать ±0,5°C по всему объему хранилища для предотвращения локального накопления сахара или прорастания.

## Требования к процессу подготовки (кондиционирования)

Подготовка заживляет механические повреждения от уборки и развивает кожуру для снижения потерь влаги и восприимчивости к болезням.

### Параметры подготовки

| Параметр | Значение | Продолжительность |
|-----------|-------|----------|
| Температура | 15-20°C | 10-14 дней |
| Относительная влажность | 95-99% | В течение подготовки |
| Скорость воздуха | 0,15-0,25 м/с | Над поверхностью картофеля |
| Концентрация кислорода | >19% | Предотвратить анаэробные условия |

### Процесс заживления ран

Температура подготовки инициирует суберизацию и образование перидермы:

**Скорость заживления** = f(T, RH, O₂)

Где скорость заживления возрастает экспоненциально с температурой до 20°C. Выше 20°C дыхание увеличивается быстрее, чем заживление.

**Выделение тепла во время подготовки:**
- Свежий картофель: 0,12-0,18 Вт/кг при 15-20°C
- Пиковое дыхание происходит на дни 3-5 подготовки

### Расчеты холодильной нагрузки при подготовке

Общая холодильная нагрузка при подготовке:

$Q_{total} = Q_{resp} + Q_{inf} + Q_{vent} + Q_{fans}$

**Тепло дыхания:**

$Q_{resp} = m \times q_{resp} \times (1 + \alpha(T - T_{ref}))$

Где:
- m = масса картофеля (кг)
- $q_{resp}$ = удельное тепло дыхания при эталонной температуре (Вт/кг)
- α = температурный коэффициент (0,08-0,12/°C)
- T = температура подготовки (°C)
- $T_{ref}$ = эталонная температура (обычно 0°C)

## Контроль влажности при хранении

Целевая относительная влажность: 95% ± 2%

### Баланс влаги

Картофель содержит 78-82% влаги. Потеря веса более 5-6% приводит к видимому сморщиванию и потере рыночной стоимости.

**Дефицит давления водяного пара (VPD):**

$VPD = P_{sat}(T_{potato}) - P_{air}$

Где:
- $P_{sat}(T_{potato})$ = давление насыщения на поверхности картофеля
- $P_{air}$ = парциальное давление водяного пара в воздухе

**Поддержание VPD < 0,2 кПа** минимизирует потери влаги и предотвращает конденсацию.

### Системы увлажнения

**Увлажнители с испарительными матами:**
- Эффективность: 80-90%
- Потребление воды: 15-25 л/т/месяц
- Скорость воздуха через мат: 1,5-2,5 м/с

**Высокодавленные туманообразующие системы:**
- Размер капель: 5-15 мкм
- Охват: 50-100 м² на сопло
- Давление: 4000-7000 кПа
- Эффективность испарения: >95%

**Ультразвуковые увлажнители:**
- Частота: 1,65-2,4 МГц
- Производительность: 0,5-2,0 кг/ч на головку
- Потребление мощности: 50-150 Вт на головку

### Требования к осушению

Во время теплых наружных условий или начального заполнения хранилища осушение предотвращает конденсацию на поверхностях здания.

**Скрытая нагрузка от выделения влаги картофелем:**

$Q_{latent} = (m_{potato} \times E_{rate} \times h_{fg}) / 3600$

Где:
- $E_{rate}$ = скорость испарения (кг/кг/ч) = 0,0001-0,0003
- $h_{fg}$ = скрытая теплота испарения (2450 кДж/кг при 10°C)

## Предотвращение прорастания

Прорастание снижает рыночную стоимость и увеличивает тепловыделение дыхания. Методы контроля включают управление температурой, ингибиторы прорастания и применение этилена.

### Физиологический покой

Естественная продолжительность покоя: 60-150 дней в зависимости от сорта.

**Период покоя** зависит от:
- Температуры в период роста
- Зрелости при уборке
- Послеуборочной обработки
- Температуры хранения

### Влияние температуры на прорастание

Прорастание происходит при температурах выше 4°C после пробуждения от покоя:

| Температура | Скорость роста побегов |
|-------------|-------------------|
| 3-4°C | Минимальная (<0,5 мм/неделя) |
| 5-7°C | Медленная (1-2 мм/неделя) |
| 8-10°C | Умеренная (3-5 мм/неделя) |
| >12°C | Быстрая (>8 мм/неделя) |

### Химические ингибиторы прорастания

**CIPC (Хлорпрофам):**
- Норма применения: 15-30 г/т
- Время применения: До появления побегов
- Эффективная продолжительность: 3-5 месяцев
- Требование температуры: >10°C для испарения
- Вентиляция: Остановить воздухообмен во время применения

**1,4-Диметилнафталин (DMN):**
- Паровой формат высвобождения
- Продолжительность: 6-9 месяцев
- Применение: Разместить пакеты в хранилище

### Контроль прорастания этиленом

Низкая концентрация этилена (10-20 ppm) предотвращает прорастание:
- Применение: Непрерывная или импульсная подача
- Импульс: 100-150 ppm в течение 24-48 часов каждые 2-4 недели
- Очистка необходима для предотвращения накопления

## Накопление сахара и подсахаривание

Подсахаривание при низких температурах результируется ферментативным преобразованием крахмала в редуцирующие сахара (глюкозу и фруктозу).

### Биохимический процесс

Крахмал → Мальтоза → Глюкоза (посредством амилазы)

**Влияние температуры на содержание сахара:**

Редуцирующие сахара увеличиваются экспоненциально ниже 7°C:

$S(t) = S_0 + k \times \exp(-E_a/RT) \times t$

Где:
- $S(t)$ = содержание редуцирующего сахара в момент времени t (% свежего веса)
- $S_0$ = начальное содержание сахара
- k = константа скорости
- $E_a$ = энергия активации (варьирует по сортам)
- R = универсальная газовая постоянная
- T = абсолютная температура (K)

### Критерии качества переработки

| Продукт | Макс. редуцирующие сахара | Макс. сахароза |
|---------|-------------------|-------------|
| Чипсы | 0,20-0,35% | 1,5-2,5% |
| Картофель фри | 0,25-0,40% | 2,0-3,0% |
| Свежий рынок | <1,0% | <3,0% |

### Переподготовка

Подогрев картофеля перед переработкой снижает содержание сахара через его потребление при дыхании:

**Протокол переподготовки:**
- Температура: 15-20°C
- Продолжительность: 7-14 дней
- Снижение сахара: 30-50% накопленных сахаров
- ОВ: Поддерживать 90-95%

**Дыхание во время переподготовки:**
- 0,15-0,25 Вт/кг при 15°C
- 0,20-0,35 Вт/кг при 20°C

## Управление диоксидом углерода

Накопление CO₂ от дыхания картофеля требует управления вентиляцией.

### Производство CO₂ при дыхании

Скорость производства CO₂ коррелирует с теплом дыхания:

**Дыхательный коэффициент (RQ):**
RQ = CO₂ произведён / O₂ потреблён = 0,95-1,05 для картофеля

**Генерирование CO₂:**

$V_{CO_2} = m_{potato} \times R_{CO_2} \times f(T)$

Где:
- $R_{CO_2}$ = скорость производства CO₂ при эталонной температуре (мл/кг/ч)
- $f(T)$ = температурный фактор = $Q_{10}^{(T-T_{ref})/10}$
- $Q_{10}$ = 2,0-2,5 для картофеля

### Пределы концентрации CO₂

| Условие | Уровень CO₂ | Воздействие |
|-----------|-----------|---------|
| Нормальное хранилище | <0,5% | Оптимальные условия |
| Уровень предупреждения | 0,5-1,0% | Тщательно контролировать |
| Риск почернения центра | >1,5% | Начинается анаэробное дыхание |
| Критический уровень | >3,0% | Тяжелые внутренние повреждения |

**Расстройство почернения центра (blackheart):**
- Анаэробное дыхание вызывает внутреннее черное обесцвечивание
- Результат из-за недостаточного O₂ (<2%) или избыточного CO₂ (>3%)
- Происходит в центре груд с плохой циркуляцией воздуха

### Требования к вентиляции

**Минимальная скорость воздухообмена:**

$Q_{vent} = (V_{CO_2} \times 10^6) / ((C_{CO_2,in} - C_{CO_2,out}) \times 3600)$

Где:
- $Q_{vent}$ = скорость вентиляции (м³/ч)
- $V_{CO_2}$ = производство CO₂ (мл/ч)
- $C_{CO_2,in}$ = концентрация CO₂ на входе (ppm)
- $C_{CO_2,out}$ = целевая концентрация CO₂ в хранилище (ppm)

**Типичные скорости вентиляции:**
- Подготовка: 50-100 м³/т/день
- Раннее хранилище (0-30 дней): 20-40 м³/т/день
- Среднее хранилище (30-120 дней): 10-20 м³/т/день
- Позднее хранилище (>120 дней): 5-10 м³/т/день

## Проектирование крупномасштабного хранилища

### Типы конфигурации хранилища

**Хранилище навалом:**
- Высота груды: 3-5 м
- Площадь пола: 500-3000 м²
- Вместимость: 500-5000 т на здание
- Распределение воздуха: Нагнетаемый плен под щелевым полом

**Хранилище в ящиках на поддонах:**
- Высота стопки: 4-6 ящиков (4-6 м)
- Вместимость ящика: 500-1000 кг
- Расстояние между проходами: 0,3-0,6 м
- Циркуляция воздуха: Горизонтальная или вертикальная

**Хранилище в бункерах:**
- Глубина бункера: 2-3 м
- Ширина: 3-6 м
- Воздуховоды: Интегрированные система пола или стены

### Предотвращение повреждений от давления

Чрезмерная глубина груды вызывает повреждения сжатием нижних слоев.

**Максимальная глубина груды:**

$h_{max} = (\sigma_{allow} \times A) / (\rho_{bulk} \times g)$

Где:
- $\sigma_{allow}$ = допустимое напряжение (2,5-3,5 кПа для картофеля)
- A = доля контактной площади
- $\rho_{bulk}$ = объемная плотность (650-750 кг/м³)
- g = ускорение свободного падения (9,81 м/с²)

**Практические пределы:**
- Столовый картофель: максимум 4,5-5,0 м
- Картофель для переработки: максимум 4,0-4,5 м
- Семенной картофель: максимум 3,0-3,5 м

### Проектирование системы распределения воздуха

**Требования к давлению в пленуме:**

$\Delta P = f \times (L/D) \times (\rho v^2/2) + K \times (\rho v^2/2)$

Где:
- f = коэффициент трения (0,02-0,04 для шероховатых поверхностей)
- L = длина пути воздухообмена через груду (м)
- D = гидравлический диаметр (м)
- ρ = плотность воздуха (кг/м³)
- v = скорость воздуха (м/с)
- K = коэффициент незначительных потерь

**Целевая скорость воздуха через груду:**
- 0,02-0,04 м/с при хранении
- 0,10-0,20 м/с при подготовке и охлаждении

**Статическое давление в пленуме:**
- Навальное хранилище: 150-400 Па
- Ящики на поддонах: 100-200 Па

**Определение размера воздуховодов для равномерного распределения:**
- Метод снижения скорости: Конечная скорость ≤ 25% входной скорости
- Увеличение площади поперечного сечения вдоль длины воздуховода
- Заслонки каждые 3-6 м для балансировки

## Расчеты холодильной нагрузки

### Компоненты общей холодильной нагрузки

$Q_{total} = Q_{resp} + Q_{field} + Q_{inf} + Q_{walls} + Q_{floor} + Q_{ceiling} + Q_{lights} + Q_{fans} + Q_{defrost}$

### Тепловая нагрузка дыхания

**Пиковая дыхательная нагрузка:**

$Q_{resp} = m_{potato} \times q_{resp} \times F_{peak}$

Где:
- $m_{potato}$ = общая масса картофеля (кг)
- $q_{resp}$ = удельное тепло дыхания при температуре хранения (Вт/кг)
- $F_{peak}$ = пиковый фактор (1,2-1,5 при начальном охлаждении)

**Скорости дыхания при температуре хранения:**

| Температура | Тепловыделение | Производство CO₂ |
|-------------|-------------|----------------|
| 3°C | 0,025-0,035 Вт/кг | 8-12 мл/кг/ч |
| 5°C | 0,035-0,050 Вт/кг | 12-16 мл/кг/ч |
| 7°C | 0,050-0,070 Вт/кг | 16-22 мл/кг/ч |
| 10°C | 0,080-0,110 Вт/кг | 25-35 мл/кг/ч |
| 15°C | 0,150-0,200 Вт/кг | 45-60 мл/кг/ч |

### Нагрузка от поля (тепло урожая)

Картофель поступает в хранилище при 15-25°C и должен охлаждаться до температуры хранения.

**Нагрузка от поля:**

$Q_{field} = m_{potato} \times c_p \times (T_{harvest} - T_{storage}) / t_{cooldown}$

Где:
- $c_p$ = удельная теплоёмкость картофеля (3,6 кДж/кг·К)
- $t_{cooldown}$ = период охлаждения (обычно 14-21 дней)

**Пример:** Хранилище 1000 т, уборка при 20°C, охлаждение до 7°C за 14 дней:

$Q_{field} = (1 000 000 \text{ кг} \times 3,6 \text{ кДж/кг·К} \times 13 \text{ K}) / (14 \text{ дн} \times 86 400 \text{ с/дн})$
$Q_{field} = 38,7 \text{ кВт}$

### Передача тепла через ограждающие конструкции

**Тепловой поток через стены, пол и потолок:**

$Q_{transmission} = \sum(U \times A \times \Delta T)$

Типичные U-значения для хранилищ картофеля:
- Стены: 0,15-0,25 Вт/м²·К (RSI-4 до RSI-6,7)
- Кровля: 0,12-0,20 Вт/м²·К (RSI-5 до RSI-8,3)
- Пол: 0,30-0,50 Вт/м²·К (RSI-2 до RSI-3,3)

### Нагрузка от инфильтрации

**Чувствительная инфильтрация:**

$Q_{inf,sens} = \rho \times c_p \times V_{inf} \times (T_{out} - T_{in})$

**Скрытая инфильтрация:**

$Q_{inf,lat} = \rho \times h_{fg} \times V_{inf} \times (\omega_{out} - \omega_{in})$

Где:
- $V_{inf}$ = скорость инфильтрации (м³/с)
- ω = влагосодержание (кг воды/кг сухого воздуха)

**Методы снижения инфильтрации:**
- Переходные двери: Снижение инфильтрации на 70-80%
- Воздушные завесы: Снижение на 50-60%
- Быстрые двери: Снижение на 80-90%
- Создание избыточного давления: Поддерживать 5-10 Па

### Тепловая нагрузка от вентиляторов

**Тепло от электродвигателя вентилятора:**

$Q_{fan} = (P_{motor} \times \eta_{motor}) / \eta_{fan}$

Где:
- $P_{motor}$ = входная мощность электродвигателя (Вт)
- $\eta_{motor}$ = КПД электродвигателя (0,85-0,92)
- $\eta_{fan}$ = КПД вентилятора (0,65-0,80)

Примерно 80-90% мощности вентилятора становится теплом в кондиционируемом помещении.

### Сводка выбора оборудования

**Общая расчетная мощность:**

$Q_{design} = Q_{resp} + 0,3 \times Q_{field} + Q_{transmission} + Q_{inf} + Q_{fans} + 1,15 \times (\text{коэффициент безопасности})$

**Типичные требования по мощности:**
- Поддержание хранилища: 60-100 Вт/т
- Начальное охлаждение: 150-250 Вт/т
- Размер оборудования для 1,15-1,25 × установившейся нагрузки

## Спецификации оборудования

### Типы холодильных систем

**Системы прямого расширения (DX):**
- Диапазон мощности: 50-500 кВт на контур
- Температура испарителя: -2 до 2°C
- Хладагент: R-404A, R-448A, R-449A, R-407F
- Применение: Небольшие и средние хранилища (<2000 т)

**Затопленные аммиачные системы:**
- Мощность: 200-2000 кВт на систему
- Температура испарителя: -4 до 2°C
- Коэффициент рециркуляции жидкости: 3:1 до 5:1
- Применение: Крупные объекты (>2000 т)

**Системы вторичного контура на основе гликоля:**
- Температура гликоля: -2 до 4°C
- Концентрация гликоля: 25-35% пропиленгликоль
- Расход: 0,05-0,08 л/с на кВт
- Применение: Распределённые нагрузки, несколько зданий

### Выбор испарителя

**Спецификации воздухоохладителя:**

| Параметр | Значение | Примечания |
|-----------|-------|-------|
| Скорость воздуха на входе | 2,0-3,0 м/с | Балансировка мощности и броска воздуха |
| Расстояние между ребрами | 6-8 мм | Большое расстояние для снижения засорения |
| TD (температурная разница) | 4-6 K | Минимизировать обезвоживание |
| Метод оттайки | Внецикловая, горячий газ или электрическая | Минимизировать скачок температуры |
| Дальность броска воздуха | 20-35 м | Обеспечить циркуляцию к центру груды |

**Снижение мощности:**
- Накопление льда: Снижение мощности на 10-15%
- Блокировка воздуха: Снижение на 5-10%
- Вариации заправки хладагентом: Снижение на 5-8%

### Стратегии оттайки

**Внецикловая оттайка:**
- Продолжительность: 2-4 часа
- Частота: Каждые 6-12 часов
- Применение: Температура хранения >6°C, ОВ <92%

**Оттайка горячим газом:**
- Продолжительность: 20-40 минут
- Частота: Каждые 4-8 часов
- Скачок температуры: <2°C в хранилище
- Применение: Более низкие температуры, более высокая влажность

**Электрическая оттайка:**
- Мощность: 250-400 Вт/м² площади поверхности испарителя
- Продолжительность: 30-60 минут
- КПД: Ниже, чем горячий газ
- Применение: Малые единицы, DX системы

### Спецификации вентиляторов

**Циркуляционные вентиляторы:**
- Тип: Осевой или смешанного потока
- Производительность: 20-40 м³/т/ч (подготовка), 5-15 м³/т/ч (хранение)
- Статическое давление: 200-500 Па
- Мощность: 0,8-1,5 Вт на м³/ч
- Управление: ЧРП для балансировки нагрузок

**Частотные регуляторы (ЧРП):**
- Экономия энергии: 40-60% в сравнении с постоянной скоростью
- Стратегия управления: Управление на основе CO₂ или температуры
- Минимальная скорость: 30-40% от номинальной

## Мониторинг температуры и управление

### Размещение датчиков

**Критические точки мониторинга:**
- Вход и выход плена
- Несколько глубин в груде (поверхность, 1 м, 2 м, центр груды)
- Возвратный воздух к испарителю
- Наружный воздух
- Температура продукта (беспроводные датчики)

**Плотность датчиков:**
- 1 датчик на 100-200 т картофеля
- Минимум 4 датчика на комнату хранилища
- Беспроводные датчики: Время работы батареи 2-5 лет

### Стратегии управления

**Пропорционально-интегральное (PI) управление:**

$u(t) = K_p \times e(t) + K_i \times \int e(\tau)d\tau$

Где:
- u(t) = выход управления
- e(t) = ошибка (уставка - измеренное)
- $K_p$ = коэффициент пропорциональности (0,5-2,0)
- $K_i$ = коэффициент интегрирования (0,01-0,1)

**Адаптивное управление:**
- Корректировка уставки в зависимости от длительности хранения
- Постепенное снижение температуры: 0,5-1,0°C в неделю после подготовки
- Предиктивное управление для изменений нагрузки

**Экономайзер наружного воздуха:**
- Включение при $T_{outdoor} < T_{storage}$ и $\Delta T > 1°C$
- Потенциал свободного охлаждения: 30-50% годовой нагрузки
- Заслонки смешивания воздуха с блокировкой минимальной вентиляции

## Сводка рекомендаций USDA по хранению

Справочники USDA Agricultural Handbook 66 и связанные с ними публикации содержат базовые рекомендации по хранению:

**Рекомендации по температуре:**
- Немедленное хранилище после уборки: Начать охлаждение в течение 24 часов
- Скорость охлаждения: Не превышать 0,5°C в день для предотвращения конденсации
- Стабильность температуры в хранилище: ±0,5°C

**Рекомендации по влажности:**
- Целевая ОВ: 95%
- Приемлемый диапазон: 90-98%
- Измерение: Психрометры с охлаждением зеркала для точности

**Длительность хранения по температуре:**
- 3-4°C: 8-10 месяцев
- 7-10°C: 5-7 месяцев
- 12-15°C: 3-4 месяца

**Скорости потерь качества:**
- Потеря веса: 0,5-1,0% в месяц при ОВ 95%
- Потеря от прорастания: 2-5% в месяц после покоя (без ингибитора)
- Потеря от болезней: 1-3% в месяц (при надлежащем хранении)

**Требования к воздухообмену:**
- Фаза подготовки: 60-100 м³/т/день
- Фаза хранения: 10-30 м³/т/день
- На основе концентрации CO₂: Поддерживать <0,5%

**Рекомендуемые практики:**
- Сортировать и разбирать перед хранением
- Удалить поражённый или повреждённый картофель
- Поддерживать отдельное хранилище для разных сортов
- Контролировать болезни еженедельно в течение первого месяца
- Проверки равномерности температуры один раз в два дня
- Калибровка датчиков ежеквартально

## Длительность хранения и управление качеством

| Длительность хранения | Ключевые управленческие операции |
|-----------------|---------------------------|
| 0-14 дней (Подготовка) | Поддерживать 15-20°C, ОВ 95-99%, контролировать заживление ран |
| 14-30 дней (Охлаждение) | Постепенное охлаждение 0,5°C/день, контролировать конденсацию |
| 30-90 дней (Раннее хранилище) | Стабилизировать при целевой температуре, инициировать контроль прорастания |
| 90-180 дней (Среднее хранилище) | Контролировать накопление сахара, корректировать вентиляцию |
| 180-270 дней (Позднее хранилище) | Увеличить частоту мониторинга, подготовиться к сбыту |

Проектирование хранилища картофеля требует интеграции холодильной мощности, системы распределения воздуха, контроля влажности и систем мониторинга для поддержания качества продукции на протяжении всего сезона хранения при управлении тепловыделением дыхания и предотвращении физиологических расстройств.
