---
title: "Предварительное охлаждение овощей"
aliases: ["Предварительное охлаждение овощей"]
weight: 1
---

Предварительное охлаждение быстро удаляет полевое тепло из свежесобранных овощей для замедления дыхания, снижения потерь влаги и продления срока хранения. Метод охлаждения зависит от физических характеристик овоща, требований к упаковке и требуемой скорости охлаждения. Каждый метод удаляет тепло через различные механизмы со специфическими профилями времени охлаждения.

## Физическая основа предварительного охлаждения

Скорость удаления тепла зависит от:
- Разности температур между продуктом и охлаждающей средой (ΔT)
- Площади поверхности, доступной для теплообмена
- Коэффициента теплопередачи метода охлаждения
- Тепловых свойств овоща (удельная теплоёмкость, теплопроводность)
- Геометрии продукта и конфигурации упаковки

Скорость охлаждения следует экспоненциальному затуханию:

T(t) = T_охлаждение + (T_начальная - T_охлаждение) × e^(-t/τ)

Где τ — постоянная времени, определяемая массой продукта, удельной теплоёмкостью и коэффициентом теплопередачи.

## Системы гидроохлаждения

Гидроохлаждение использует охлажденную воду (0,5–1°C) для быстрого удаления тепла путем прямого контакта. Вода имеет в 24 раза большую теплопроводность, чем воздух, что обеспечивает скорость охлаждения в 15–20 раз выше, чем при воздушном охлаждении.

**Компоненты системы:**
- Ледяной аккумулятор или механический холодильник, производящий воду 0–1°C
- Высокопроизводительные насосы (200–600 л/мин на тонну продукта)
- Распылительные коллекторы или танки погружения
- Системы фильтрации и санитизации воды
- Теплообменники для циркуляционного охлаждения

**Механизм охлаждения:**

Скорость удаления тепла следует закону Ньютона:

Q = h × A × (T_продукт - T_вода)

Где h = 1500–3000 Вт/м²·К для турбулентного потока воды (в сравнении с 10–50 Вт/м²·К для неподвижного воздуха).

**Параметры эксплуатации:**

| Параметр | Значение | Назначение |
|----------|----------|-----------|
| Температура воды | 0,5–1°C | Максимальное удаление тепла без замерзания |
| Скорость воды | 0,3–0,5 м/с | Турбулентный поток, высокое значение h |
| Время контакта | 10–30 мин | Зависит от размера продукта и начальной температуры |
| Уровень хлора | 50–150 ppm | Санитизация, предотвращение перекрестного загрязнения |
| pH воды | 6,5–7,5 | Оптимальная эффективность хлора |

**Подходящие овощи:**
- Спаржа
- Кукуруза сахарная
- Сельдерей
- Морковь (без ботвы)
- Редис
- Зеленая фасоль

Не подходит для продуктов с воскообразной кутикулой (капуста) или склонных к повреждению водой.

## Принудительное воздушное охлаждение

Принудительное воздушное охлаждение пропускает охлажденный воздух через штабелированные контейнеры с продукцией, создавая разность давления, которая направляет воздушный поток непосредственно через продукт. Этот метод охлаждает в 6–8 раз быстрее, чем охлаждение в помещении.

**Проектирование системы:**

Воздух пропускается через вентилируемые контейнеры путем создания отрицательного давления с одной стороны штабеля. Скорость охлаждения зависит от расхода воздуха и температуры воздуха.

**Критические параметры проектирования:**

| Параметр | Значение | Влияние |
|----------|----------|--------|
| Температура воздуха | 0–2°C | Движущая разность температур |
| Расход воздуха | 1–3 л/с на кг продукта | Скорость удаления тепла |
| Разность давлений | 60–125 Па | Направляет воздух через контейнеры |
| Площадь вентиляции контейнера | 5–10% от площади фасада | Балансирует сопротивление воздушному потоку |
| Высота штабеля | Максимум 3–4 м | Ограничивает требования к давлению |

**Расчет времени охлаждения:**

Время охлаждения на 7/8 (до 1/8 начальной разности температур):

t_7/8 = (m × c_p × ln(8)) / (h × A)

Где:
- m = масса продукта (кг)
- c_p = удельная теплоёмкость (3,6–4,0 кДж/кг·К для большинства овощей)
- h = конвективный коэффициент (25–80 Вт/м²·К в зависимости от расхода воздуха)
- A = площадь поверхности (м²)

**Типичное время охлаждения (охлаждение на 7/8):**

| Продукт | Тип контейнера | Время охлаждения |
|---------|----------------|-----------------|
| Салат (24 кочана) | Коробка, 5% вентиляция | 2,5–3,5 часа |
| Брокколи | Восковая коробка | 3–4 часа |
| Цветная капуста | Упакованная, коробка | 4–5 часов |
| Перец | Коробка, хорошая вентиляция | 4–6 часов |
| Помидоры | Одиночный слой лотка | 3–4 часа |

## Вакуумное охлаждение

Вакуумное охлаждение удаляет тепло путем испарительного охлаждения при пониженном давлении. Снижение давления уменьшает точку кипения воды, вызывая испарение поверхностной влаги и поглощение скрытой теплоты парообразования (2450 кДж/кг при 0°C).

**Термодинамическая основа:**

При стандартном давлении вода кипит при 100°C. При 610 Па (4,58 mmHg) вода кипит при 0°C. Снижение давления с атмосферного до 610 Па вызывает быстрое испарение и охлаждение.

**Процесс вакуумного охлаждения:**

1. **Загрузка:** Продукт загружается в вакуумную камеру
2. **Эвакуация:** Давление снижается до 800–1000 Па (15–20 минут)
3. **Охлаждение:** Удержание при низком давлении (5–15 минут)
4. **Восстановление:** Возврат к атмосферному давлению
5. **Общий цикл:** 25–40 минут

**Соотношение давление-температура:**

| Давление (Па) | Давление (mmHg) | Точка кипения воды (°C) |
|---------------|-----------------|----------------------|
| 101 325 | 760 | 100 |
| 2 337 | 17,5 | 20 |
| 1 227 | 9,2 | 10 |
| 872 | 6,5 | 5 |
| 610 | 4,6 | 0 |

**Потери влаги:**

На каждые 5,5°C охлаждения требуется испарение примерно 1% массы продукта. Охлаждение с 30°C до 2°C удаляет 28°C, требуя 5% потери влаги.

Для минимизации потерь влаги:
- Предварительно увлажните продукт мелким туманом перед вакуумированием
- Используйте быструю эвакуацию (минимизируйте время выше 5°C)
- Нанесите финальное водяное опрыскивание в конце цикла

**Идеальные кандидаты:**
- Салат (все виды)
- Листовая зелень (шпинат, мангольд)
- Эндивий, эскарол
- Брюссельская капуста
- Грибы
- Цветная капуста

Лучше всего реагируют продукты с высоким соотношением площади поверхности к объему и с испаряющимися поверхностями.

## Охлаждение в помещении (эталонный метод)

Обычное охлаждение в холодильной камере без принудительного воздуха. Удаление тепла происходит через естественную конвекцию и излучение. Чрезвычайно медленно — обычно требует 50–100 часов для адекватного охлаждения.

**Коэффициент теплопередачи:**

h = 5–10 Вт/м²·К (только естественная конвекция)

Этот низкий коэффициент приводит к времени охлаждения в 10–15 раз дольше, чем при принудительном воздушном охлаждении. Охлаждение в помещении неэффективно для сохранения качества большинства овощей.

## Критерии выбора метода

| Метод охлаждения | Время охлаждения | Потеря воды продуктом | Капитальные затраты | Операционные затраты | Наилучшие применения |
|------------------|-----------------|----------------------|-------------------|-------------------|----------------------|
| Вакуумное | 25–40 мин | 2–4% | Высокие | Умеренные | Листовые овощи, высокое соотношение площади |
| Гидроохлаждение | 15–45 мин | 0–0,5% | Умеренные | Низкие | Плотные овощи, устойчивые к воде |
| Принудительное воздушное | 2–6 часов | 0,5–2% | Низкие | Низкие | Большинство овощей, упакованные продукты |
| Охлаждение в помещении | 50–100 часов | 3–8% | Очень низкие | Очень низкие | Не рекомендуется для сохранения качества |

## Расчеты теплоснабжения

Общая требуемая холодопроизводительность:

Q_总 = Q_продукт + Q_дыхание + Q_контейнер + Q_инфильтрация + Q_оборудование

**Удаление тепла продукта:**

Q_продукт = m × c_p × ΔT / t_охлаждение

**Тепло дыхания:**

Овощи продолжают дышать во время охлаждения. Генерация тепла следует соотношению Q₁₀ = 2–3 (удваивается каждые 10°C увеличения).

**Пример расчета:**

Охладить 10 000 кг салата с 25°C до 2°C за 3 часа, используя принудительное воздушное охлаждение:

Q_продукт = 10 000 кг × 4,0 кДж/кг·К × (25–2)K / (3 × 3600 с) = 85 кВт

Добавить 15% на тепло дыхания: 85 × 1,15 = 98 кВт

Добавить 10% на тепловую массу контейнера: 98 × 1,10 = 108 кВт

Общая требуемая холодопроизводительность: 108 кВт (31 т холода)

## Интеграция системы

Системы предварительного охлаждения интегрируются с:
- Холодильными камерами для хранения после охлаждения
- Линиями упаковки для немедленной загрузки контейнеров
- Системами очистки воды для санитизации при гидроохлаждении
- Холодильными установками, предоставляющими охлажденную воду или воздух
- Оборудованием для механизированной обработки для быстрого перемещения продукта

Правильная интеграция минимизирует время между сбором урожая и началом охлаждения, максимизируя сохранение качества.
