---
title: "Охлаждение нагнетаемым воздухом"
aliases: ["Охлаждение нагнетаемым воздухом"]
description: "Техническое описание систем охлаждения нагнетаемым воздухом для предварительного охлаждения овощей, включая проектирование туннельного охладителя, требования к перепаду давления, схемы вентиляции упаковки, расчеты времени охлаждения на семь восьмых, и определение размеров холодильной производительности для оптимального сохранения качества овощей."
weight: 3
---

Охлаждение нагнетаемым воздухом ускоряет удаление тепла из упакованных овощей путем вытягивания холодного воздуха через вентилируемые контейнеры с использованием перепадов давления. Этот метод достигает скорости охлаждения в 5–10 раз быстрее, чем охлаждение в помещении, при этом сохраняя качество продукции за счет контролируемых схем воздушного потока.

## Принцип работы

Охлаждение нагнетаемым воздухом устанавливает перепад давления на контейнерах с продукцией, пропуская холодный воздух через вентиляционные отверстия упаковки и непосредственно над поверхностью продукции. Система создает зону низкого давления на одной стороне сложенных поддонов с помощью вытяжных вентиляторов, в то время как холодная комната поддерживает более высокое давление, вытягивая воздух через контейнеры по пути наименьшего сопротивления.

Скорость охлаждения зависит от:
- Скорости воздуха через упаковку (30–75 м/мин оптимально)
- Перепада температуры между воздухом и продукцией
- Площади вентиляционных отверстий упаковки и их выравнивания
- Характеристик продукции (площадь поверхности, тепловая диффузивность)
- Конфигурации укладки и предотвращения обхода воздухом

## Проектирование туннельного охладителя

### Постоянная конфигурация туннеля

Стационарные туннельные охладители состоят из:

**Конструктивные компоненты:**
- Теплоизолированные стены, образующие закрытую охлаждающую камеру
- Двери с контролем давления (обычно 2,4–3,6 м в ширину)
- Область подготовки продукции с направляющими для позиционирования поддонов
- Выпускной плену с несколькими станциями вентиляторов
- Путь возврата воздуха к холодильным катушкам

**Требования к размерам:**
| Параметр | Спецификация | Примечания |
|-----------|---------------|-----------|
| Ширина туннеля | 2,4–3,0 м | Вмещает два поддона 1,2 м |
| Высота туннеля | 3,0–3,6 м | Зазор под стопку семи поддонов |
| Длина туннеля | 6,0–18 м | В зависимости от производительности |
| Ширина плену | 1,2–1,8 м | Поддерживает равномерное отсасывание |
| Зазор двери | 2,7 м минимум | Доступ для вилочного погрузчика |

**Управление воздушным потоком:**
- Перфорированная ложная стена, разделяющая продукцию и плену
- Регулируемые перегородки для балансировки давления по длине туннеля
- Воздушные завесы у дверных проемов для минимизации инфильтрации
- Предохранительные вентиляционные отверстия, предотвращающие чрезмерный перепад

### Портативные охлаждающие установки

Портативные охладители нагнетаемого воздуха обеспечивают гибкость для:
- Сезонных операций
- Различных конфигураций охлаждающих помещений
- Меньших объемов производства
- Модернизации существующих систем

**Конструктивные особенности:**
- Подвижная рама с вытяжными вентиляторами (142–425 м³/ч)
- Гибкие воздуховодные соединения к лицевой части поддона
- Регулируемое управление скоростью вентилятора
- Контроль температуры и давления
- Полиэтиленовые или брезентовые чехлы

## Требования к перепаду воздушного давления

Оптимальный перепад давления на нагрузках продукции обеспечивает равномерный воздушный поток без повреждения упаковки.

### Спецификации давления

| Применение | Перепад давления | Скорость воздуха |
|-----------|-------------------|----------------|
| Листовые овощи | 12–24 Па | 30–45 м/мин |
| Корнеплоды | 24–36 Па | 45–60 м/мин |
| Плодовые овощи | 19–29 Па | 38–53 м/мин |
| Косточковые фрукты | 24–43 Па | 45–75 м/мин |

### Контроль давления

Критические точки измерения:
- **Сторона подачи:** Давление в холодной комнате (опорная точка)
- **Сторона выпуска:** Давление в плену (отрицательное относительно помещения)
- **Внутри упаковки:** Проверка давления в середине стопки

Чрезмерный перепад давления (>60 Па) вызывает:
- Деформацию или коллапс упаковки
- Повреждение продукции от сжатия контейнера
- Неравномерное распределение воздушного потока
- Повышенное энергопотребление вентилятора

## Рассмотрение вентиляции упаковки

Правильная конструкция контейнера и его выравнивание обеспечивают эффективное охлаждение нагнетаемым воздухом.

### Требования к площади вентиляционных отверстий

| Тип контейнера | Площадь вентиляции | Конфигурация вентиляции |
|----------------|-------------------|------------------------|
| Гофрированный картон | 5–8 % площади лица | Выровненные боковые отверстия |
| Пластиковый ящик | 15–25 % открытой площади | Непрерывные перфорации |
| Деревянный ящик | 10–15 % открытой площади | Зазор между планками |
| Контейнер сыпучих грузов | 8–12 % открытой площади | Перфорированные стены |

### Принципы выравнивания вентиляционных отверстий

**Горизонтальное выравнивание:**
- Вентиляционные отверстия упаковки должны выравниваться вертикально через стопку поддонов
- Неправильное выравнивание создает обход воздухом и неравномерное охлаждение
- Использование угловых вырезов или непрерывных перфораций
- Схемы поддонов поддерживают непрерывность вентиляционного канала

**Конфигурация укладки:**
- Колонная укладка предпочтительнее переплетенной схемы
- Воздушные каналы формируют непрерывные пути через нагрузку
- Верхний слой требует той же схемы вентиляции, что и нижние слои
- Зазор между поддоном и стеной туннеля <5 см

### Предотвращение обхода воздухом

**Методы герметизации:**
- Полиэтиленовая пленка, покрывающая боковые и верхние части поддона
- Герметизация зазоров между поддоном и лицевой частью туннеля лентой
- Поролоновые прокладки, заполняющие неправильные отверстия
- Перегородки возвратного воздуха, направляющие поток через катушки

Утечка воздуха, обходящая продукцию, снижает эффективность охлаждения на 30–60 %.

## Время охлаждения на семь восьмых

Время охлаждения на семь восьмых представляет период, необходимый для удаления 87,5 % полевого тепла, достигая температуры, равной 1/8 начального перепада температуры выше целевой температуры.

### Метод расчета

Для продукции, охлаждаемой от начальной температуры T₁ до конечной температуры T₂ с использованием воздуха при температуре Tₐ:

**Время охлаждения на семь восьмых наступает, когда:**

T(7/8) = Tₐ + (T₁ - Tₐ)/8

**Пример:**
- Начальная температура продукции: 26,7 °C
- Целевая температура хранения: 1,7 °C
- Температура охлаждающего воздуха: 1,1 °C
- Перепад температуры: 26,7 – 1,1 = 25,6 °C
- Точка завершения охлаждения на семь восьмых: 1,1 + 25,6/8 = 4,3 °C

### Факторы времени охлаждения

| Товар | Тип упаковки | Время охлаждения 7/8 | Скорость воздушного потока |
|-------|--------------|---------------------|---------------------------|
| Салат | Картонная коробка | 1,5–2,5 часа | 0,68–0,91 м³/ч·кг |
| Брокколи | Картонная коробка | 2,0–3,0 часа | 0,45–0,68 м³/ч·кг |
| Морковь | Картонная коробка | 3,0–4,5 часа | 0,36–0,54 м³/ч·кг |
| Сельдерей | Картонная коробка | 2,5–3,5 часа | 0,54–0,82 м³/ч·кг |
| Помидоры | Картонная коробка | 2,0–3,0 часа | 0,45–0,68 м³/ч·кг |
| Перцы | Картонная коробка | 2,5–3,5 часа | 0,45–0,64 м³/ч·кг |

### Контроль температуры

**Размещение датчиков:**
- Центр самой теплой упаковки (геометрический центр поддона)
- Несколько поддонов требуют нескольких точек контроля
- Беспроводные датчики минимизируют утечку воздуха через отверстия зонда
- Непрерывное логирование отслеживает кривую охлаждения

## Определение размеров холодильной производительности

Точный расчет производительности обеспечивает адекватное удаление тепла без чрезмерных инвестиций в оборудование.

### Компоненты тепловой нагрузки

**Тепловая нагрузка продукции (Qₚ):**

Qₚ = m × cₚ × ΔT / t

Где:
- m = масса продукции (кг)
- cₚ = удельная теплоемкость (кДж/кг·°C, обычно 3,6–4,0 для овощей)
- ΔT = снижение температуры (°C)
- t = время охлаждения (часы)

**Тепловая нагрузка дыхания (Qᵣ):**

Овощи выделяют метаболическое тепло во время охлаждения. Учитывайте среднюю скорость дыхания за период охлаждения.

**Тепловая нагрузка контейнера (Qc):**

Материалы упаковки поглощают явное тепло:

Qc = mₚₐₖ × cₚₐₖ × ΔT / t

Типовые значения:
- Гофрированный картон: cₚₐₖ = 1,38 кДж/кг·°C
- Пластиковый ящик: cₚₐₖ = 1,46 кДж/кг·°C

**Тепловая нагрузка инфильтрации (Qᵢ):**

Учитывайте теплый воздух, поступающий при открытии дверей и утечке.

**Тепловая нагрузка вентилятора (Qf):**

Энергия вентилятора преобразуется в тепло внутри охлаждаемого пространства:

Qf = (Мощность вентилятора в кВт × 3600 кДж/кВт·ч) / время в часах

### Общее требование к производительности

**Пиковая холодильная нагрузка:**

Qₜₒₜₐₗ = Qₚ + Qᵣ + Qc + Qᵢ + Qf

**Коэффициент безопасности:** Применяйте дополнительную производительность 15–25 % для:
- Температур полевых более высоких, чем ожидаемые
- Требований более быстрого цикла охлаждения
- Деградации оборудования с течением времени
- Будущего расширения производительности

### Спецификации производительности системы

| Производительность системы | Размер туннеля | Пропускная способность продукции | Типичное применение |
|---------------------------|--------------|--------------------------------|-------------------|
| 18–27 кВ | Один поддон | 9–14 т/цикл | Операции небольших ферм |
| 36–54 кВ | Ширина 2 поддона | 18–27 т/цикл | Упаковщики среднего размера |
| 71–107 кВ | Ширина 4 поддона | 36–54 т/цикл | Крупные коммерческие объекты |
| 142+ кВ | Несколько туннелей | 68+ т/цикл | Перерабатывающие предприятия |

## Выбор вентилятора и воздушный поток

### Спецификации вентилятора

**Осевые вентиляторы (наиболее распространены):**
- Диапазон м³/ч: 142–708 м³/ч на вентилятор
- Возможность статического давления: 12–36 Па
- Мощность двигателя: 0,75–7,5 кВ
- Конфигурации прямого привода или ременного привода

**Требования к производительности:**
- Контроль переменной скорости для различных товаров
- Лопасти с обратным изгибом для повышения эффективности
- Коррозионно-стойкая конструкция
- Звукоизоляция в жилых районах

### Расчет требуемого воздушного потока

**Требуемый воздушный поток (м³/ч):**

Воздушный поток = (Масса продукции в кг × Удельный расход) × Коэффициент упаковки

Коэффициент упаковки учитывает блокировку вентиляции:
- Хорошо спроектированные упаковки: 1,0–1,2
- Маргинальная вентиляция: 1,3–1,5
- Плохая вентиляция: 1,6–2,0

## Рабочие соображения

### Процедуры загрузки

**Оптимальная практика:**
1. Предварительное охлаждение туннеля до целевой температуры воздуха
2. Проверка выравнивания вентиляционных отверстий поддона перед загрузкой
3. Герметизация путей обхода воздуха пленкой
4. Немедленный запуск вентиляторов после герметизации
5. Непрерывный контроль датчиков температуры

### Стратегии повышения энергоэффективности

- Соответствие скорости вентилятора сопротивлению продукции
- Минимизация длительности и частоты открытия дверей
- Поэтапная загрузка продукции для обеспечения непрерывной работы
- Использование ночного охлаждения при снижении температуры окружающей среды
- Реализация рекуперации тепла от конденсаторов

### Преимущества перед охлаждением в помещении

| Параметр | Нагнетаемый воздух | Охлаждение в помещении | Коэффициент улучшения |
|----------|-----------------|----------------------|---------------------|
| Время охлаждения | 2–4 часа | 24–48 часов | 6–12× быстрее |
| Сохранение качества | Отличное | Хорошее | Уменьшено увядание, гниль |
| Энергия на килограмм | 64–107 кДж/кг | 86–149 кДж/кг | Экономия 20–40 % |
| Использование пространства | Высокое | Среднее | Больше пропускной способности |

## Применение по конкретным товарам

### Овощи с высоким дыханием

Брокколи, спаржа и листовые овощи требуют:
- Быстрого начала охлаждения (<2 часов после сбора урожая)
- Низкие температуры воздуха (0–2,2 °C)
- Высокие скорости воздушного потока (0,68–0,91 м³/ч·кг)
- Поддержание влажности (85–95 % ОВ)

### Плотные корнеплоды

Морковь, свекла и картофель требуют:
- Более длительное время охлаждения (3–5 часов)
- Умеренный воздушный поток (0,36–0,54 м³/ч·кг)
- Осторожное обращение для предотвращения синяков
- Период отверждения для некоторых сортов перед охлаждением

### Чувствительные плодовые овощи

Помидоры, перцы и огурцы требуют:
- Контроля температуры, предотвращающего травму от охлаждения
- Мягкого воздушного потока, избегающего повреждения поверхности
- Поддержания влажности, предотвращающей сморщивание
- Постепенного снижения температуры для тропических сортов

Охлаждение нагнетаемым воздухом представляет оптимальный баланс скорости охлаждения, стоимости оборудования и операционной гибкости для большинства приложений предварительного охлаждения овощей в коммерческом сельском хозяйстве.
