---
title: "Ледяное охлаждение"
aliases: ["Ледяное охлаждение"]
description: "Методы прямого контактного ледяного охлаждения для быстрого предварительного охлаждения овощей, включая верхнее ледяное покрытие, жидкий лед и системы ледяной суспензии с расчетами теплопередачи и спецификациями оборудования"
weight: 5
---

## Обзор

Ледяное охлаждение представляет наиболее прямой способ контактного охлаждения для предварительного охлаждения овощей, использующий скрытую теплоту плавления льда (334 кДж/кг) в дополнение к чувствительному охлаждению холодной талой водой. Этот метод обеспечивает высокие скорости удаления тепла благодаря интимному контакту между льдом и продуктом, поддерживая высокую влажность (близко 100% относительной влажности) на протяжении всего процесса охлаждения. Ледяное охлаждение особенно эффективно для листовых овощей, брокколи и продуктов, транспортируемых в открытых контейнерах, где предотвращение потери влаги критично.

Термодинамическое преимущество ледяного охлаждения проистекает из процесса фазового перехода, при котором лед поглощает значительную энергию во время плавления при постоянной температуре (0°C), обеспечивая согласованную производительность охлаждения независимо от условий окружающей среды во время транспортировки.

## Методы ледяного охлаждения

### Верхнее ледяное покрытие

Верхнее ледяное покрытие предусматривает размещение измельченного или хлопьевидного льда непосредственно на упакованные овощи в грузовые контейнеры. Лед распределяется равномерно по поверхности продукта, позволяя талой воде стекать вниз через контейнер, поглощая тепло.

**Механизм охлаждения:**
- Начальное охлаждение от прямого контакта льда с верхними слоями продукта
- Непрерывное охлаждение по мере стекания холодной талой воды (0-2°C) через массу продукта
- Испарительное охлаждение из среды с высокой влажностью
- Продолжительное охлаждение во время транспортировки (24-72 часа)

**Требования к распределению льда:**

| Тип контейнера | Соотношение массы льда | Схема распределения | Глубина охлаждения |
|----------------|----------------------|---------------------|-------------------|
| Вощеный картонный ящик | 0,3-0,5 кг льда/кг продукта | Равномерный верхний слой 5-8 см | 15-25 см эффективная глубина |
| Пластиковый контейнер (вентилируемый) | 0,4-0,6 кг льда/кг продукта | Верхний и промежуточные слои | Полная глубина контейнера |
| Деревянный ящик | 0,5-0,7 кг льда/кг продукта | Верхний слой с боковыми вентиляционными отверстиями | Переменная глубина проникновения |
| Объемный контейнер | 0,6-0,8 кг льда/кг продукта | Несколько слоев с интервалом 30 см | >60 см глубина |

**Характеристики эксплуатации:**
- Скорость нанесения льда: 200-400 кг/час на станцию нанесения
- Размер частиц льда: 1-3 см измельченный лед или хлопья
- Коэффициент заполнения контейнера: 0,85-0,90 для допуска объема льда без переполнения
- Требование дренажа: 5-10 л/мин на линию упаковки

### Жидкий лед (ледяная суспензия)

Жидкий лед состоит из мелких кристаллов льда (диаметр 0,1-1,0 мм), взвешенных в охлажденной воде при концентрациях 20-50% льда по массе. Эта перекачиваемая смесь обеспечивает быстрое охлаждение за счет полного поверхностного контакта с овощами неправильной формы.

**Физические свойства:**

| Концентрация льда | Плотность (кг/м³) | Вязкость (мПа·с) | Теплоемкость (кДж/кг·K) | Доступная скрытая теплота (кДж/кг) |
|-------------------|-----------------|-----------------|------------------------|----------------------------------|
| 20% лед | 970 | 3-5 | 3,5 | 67 |
| 30% лед | 950 | 5-8 | 3,2 | 100 |
| 40% лед | 930 | 8-15 | 2,9 | 134 |
| 50% лед | 910 | 15-30 | 2,6 | 167 |

**Методы применения:**
1. **Погружение в ванны:** Овощи погружены в жидкий лед на 2-10 минут
2. **Распыление:** Жидкий лед распыляется на движущиеся конвейерные ленты
3. **Охлаждение с перемешиванием:** Продукт перемешивается в ванне с жидким льдом
4. **Системы с рециркуляцией:** Непрерывный поток жидкого льда через упакованные контейнеры

**Производительность теплопередачи:**

Коэффициент конвективной теплопередачи при контакте с жидким льдом составляет 200-600 Вт/м²·K, в сравнении с 50-150 Вт/м²·K для принудительного воздушного охлаждения.

Расчет времени охлаждения:

```
t = (ρ × V × c_p × ln[(T_i - T_f)/(T_p - T_f)]) / (h × A)

Где:
t = время охлаждения (с)
ρ = плотность продукта (кг/м³)
V = объем продукта (м³)
c_p = удельная теплоемкость продукта (кДж/кг·K)
T_i = начальная температура продукта (°C)
T_f = конечная температура продукта (°C)
T_p = температура жидкого льда (°C, обычно 0°C)
h = коэффициент теплопередачи (Вт/м²·K)
A = площадь поверхности продукта (м²)
```

**Компоненты системы:**
- Генератор льда: Скребковый теплообменник или производитель хлопьевидного льда
- Резервуар суспензии: 500-5000 л с перемешиванием
- Циркуляционный насос: 50-200 л/мин, 2-5 бар давление
- Управление концентрацией льда: Автоматическое добавление льда на основе датчиков температуры
- Фильтрация: 1-5 мм сетка для удаления мусора продукта

### Системы ледяной суспензии

Ледяная суспензия (также называемая текучим льдом или FluidiceTM) представляет передовую технологию ледяного охлаждения, производящую микроскопические кристаллы льда (0,01-0,3 мм) в высокотекучей смеси с содержанием льда 30-60%. В отличие от жидкого льда, ледяная суспензия остается перекачиваемой при более высоких концентрациях льда благодаря меньшему размеру кристаллов.

**Технологии генерации:**

1. **Вакуумный метод:** Замерзание воды при пониженном давлении (610 Па при 0°C)
   - Скорость производства льда: 500-2000 кг/час
   - Потребление электроэнергии: 85-95 кВт на тонну льда
   - Размер кристаллов: 0,1-0,5 мм

2. **Метод скребка по поверхности:** Механическое соскабливание льда со стенок охлажденного цилиндра
   - Скорость производства льда: 200-1500 кг/час
   - Потребление электроэнергии: 90-110 кВт на тонну льда
   - Размер кристаллов: 0,05-0,3 мм

3. **Метод прямого контакта:** Инжекция хладагента в воду
   - Скорость производства льда: 1000-5000 кг/час
   - Потребление электроэнергии: 75-90 кВт на тонну льда
   - Размер кристаллов: 0,01-0,1 мм (мельчайшие кристаллы)

**Преимущества над обычным льдом:**
- Более высокие скорости теплопередачи: Охлаждение на 30-50% быстрее
- Лучшее покрытие продукта: Проникает в щели и соцветия
- Снижение механических повреждений: Мягкие сферические кристаллы
- Перекачиваемость: Течет через стандартные трубопроводы (50-150 мм диаметр)
- Стабильность при хранении: Остается текучей 24-48 часов с минимальным перемешиванием

## Принципы теплопередачи

### Кондуктивная теплопередача

Прямой контакт лед-продукт обеспечивает кондуктивную теплопередачу:

```
q = k × A × (T_product - T_ice) / δ

Где:
q = скорость теплопередачи (Вт)
k = теплопроводность на границе раздела (Вт/м·K)
   Граница лед-вода: 0,5-0,8 Вт/м·K
   Граница лед-овощ: 0,3-0,6 Вт/м·K
A = площадь контакта (м²)
T_product = температура поверхности продукта (°C)
T_ice = температура льда (0°C)
δ = толщина термического пограничного слоя (м, обычно 0,5-2 мм)
```

### Конвективное охлаждение от талой воды

По мере плавления льда холодная вода (0-1°C) стекает по поверхности продукта:

```
q = h_c × A × (T_surface - T_water)

Где:
h_c = коэффициент конвективной теплопередачи (Вт/м²·K)
      Ламинарный поток (капание талой воды): 50-150 Вт/м²·K
      Турбулентный поток (распыленный жидкий лед): 200-600 Вт/м²·K
      Принудительная циркуляция: 400-1000 Вт/м²·K
```

### Вклад скрытой теплоты

Плавление льда поглощает значительное количество энергии:

```
Q_latent = m_ice × h_fg

Где:
Q_latent = полная охлаждающая способность от плавления льда (кДж)
m_ice = масса льда (кг)
h_fg = скрытая теплота плавления = 334 кДж/кг
```

### Комбинированное уравнение охлаждения

Полное удаление тепла из овощей:

```
Q_total = m_product × c_p × (T_initial - T_final) = m_ice × [h_fg + c_p,water × (T_ambient - 0)]

Где:
Q_total = полное тепло, которое необходимо удалить (кДж)
m_product = масса овощей (кг)
c_p = удельная теплоемкость овощей (кДж/кг·K), обычно 3,6-4,0 кДж/кг·K
T_initial = температура урожая (°C), обычно 25-35°C
T_final = целевая температура хранения (°C), обычно 0-4°C
m_ice = требуемая масса льда (кг)
c_p,water = удельная теплоемкость воды = 4,18 кДж/кг·K
T_ambient = температура окружающей среды во время транспортировки (°C)
```

### Пример расчета требуемого количества льда

Рассчитайте необходимое количество льда для охлаждения 1000 кг брокколи с 28°C до 2°C при температуре окружающей среды 10°C во время 24-часовой транспортировки:

**Требование к охлаждению продукта:**
```
Q_product = 1000 кг × 3,9 кДж/кг·K × (28 - 2)°C = 101 400 кДж
```

**Охлаждение, доступное от 1 кг льда:**
```
Q_ice = 1 кг × [334 кДж/кг + 4,18 кДж/кг·K × (10 - 0)°C] = 334 + 41,8 = 375,8 кДж/кг
```

**Требуемая масса льда:**
```
m_ice = 101 400 кДж / 375,8 кДж/кг = 270 кг
```

**Соотношение лед-продукт:**
```
Соотношение = 270 кг / 1000 кг = 0,27 кг льда на кг продукта
```

Добавьте коэффициент безопасности 20-30% для теплопоступления в контейнер и неэффективности:
```
m_ice,actual = 270 × 1,25 = 338 кг (0,34 кг льда/кг продукта)
```

## Требования к производству льда

### Производственная емкость льда

**Расчет размера:**

```
Производственная емкость льда (кг/час) = (Пиковая скорость урожая × Соотношение льда × Коэффициент безопасности) / Рабочие часы

Для скорости урожая 10 000 кг/час с соотношением льда 0,4 кг/кг продукта:
Производственная емкость = (10 000 × 0,4 × 1,2) / 1,0 = 4 800 кг/час
```

### Типы генераторов льда для предварительного охлаждения овощей

| Тип льда | Скорость производства | Температура льда | Размер кристаллов | Оптимальное применение | Электроэнергия (кВт/т льда) |
|----------|---------------------|-----------------|------------------|---------------------|--------------------------|
| Хлопьевидный лед | 500-10 000 кг/ч | -5 до 0°C | 2-5 мм тонкие хлопья | Верхнее покрытие, универсальное | 90-110 |
| Измельченный лед | 1 000-5 000 кг/ч | -2 до 0°C | 10-30 мм куски | Ледяное покрытие контейнеров | 95-115 |
| Трубчатый лед (измельченный) | 500-3 000 кг/ч | -3 до -1°C | 15-40 мм куски | Тяжелое ледяное покрытие | 100-120 |
| Жидкий лед | 200-2 000 кг/ч | 0°C | 0,1-1 мм взвешенный | Погружение, распыляющее охлаждение | 85-100 |
| Ледяная суспензия | 500-5 000 кг/ч | 0 до -0,5°C | 0,01-0,3 мм текучий | Быстрое охлаждение, перекачивание | 75-95 |

### Расчет холодопроизводительности

Требуемая полная холодопроизводительность:

```
Q_refrigeration = Q_ice + Q_water + Q_ambient + Q_equipment

Q_ice = m_ice × h_fg / t_production
Q_water = m_ice × c_p,water × (T_water,in - 0°C) / t_production
Q_ambient = U × A_tank × (T_ambient - T_ice)
Q_equipment = Тепло двигателя + Потери на трение (обычно 5-10% от полной нагрузки)

Где:
t_production = время производства льда (часы)
U = общий коэффициент теплопередачи резервуара льда (Вт/м²·K)
A_tank = площадь поверхности резервуара (м²)
```

**Пример:** Производство льда 2000 кг/час из воды 15°C:

```
Q_ice = (2000 кг/ч × 334 кДж/кг) / 3600 с/ч = 186 кВт
Q_water = (2000 кг/ч × 4,18 кДж/кг·K × 15°C) / 3600 с/ч = 35 кВт
Q_ambient = 0,3 Вт/м²·K × 50 м² × 20°C = 0,3 кВт
Q_equipment = (186 + 35) × 0,08 = 18 кВт

Q_total = 186 + 35 + 0,3 + 18 = 239 кВт (68 т охлаждения)
```

Мощность компрессора (при условии COP = 3,0):
```
Мощность = 239 кВт / 3,0 = 80 кВт
```

## Требования к качеству воды

### Химические параметры

| Параметр | Спецификация | Причина | Частота тестирования |
|----------|-------------|---------|---------------------|
| Растворенные твердые вещества (TDS) | <500 мг/л | Предотвращает образование накипи в генераторе льда | Еженедельно |
| Жесткость (CaCO₃) | <100 мг/л | Снижает отложение минералов | Еженедельно |
| pH | 6,5-8,5 | Предотвращает коррозию и образование накипи | Ежедневно |
| Хлориды | <250 мг/л | Предотвращает коррозию нержавеющей стали | Ежемесячно |
| Железо | <0,3 мг/л | Предотвращает обесцвечивание | Ежемесячно |
| Марганец | <0,05 мг/л | Предотвращает окрашивание | Ежемесячно |
| Кремнезем (SiO₂) | <50 мг/л | Предотвращает образование твердой накипи | Ежемесячно |

### Микробиологическое качество

**Стандарты безопасности пищевых продуктов:**
- Общие колиформы: <1 КОЕ/100 мл
- E. coli: Не обнаружены в 100 мл
- Общее количество микробов: <500 КОЕ/мл
- Listeria monocytogenes: Не обнаружены в 100 мл
- Salmonella: Не обнаружены в 100 мл

**Методы обработки:**
1. **Фильтрация:** 1-5 мкм картриджные фильтры или песчаная фильтрация
2. **УФ-дезинфекция:** 30-40 мДж/см² дозировка в конце сезона
3. **Хлорирование:** 0,5-1,0 мг/л остаточного свободного хлора
4. **Озонирование:** 0,1-0,5 мг/л озона для непрерывной дезинфекции

### Системы переработки воды

Возврат талой воды снижает потребление пресной воды:

**Компоненты системы:**
1. Сборный приемник: 1000-5000 л
2. Грубая фильтрация: 5-10 мм сетка для удаления растительного мусора
3. Тонкая фильтрация: 1-5 мкм картридж или мультимедийные фильтры
4. Дезинфекция: УФ или озонирование
5. Охлажденное хранилище: 2-4°C резервуар перед генератором льда

**Эффективность возврата:**
- Типичный возврат: 70-85% талой воды
- Экономия воды: 0,3-0,5 л на кг охлажденного продукта
- Период окупаемости: 2-4 года для крупных операций (>5000 кг/час)

## Спецификации оборудования

### Системы верхнего ледяного покрытия

**Автоматические ледяные машины:**

| Спецификация | Малый масштаб | Средний масштаб | Крупный масштаб |
|-------------|--------------|-----------------|-----------------|
| Скорость нанесения льда | 100-500 кг/ч | 500-2 000 кг/ч | 2 000-8 000 кг/ч |
| Производительность контейнеров | 10-30 ящиков/мин | 30-80 ящиков/мин | 80-200 ящиков/мин |
| Производственная емкость льда | 500-1 500 кг | 1 500-5 000 кг | 5 000-20 000 кг |
| Требование электроэнергии | 5-15 кВт | 15-40 кВт | 40-120 кВт |
| Площадь пола | 3-6 м² | 6-15 м² | 15-40 м² |
| Система управления | Ручной/таймер | ПЛК с интерфейсом | Полностью автоматизированная с видением |

**Основные особенности:**
- Переменная скорость конвейера: 5-30 м/мин регулируемая
- Регулируемые ледяные ворота: Управление объемом льда на контейнер
- Дозирование по массе: Точность ±5%
- Датчики уровня льда: Управление автоматическим пополнением
- Фотоэлектрические датчики: Обнаружение и позиционирование контейнера

### Системы жидкого льда

**Конфигурация ванны для погружения:**

```
Расчет объема ванны:
V_tank = (m_product / ρ_product) × (1 / fill_factor) + V_liquid_ice

Где:
V_tank = объем ванны (м³)
m_product = масса партии (кг)
ρ_product = плотность продукта в воде (кг/м³), обычно 900-1050 кг/м³
fill_factor = 0,6-0,8 (позволяет движение продукта)
V_liquid_ice = объем жидкого льда (м³), обычно 1,5-2,5 × объем продукта
```

**Пример определения размера ванны:**

Для партии 500 кг брокколи (ρ = 950 кг/м³):
```
V_product = 500 кг / 950 кг/м³ = 0,53 м³
V_tank = 0,53 м³ / 0,7 + (0,53 × 2,0) = 0,76 + 1,06 = 1,82 м³

Используйте ванну 2,0 м³ (размеры: 1,2 м × 1,2 м × 1,4 м глубины)
```

**Система циркуляции:**
- Расход насоса: 3-6 объемов ванны в час
- Напор насоса: 1-3 м (10-30 кПа)
- Скорость в трубопроводе: 1,0-2,5 м/с
- Конфигурация сопел: Несколько нижних впускных сопел для потока вверх

### Системы распыления ледяной суспензии

**Линия охлаждения конвейера:**

| Компонент | Спецификация | Функция |
|-----------|-------------|---------|
| Ленточный конвейер | 0,6-1,2 м ширины × 3-10 м длины | Транспортировка продукта на 5-15 м/мин |
| Распылительный коллектор | 6-12 сопел на метр ширины | Равномерное распределение ледяной суспензии |
| Насос ледяной суспензии | 50-200 л/мин при 2-4 бар | Подача ледяной суспензии |
| Поддон сбора | Полная длина конвейера, 150 мм глубины | Сбор талой воды и суспензии |
| Резервуар возврата | 500-2000 л с перемешиванием | Хранилище и смешивание ледяной суспензии |

**Выбор сопла:**
- Тип сопла: Полный конус или веерный распыл
- Расход: 5-15 л/мин на одно сопло
- Угол распыла: 60-90 градусов
- Материал: Нержавеющая сталь 316L для защиты от коррозии
- Расстояние между центрами: 150-250 мм для равномерного покрытия

## Применение для различных типов овощей

### Листовые овощи

**Оптимальны для ледяного охлаждения благодаря:**
- Высокому отношению площади поверхности к объему
- Высокой скорости дыхания, требующей быстрого охлаждения
- Устойчивости к прямому контакту со льдом
- Чувствительности к потере влаги (требуется 99-100% относительная влажность)

| Овощ | Метод льда | Соотношение льда | Время охлаждения | Целевая температура | Удлинение срока хранения |
|-----|----------|-----------------|-----------------|-------------------|----------------------|
| Салат (кочанный) | Верхнее покрытие | 0,3-0,4 | 1-2 часа | 0-1°C | 2-3 недели |
| Салат (листовой) | Погружение в жидкий лед | 0,4-0,5 | 15-30 мин | 0-1°C | 10-14 дней |
| Шпинат | Верхнее покрытие или жидкий лед | 0,4-0,6 | 20-40 мин | 0-1°C | 10-14 дней |
| Капуста кудрявая | Верхнее покрытие | 0,3-0,5 | 30-60 мин | 0-2°C | 14-21 дней |
| Капуста | Верхнее покрытие (транспортировка) | 0,2-0,3 | 2-4 часа | 0-1°C | 3-6 месяцев |
| Листовая свекла | Жидкий лед | 0,4-0,5 | 20-30 мин | 0-1°C | 10-14 дней |

**Особые соображения:**
- Удалите избыток поверхностной влаги перед упаковкой, чтобы предотвратить прилипание льда
- Используйте перфорированные вкладыши для дренажа талой воды
- Избегайте тяжелых ледяных нагрузок, раздавливающих нежные листья (максимум 5 см глубины льда)

### Крестоцветные овощи

**Брокколи (основное применение):**

Брокколи представляет идеального кандидата для ледяного охлаждения:

- Сложная структура соцветий выигрывает от проникновения льда
- Высокая скорость дыхания (75-150 мг CO₂/кг·ч при 5°C)
- Быстрое пожелтение без надлежащего охлаждения (6-12 часов при 20°C)
- Окно охлаждения 4-6 часов после урожая для сохранения качества

**Протокол охлаждения льдом:**
1. Сбор урожая в ранние утренние часы (температура продукта <25°C)
2. Полевая упаковка в вощеные картонные ящики с слоем измельченного льда
3. Транспортировка на охладительное предприятие в течение 2 часов
4. Нанесение верхнего ледяного покрытия: 0,5-0,7 кг льда на кг брокколи
5. Целевая температура мякоти: 1-2°C в течение 1 часа
6. Переновое применение льда при необходимости во время транспортировки

**Другие крестоцветные овощи:**

| Овощ | Пригодность для льда | Соотношение льда | Примечания |
|-----|---------------------|-----------------|-----------|
| Цветная капуста | Отличная | 0,4-0,6 | Аналогично брокколи, выигрывает от проникновения льда в соцветия |
| Брюссельская капуста | Хорошая | 0,3-0,4 | Малый размер позволяет быстрое охлаждение |
| Пак-чой | Отличная | 0,4-0,5 | Листовая структура, высокое содержание влаги |

### Корнеплоды (ограниченное применение)

Корнеплоды обычно не подходят для ледяного охлаждения:

**Ограничения:**
- Низкое отношение площади поверхности к объему снижает скорость охлаждения
- Повреждение кожицы льдом способствует гниению
- Более низкие скорости дыхания допускают более медленные методы охлаждения
- Продолжительный срок хранения снижает срочность быстрого охлаждения

**Исключения:**
- Редис (в пучках): Верхнее ледяное покрытие приемлемо с соотношением льда 0,2-0,3 для защиты листьев
- Морковь (очищенная): Краткое погружение в жидкий лед (2-5 минут) для одновременной мойки и охлаждения

### Специальные применения

**Нарезанные овощи:**

Погружение в ледяную суспензию обеспечивает одновременную мойку и охлаждение:

- Время контакта: 1-3 минут
- Снижение температуры: 15-20°C за один проход
- Микробное снижение: 1-2 логарифмических единиц при комбинировании с хлорированной водой (50-100 мг/л)
- Применение: Нарезанный салат, шпинат, смеси для капусты

**Травы:**

Высокочувствительны к влаге и механическим повреждениям:

- Используйте распыление жидкого льда (не погружение) для предотвращения синяков
- Соотношение льда: 0,3-0,4 кг/кг
- Время охлаждения: 10-20 минут
- Упаковка сразу после испарения поверхностной влаги

## Расчеты скорости охлаждения

### Метод времени половинного охлаждения

Время половинного охлаждения (t₁/₂) представляет время, требуемое для уменьшения разности температур между продуктом и охлаждающей средой на 50%:

```
t₁/₂ = (ρ × V × c_p × ln(2)) / (h × A)

Для сферических продуктов:
t₁/₂ = (ρ × r × c_p × ln(2)) / (3 × h)

Где:
r = радиус продукта (м)
```

**Времена половинного охлаждения ледяного охлаждения:**

| Продукт | Размер | Воздушное охлаждение | Ледяное охлаждение | Снижение времени |
|--------|--------|-------------------|-----------------|-----------------|
| Головка брокколи | 12 см диаметр | 45-60 мин | 15-20 мин | 65-70% |
| Кочан салата | 15 см диаметр | 60-90 мин | 20-30 мин | 65-70% |
| Листья шпината | 0,3 мм толщина | 10-15 мин | 3-5 мин | 70-75% |
| Кочан капусты | 18 см диаметр | 120-180 мин | 40-60 мин | 65-70% |

### Модель прогнозирования температуры

Температура в момент времени t:

```
T(t) = T_ice + (T_initial - T_ice) × exp(-t / τ)

Где:
τ = тепловая постоянная времени = (ρ × V × c_p) / (h × A)

Для ледяного охлаждения с потоком талой воды:
h = 300-800 Вт/м²·K (значительно выше, чем воздушное охлаждение 10-50 Вт/м²·K)
```

**Пример:** Охлаждение брокколи с 28°C до 2°C льдом

```
Дано:
T_initial = 28°C
T_ice = 0°C
T_final = 2°C
h = 500 Вт/м²·K (распыляние жидкого льда)
ρ = 920 кг/м³
c_p = 3900 Дж/кг·K
V = 0,0008 м³ (головка 12 см диаметр)
A = 0,0113 м² (площадь поверхности)

τ = (920 × 0,0008 × 3900) / (500 × 0,0113) = 509 секунд = 8,5 минут

Решите для времени достижения 2°C:
2 = 0 + (28 - 0) × exp(-t / 509)
t = -509 × ln(2/28) = -509 × ln(0,071) = -509 × (-2,64) = 1344 секунды = 22,4 минуты
```

## Энергетическая эффективность

### Коэффициент производительности (COP)

Системы производства льда обычно работают при более низком COP, чем обычное охлаждение, из-за требования субнулевых температур испарителя:

```
COP = Q_cooling / W_input

Типичные значения:
Производитель хлопьевидного льда: COP = 2,5-3,2
Система жидкого льда: COP = 2,8-3,5
Система ледяной суспензии: COP = 3,0-3,8
Прямое расширение воздушного охлаждения: COP = 3,5-4,5
```

Однако ледяное охлаждение обеспечивает преимущества, которые компенсируют более низкий мгновенный COP:

1. **Возможность тепловой буферизации:** Производство льда в часы с низкой пиковой нагрузкой при более низких температурах окружающей среды
2. **Охлаждение при транспортировке:** Исключает необходимость в охлаждаемых грузовиках
3. **Смещение нагрузки:** Производство в часы низкой стоимости электроэнергии
4. **Управление влажностью:** Исключает необходимость в отдельной увлажнительной системе

### Сравнение потребления энергии

**Пример:** Охлаждение 10 000 кг брокколи с 28°C до 2°C

**Метод ледяного охлаждения:**
```
Требуемый лед: 10 000 кг × 0,5 = 5 000 кг льда
Холодопроизводительность: 5 000 кг × 334 кДж/кг = 1 670 000 кДж
Энергия компрессора (COP = 3,0): 1 670 000 / 3,0 = 557 000 кДж = 155 кВт·ч
Нанесение льда: 2 кВт·ч
Всего: 157 кВт·ч
```

**Метод принудительного воздушного охлаждения:**
```
Охлаждение продукта: 10 000 кг × 3,9 кДж/кг·K × 26°C = 1 014 000 кДж
Охлаждение контейнера: 500 кг × 1,5 кДж/кг·K × 26°C = 19 500 кДж
Тепло дыхания (2 часа): 10 000 кг × 0,08 кДж/кг·ч × 2 ч = 1 600 кДж
Полное охлаждение: 1 035 100 кДж
Энергия компрессора (COP = 3,5): 1 035 100 / 3,5 = 296 000 кДж = 82 кВт·ч
Энергия вентилятора: 15 кВт × 2 часа = 30 кВт·ч
Всего: 112 кВт·ч
```

**Охлаждаемый транспорт (24 часа):**
```
Дыхание продукта: 10 000 кг × 0,04 кДж/кг·ч × 24 ч = 9 600 кДж
Теплопоступление контейнера: 100 Вт/м² × 20 м² × 24 ч × 3,6 = 172 800 кДж
Полное охлаждение: 182 400 кДж
Холодопроизводительность грузовика (COP = 2,0): 182 400 / 2,0 = 91 200 кДж = 25 кВт·ч
```

**Сравнение полной энергии:**

- Ледяное охлаждение + неохлаждаемый транспорт: 157 кВт·ч
- Принудительное воздушное охлаждение + охлаждаемый транспорт: 112 + 25 = 137 кВт·ч

Ледяное охлаждение использует на 15% больше энергии, но исключает требование охлаждаемого транспорта, снижая капитальные затраты и обеспечивая операционную гибкость.

### Стратегии оптимизации

1. **Расписание производства льда:** Производство льда в ночные часы (более низкая температура окружающей среды, более низкие тарифы на электроэнергию)
2. **Хранилище льда:** Изолированные контейнеры хранят лед 24-48 часов с <10% потерей на испарение
3. **Возврат талой воды:** Переработка снижает нагрузку нагрева воды на 60-75%
4. **Варьируемое применение льда:** Регулировка соотношения льда на основе температуры продукта и условий окружающей среды
5. **Гибридные системы:** Комбинация ледяного охлаждения с принудительным воздухом для оптимальной эффективности

## Руководства ASHRAE

### Стандарты проектирования

**Справочник ASHRAE - Холодильное оборудование (Глава 28: Методы предварительного охлаждения)** содержит рекомендации для систем ледяного охлаждения:

**Скорости нанесения льда:**
- Листовые овощи: 0,25-0,50 кг льда на кг продукта
- Брокколи и цветная капуста: 0,40-0,70 кг льда на кг продукта
- Общие овощи: 0,20-0,40 кг льда на кг продукта

**Целевые времена охлаждения:**
- 7/8 охлаждение (87,5% снижение температуры): 15-45 минут
- Температура хранения достигнута: В течение 1 часа от нанесения льда
- Максимальный интервал от уборки до охлаждения: 2-4 часа в зависимости от культуры

### Проектирование холодильной системы

**Выбор температуры испарителя:**

Для производства льда температура испарителя должна быть значительно ниже 0°C:

| Тип льда | Температура испарителя | Температура выхлопа компрессора | Тип расширительного клапана |
|----------|----------------------|--------------------------------|---------------------------|
| Хлопьевидный лед | -15 до -10°C | 50-70°C | Термостатический (TXV) |
| Измельченный лед | -12 до -8°C | 45-65°C | Термостатический (TXV) |
| Жидкий лед | -8 до -5°C | 40-60°C | Электронный (EEV) |
| Ледяная суспензия | -5 до -2°C | 35-55°C | Электронный (EEV) |

**Выбор хладагента:**

На основе стандарта ASHRAE 34-2019 классификации безопасности и экологических соображений:

| Хладагент | Применение | GWP | ODP | Класс безопасности | Примечания |
|-----------|-----------|-----|-----|------------------|-----------|
| R-404A (снятие с производства) | Существующие системы | 3922 | 0 | A1 | Высокий GWP, заменяется |
| R-448A | Переоборудование | 1387 | 0 | A1 | Прямая замена R-404A |
| R-449A | Новые установки | 1397 | 0 | A1 | Оптимизирован для производства льда |
| R-744 (CO₂) | Трансркритические системы | 1 | 0 | A1 | Низкий GWP, высокое давление |
| Аммиак (R-717) | Промышленный масштаб | 0 | 0 | B2L | Эффективен, требует мер безопасности |

### Стандарты качества воды

ASHRAE согласуется с требованиями FDA Food Code:

- Лед должен быть изготовлен из питьевой воды, соответствующей EPA Национальным первичным стандартам питьевой воды
- Поверхности контакта льда: Пищевая нержавеющая сталь (304 или 316L)
- Регулярная санитизация: Еженедельная чистка утвержденными пищевыми санитайзерами
- Микробное тестирование: Ежемесячное тестирование в период урожая

### Требования безопасности

**Средства индивидуальной защиты (СИЗ):**
- Изолирующие перчатки для работы со льдом
- Противоскользящая обувь для мокрых поверхностей
- Защита глаз при работе с системами распыления льда

**Защита оборудования:**
- Аварийные остановки на всех конвейерах и оборудовании нанесения льда
- Защита вращающихся шнеков льда и конвейеров
- Процедуры блокировки/опечатывания для обслуживания

**Безопасность пищевых продуктов:**
- Интеграция плана HACCP в операции ледяного охлаждения
- Критическая контрольная точка: Температура льда и микробное качество
- Частота мониторинга: Непрерывный мониторинг температуры, ежедневное микробное тестирование в период пиковой нагрузки

---

**Источники:**
- Справочник ASHRAE - Холодильное оборудование, Глава 28: Методы предварительного охлаждения
- ASHRAE Standard 15-2019: Стандарт безопасности холодильных систем
- USDA Agricultural Handbook 66: Коммерческое хранение фруктов, овощей и растений флористов и питомников
- Brosnan, T., & Sun, D. W. (2001). Precooling techniques and applications for horticultural products. International Journal of Refrigeration, 24(2), 154-170.
