---
title: "Охлаждение в помещении"
aliases: ["Охлаждение в помещении"]
description: "Системы предварительного охлаждения овощей в помещении с использованием обычного холодильного оборудования, стратегии циркуляции воздуха, управление влажностью и схемы загрузки для медленного охлаждения устойчивых культур."
weight: 4
---

Охлаждение в помещении представляет собой простейший и самый медленный метод предварительного охлаждения овощей, использующий обычные холодильные помещения с циркуляцией охлаждаемого воздуха. Этот метод применяется в основном к устойчивым культурам, которые переносят продолжительные периоды охлаждения без значительного снижения качества.

## Основные принципы системы

Охлаждение в помещении основано на удалении тепла за счет циркуляции охлаждаемого воздуха в изолированном холодильном пространстве. Передача тепла происходит посредством естественной или вынужденной конвекции при контакте холодного воздуха с поверхностью овощей и упаковочных материалов. Скорость охлаждения зависит от разницы температур, схемы потока воздуха, тепла дыхания продукта и теплового сопротивления упаковки и схемы укладки.

Основное уравнение передачи тепла для охлаждения в помещении:

Q = U × A × LMTD

Где:
- Q = скорость передачи тепла (кДж/ч)
- U = коэффициент общей теплопередачи (кДж/ч·м²·°C)
- A = площадь поверхности (м²)
- LMTD = логарифмическое среднее значение разницы температур (°C)

Коэффициент общей теплопередачи учитывает сопротивление конвекции на границе воздуха и упаковки, сопротивление проводимости через упаковочные материалы и сопротивление конвекции в толще продукта.

## Подходящие культуры

Охлаждение в помещении применимо для устойчивых овощей, которые переносят медленные скорости охлаждения:

**Основные применения:**
- Картофель
- Батат
- Зимние тыквы
- Тыквы
- Лук (сухой луковицы)
- Чеснок
- Корнеплоды (морковь, свёкла, репа)
- Капуста
- Цветная капуста позднего сезона

Эти культуры характеризуются низкими темпами дыхания и лучше переносят потерю влаги, чем нежные овощи. Продукты, требующие быстрого охлаждения (листовые овощи, брокколи, сладкая кукуруза), непригодны для охлаждения в помещении из-за чрезмерных потерь качества в течение длительных периодов охлаждения.

## Управление температурой воздуха

Системы охлаждения в помещении поддерживают определенные температуры воздуха в зависимости от требований культуры:

| Культура | Целевая температура воздуха | Типичный период хранения |
|----------|----------------------------|--------------------------|
| Картофель (столовый) | 3–4°C | 4–8 месяцев |
| Картофель (технический) | 7–10°C | 6–9 месяцев |
| Батат | 13–16°C | 4–7 месяцев |
| Зимние тыквы | 10–13°C | 2–6 месяцев |
| Лук (сухой) | 0–2°C | 6–8 месяцев |
| Чеснок | 0°C | 6–7 месяцев |
| Капуста | 0°C | 3–6 месяцев |
| Корнеплоды | 0°C | 4–6 месяцев |

Холодильная система должна поддерживать равномерность температуры в пределах ±1°C по всему объему хранилища. Стратификация температуры возникает из-за:
- Поступления тепла через стены, потолок и пол
- Выделения тепла дыханием продукта
- Недостаточной циркуляции воздуха
- Открытия дверей и инфильтрации
- Неравномерных схем загрузки

## Скорость воздуха и циркуляция

Скорость воздуха в системах охлаждения в помещении значительно ниже, чем при принудительном воздушном охлаждении:

**Спецификации скорости:**
- Скорость воздуха у поверхности продукта: 127–254 м/ч (7,6–15,2 м/мин)
- Скорость воздуха в возвратных каналах: 1016–2032 м/ч (61–122 м/мин)
- Смена воздуха в час: 30–60 (в зависимости от плотности загрузки)
- Скорость воздуха испарителя холодильной машины: 1016–1524 м/ч (61–91 м/мин)

Низкие скорости воздуха минимизируют потерю влаги при обеспечении адекватного удаления тепла. Более высокие скорости увеличивают коэффициент конвективной теплопередачи, но ускоряют высыхание продукта.

Зависимость между скоростью воздуха и коэффициентом конвективной теплопередачи:

h = C × V^n

Где:
- h = коэффициент конвекции (кДж/ч·м²·°C)
- V = скорость воздуха (м/мин)
- C = константа (зависит от геометрии)
- n = 0,6–0,8 (турбулентный поток)

Схемы циркуляции воздуха используют верхнее распределение с возвратом на уровне пола или подпольные плены с возвратом через верхнюю часть. Правильная циркуляция предотвращает застойные зоны, где стагнация воздуха позволяет накапливаться теплу.

## Требования по влажности

Поддержание высокой относительной влажности (95–98% ОВ) минимизирует потерю влаги во время охлаждения в помещении:

**Стратегии управления влажностью:**
- Большая площадь поверхности испарителя (низкий ΔT между воздухом и хладагентом)
- Температура хладагента на 3–4°C ниже температуры воздуха
- Разница температур испарителя (temperature difference, TD): максимум 4–7°C
- Системы увлажнения (при недостаточной естественной влажности)
- Смачивание пола (традиционный метод, ограниченная эффективность)

Дефицит давления водяного пара (VPD) между поверхностью продукта и окружающим воздухом способствует потере влаги:

VPD = VPsat(Tпродукта) - VPвоздуха

Где:
- VPsat = давление насыщенного водяного пара при температуре продукта
- VPвоздуха = фактическое давление водяного пара комнатного воздуха

Минимизация VPD требует поддержания как низкой температуры, так и высокой относительной влажности. Каждое снижение ОВ на 1% приблизительно удваивает скорость потери влаги.

## Схемы загрузки и поток воздуха

Схемы укладки продукта значительно влияют на скорость охлаждения и равномерность температуры:

**Принципы оптимизации потока воздуха:**

1. **Вертикальные воздушные каналы**: поддерживать каналы высотой 10–15 см каждые 2–2,4 м позиций паллет
2. **Зазоры у стен**: минимум 15 см от стен для обеспечения циркуляции воздуха
3. **Зазор до потолка**: 55–73 см ниже диффузоров или точек распределения воздуха
4. **Промежуток между паллетами**: 5–10 см между соседними паллетами в рядах
5. **Ширина прохода**: 107–122 см для доступа погрузчика и циркуляции воздуха

**Конфигурации укладки:**

| Тип схемы | Сопротивление потоку воздуха | Равномерность охлаждения | Использование площади |
|-----------|------------------------------|--------------------------|------------------------|
| Блочная укладка (без зазоров) | Очень высокое | Плохая | Отличное |
| Рядная укладка (зазоры 10 см) | Высокое | Удовлетворительная | Хорошее |
| Шахматный узор | Среднее | Хорошая | Удовлетворительное |
| Открытый каркас (каналы 15 см) | Низкое | Отличная | Плохое |

Площадь вентиляции упаковки напрямую влияет на скорость охлаждения. Гофрированные контейнеры должны обеспечивать 5–7% площади вентиляции, расположенную для выравнивания с направлением потока воздуха. Герметичные упаковки или пластиковые контейнеры значительно увеличивают время охлаждения.

## Расчет времени охлаждения

Охлаждение в помещении требует значительно более длительных периодов, чем принудительное воздушное охлаждение или гидроохлаждение:

**Типичное время охлаждения (до 7/8 охлаждения):**

| Продукт | Тип упаковки | Начальная температура | Конечная температура | Время охлаждения |
|---------|-------------|----------------------|----------------------|------------------|
| Картофель | Контейнеры для хранения | 21°C | 4°C | 48–72 часа |
| Картофель | Мешки по 23 кг | 21°C | 4°C | 24–36 часов |
| Батат | Контейнеры для хранения | 27°C | 16°C | 72–96 часов |
| Капуста | Картонные коробки | 18°C | 0°C | 18–30 часов |
| Зимние тыквы | Контейнеры для хранения | 24°C | 13°C | 60–84 часа |
| Лук | Мешки по 23 кг | 27°C | 2°C | 36–60 часов |

Время охлаждения 7/8 представляет период, необходимый для удаления 87,5% полевого тепла, рассчитываемый как:

t(7/8) = -ln(0,125) / (U × A / (m × cp))

Где:
- m = масса продукта
- cp = удельная теплоемкость продукта

## Ограничения по сравнению с принудительным воздушным охлаждением

Охлаждение в помещении имеет значительные недостатки по сравнению с системами принудительного воздушного охлаждения:

**Скорость охлаждения:**
- Охлаждение в помещении: 24–96 часов до целевой температуры
- Принудительное воздушное охлаждение: 2–12 часов до целевой температуры
- Разница в скорости: охлаждение в помещении в 10–20 раз медленнее

**Потеря влаги:**
- Охлаждение в помещении: 1–3% потеря веса во время охлаждения
- Принудительное воздушное охлаждение: 0,25–0,75% потеря веса
- Более высокие потери из-за продолжительного периода воздействия

**Равномерность температуры:**
- Охлаждение в помещении: обычно вариация ±2–3°C
- Принудительное воздушное охлаждение: достижима вариация ±0,5–1°C
- Лучший контроль в системах принудительного воздуха

**Энергоэффективность:**
- Охлаждение в помещении: более высокое общее энергопотребление на единицу охлажденного продукта (продолжительная работа)
- Принудительное воздушное охлаждение: более низкое общее энергопотребление (меньшая продолжительность, целевой поток воздуха)

**Сохранение качества:**
- Продукты, требующие быстрого охлаждения, несут значительные потери качества при охлаждении в помещении
- Тепло дыхания продолжает выделяться во время медленного охлаждения
- Продолжительные теплые периоды ускоряют ухудшение

## Спецификации оборудования

Холодильное оборудование для систем охлаждения в помещении:

| Компонент | Спецификация | Критерии проектирования |
|-----------|-------------|------------------------|
| Емкость испарителя | 1,5–2,0× установившейся нагрузки | Обработка пикового охлаждения |
| TD испарителя | 4–7°C | Поддержание влажности |
| Площадь поверхности испарителя | 0,07–0,10 м²/кВ охлаждения | Большая площадь для низкой TD |
| Мощность вентилятора | 0,06–0,09 кВт/кВ охлаждения | Циркуляция воздуха с низкой скоростью |
| Управление хладагентом | TXV или электронное | Поддержание перегрева |
| Цикл разморозки | Электрический или горячий газ | 2–4 раза за 24 часа |
| Продолжительность разморозки | 15–30 минут | Минимизировать повышение температуры |

## Мониторинг производительности системы

Критические параметры для контроля эффективности охлаждения в помещении:

**Мониторинг температуры:**
- Множественные датчики по всему объему хранилища
- Измерение температуры ядра продукта (репрезентативные образцы)
- Температура возвратного воздуха
- Температура подаваемого воздуха
- Температура всасывания хладагента

**Мониторинг влажности:**
- Температура сухого термометра
- Температура смоченного термометра (психрометрическое определение влажности)
- Электронные датчики ОВ (требующие регулярной калибровки)
- Измерение точки росы

**Показатели производительности:**
- Скорость охлаждения (°C/ч) для температуры ядра продукта
- Равномерность температуры (стандартное отклонение по хранилищу)
- Потеря влаги (проверка веса репрезентативных образцов)
- Потребление энергии (кВт·ч/т охлажденного продукта)

## Экономические соображения

Охлаждение в помещении имеет экономические преимущества, несмотря на ограничения производительности:

**Капитальные затраты:**
- Существующие холодильные помещения (без дополнительных инвестиций)
- Минимальное специализированное оборудование сверх стандартной холодильной установки
- Не требуется выделенная инфраструктура предварительного охлаждения

**Эксплуатационные затраты:**
- Более высокое энергопотребление на единицу из-за продолжительных периодов охлаждения
- Увеличенная потеря влаги снижает продаваемый вес
- Трудовые затраты на продолжительное обращение и мониторинг

**Критерии принятия решений по применению:**
- Устойчивые культуры, переносящие медленное охлаждение: охлаждение в помещении приемлемо
- Дорогостоящие или нежные продукты: требуется принудительное воздушное охлаждение или гидроохлаждение
- Малотоннажные операции: охлаждение в помещении экономически оправдано
- Крупнотоннажные операции: выделенные системы предварительного охлаждения обеспечивают лучшую рентабельность

Охлаждение в помещении остается жизнеспособным для конкретных применений, где устойчивость культур, экономические ограничения или операционная простота оправдывают более медленные скорости охлаждения. Понимание физических ограничений и оптимизация схем потока воздуха максимизируют эффективность системы в пределах этих ограничений.
