---
title: "Вакуумное охлаждение"
aliases: ["Вакуумное охлаждение"]
description: "Комплексное техническое руководство по системам вакуумного охлаждения для предварительного охлаждения овощей, охватывающее снижение давления, испарительное охлаждение, конструкцию камер, системы охлаждения и управление влажностью для листовых зеленых овощей."
weight: 2
---

Вакуумное охлаждение достигает быстрого снижения температуры путем понижения атмосферного давления вокруг продукции до точки, при которой вода испаряется при текущей температуре продукта. Этот процесс испарения удаляет скрытую теплоту непосредственно из продукта, обеспечивая самый быстрый доступный метод предварительного охлаждения для подходящих товаров.

## Основные принципы работы

### Соотношение давление-температура

Вакуумное охлаждение использует обратную зависимость между атмосферным давлением и точкой кипения воды. На уровне моря (101,325 кПа) вода кипит при 100°C. При снижении давления точка кипения соответственно падает. При 610 Па (0,61 кПа) вода кипит при 0°C.

Соотношение давления насыщения и температуры следует уравнению Клаузиуса-Клапейрона:

**ln(P₂/P₁) = (ΔHᵥₐₚ/R) × (1/T₁ - 1/T₂)**

Где:
- P = абсолютное давление
- ΔHᵥₐₚ = скрытая теплота испарения (2257 кДж/кг при 100°C)
- R = удельная газовая постоянная для водяного пара (461,5 Дж/кг·К)
- T = абсолютная температура (К)

### Механизм испарительного охлаждения

Когда продукция поступает в вакуумную камеру при температуре окружающей среды (обычно 25-35°C), быстрое снижение давления вызывает вспышку испарения влаги с поверхности. Каждый килограмм испарившейся воды удаляет приблизительно 2450 кДж энергии из продукта.

**Q = m × hfg**

Где:
- Q = удаленное тепло (кДж)
- m = масса испарившейся воды (кг)
- hfg = скрытая теплота испарения (кДж/кг)

Скорость охлаждения зависит от скорости снижения давления и соотношения поверхности к объему продукта. Продукты с высоким отношением площади поверхности к массе охлаждаются быстрее всего.

## Цикл процесса вакуумного охлаждения

### Этапы цикла

1. **Фаза загрузки**: Продукция загружается в камеру при атмосферном давлении. Камера герметизируется сжатием прокладки, обеспечивая утечку <5%.

2. **Фаза эвакуации**: Вакуумные насосы снижают давление в камере с 101,325 кПа до приблизительно 0,6-0,8 кПа за 2-5 минут. Первоначальная эвакуация удаляет воздух; последующая эвакуация удаляет водяной пар.

3. **Фаза удержания**: Давление поддерживается на целевом уровне в течение 10-25 минут в зависимости от массы продукта и начальной температуры. Вода продолжает испаряться с поверхности продукта.

4. **Фаза восстановления**: Атмосферное давление восстанавливается путем контролируемого впуска воздуха. Камера открывается и продукция удаляется при целевой температуре (обычно 1-4°C).

### Скорости снижения давления

Контролируемое снижение давления предотвращает повреждение продукции. Быстрая эвакуация может вызвать разрыв клеток в чувствительных товарах. Стандартные профили снижения давления:

| Фаза | Диапазон давления | Время | Назначение |
|------|-------------------|-------|-----------|
| Начальная эвакуация | 101,3 до 10 кПа | 1-2 мин | Удаление воздуха |
| Промежуточная эвакуация | 10 до 2 кПа | 1-2 мин | Начало удаления водяного пара |
| Финальная эвакуация | 2 до 0,6 кПа | 1-2 мин | Максимальная скорость испарения |
| Удержание | 0,6-0,8 кПа | 10-25 мин | Продолжение охлаждения до целевого значения |

## Подходящие овощные культуры

### Листовые зеленые овощи

Вакуумное охлаждение работает оптимально с листовой зеленью благодаря высокому отношению поверхности к объему и открытой структуре, позволяющей выходить пару:

**Идеальные продукты**:
- Салат (айсберг, романо, листовые сорта)
- Шпинат
- Эндивий
- Капуста (рыхло упакованная)
- Сельдерей
- Листовые травы (петрушка, кориандр)

**Характеристики производительности**:

| Продукт | Начальная температура | Конечная температура | Время цикла | Потеря влаги |
|---------|----------------------|----------------------|-------------|--------------|
| Салат айсберг | 30°C | 2°C | 15-20 мин | 3-4% |
| Листовой салат | 28°C | 2°C | 12-15 мин | 4-5% |
| Шпинат | 25°C | 1°C | 10-15 мин | 4-6% |
| Сельдерей | 30°C | 3°C | 20-25 мин | 3-4% |
| Капуста | 28°C | 4°C | 25-30 мин | 2-3% |

### Неподходящие продукты

Плотные овощи с низким отношением поверхности к объему плохо охлаждаются в вакуумных системах:
- Корнеплоды (морковь, картофель, свекла)
- Луковичные овощи (лук, репа)
- Плодовые овощи (помидоры, перец, огурцы)

Эти продукты требуют альтернативных методов предварительного охлаждения, таких как гидроохлаждение или охлаждение нагнетаемым воздухом.

## Конструкция вакуумной камеры

### Требования к конструкции

Камеры должны выдерживать полный перепад атмосферного давления (101,325 кПа снаружи, близко к нулю внутри). Расчетное давление обычно 120-150 кПа для обеспечения коэффициента безопасности.

**Спецификации камеры**:

| Параметр | Малая система | Средняя система | Большая система |
|----------|---------------|-----------------|-----------------|
| Внутренний объем | 5-10 м³ | 15-30 м³ | 40-60 м³ |
| Грузоподъемность | 500-1000 кг | 2000-4000 кг | 5000-8000 кг |
| Толщина стенки (сталь) | 8-10 мм | 10-12 мм | 12-15 мм |
| Диаметр двери | 1,2-1,5 м | 1,8-2,2 м | 2,5-3,0 м |
| Расчетное давление | 150 кПа | 150 кПа | 150 кПа |
| Максимальная скорость утечки | 0,5 кг/ч | 1,0 кг/ч | 2,0 кг/ч |

### Материалы камеры

**Конструкция корпуса**:
- Углеродистая сталь (ASTM A36 или эквивалент) с внутренним эпоксидным покрытием
- Нержавеющая сталь (304 или 316) для приложений премиум-класса и устойчивости к коррозии
- Армированный бетон со стальной облицовкой для больших стационарных установок

**Система герметизации двери**:
- Силиконовые или EPDM прокладки с твердостью по Шору A 50-70
- Механическое кулачковое закрытие с 8-16 точками блокировки
- Пневматическое раздувание прокладки для больших дверей
- Сила сжатия прокладки 5-10 кН/м периметра

### Внутренняя конфигурация

Камеры требуют перфорированного пола или решеток для потока пара под продукцией. Циркуляция воздуха в камере приводится в движение перепадом давления, который вытягивает пар с поверхности продукта к конденсирующим змеевикам.

**Конструкция пола**:
- Перфорированная пластина с открытой площадью 40-50%
- Просвет 10-15 см под полом до камеры сбора пара
- Наклонный пол (1-2°) направляющий конденсат в слив
- Грузоподъемность 300-500 кг/м²

## Система вакуумного насоса

### Выбор насоса

Двухступенчатые системы насосов обеспечивают эффективную работу в широком диапазоне давлений. Первая ступень обрабатывает большой объем и низкий вакуум удаления воздуха. Вторая ступень достигает финального низкого давления.

**Типы насосов**:

1. **Ротационные пластинчатые насосы**:
   - Диапазон давления: 100 кПа до 0,1 кПа
   - Типичное смещение: 100-500 м³/ч
   - Конструкция с масляным уплотнением требует разделения пара

2. **Жидкостно-кольцевые насосы**:
   - Диапазон давления: 100 кПа до 3 кПа
   - Смещение: 500-2000 м³/ч
   - Вода в качестве жидкости уплотнения, переносит конденсат

3. **Паровые эжекторы** (большие системы):
   - Диапазон давления: 100 кПа до 0,5 кПа
   - Нет движущихся частей, высокая надежность
   - Требует подачи пара 600-1000 кПа

### Расчеты по размеру насоса

Требуемая скорость откачки зависит от объема камеры, нагрузки продукции, скорости утечки и желаемого времени эвакуации.

**Полная газовая нагрузка = Удаление воздуха + Водяной пар + Утечка**

**Qᵥₐₚₒᵣ = (m_product × moisture_loss × hfg) / (ρᵥₐₚₒᵣ × cycle_time)**

Для нагрузки 3000 кг салата с потерей влаги 4% в течение 18-минутного цикла при 0,7 кПа (плотность пара 0,005 кг/м³):

Qᵥₐₚₒᵣ = (3000 × 0,04 × 2450) / (0,005 × 1080) = 54 444 м³/ч = 15,1 м³/с

Фактический выбор насоса включает коэффициент безопасности 1,3-1,5, требуя приблизительно 20 м³/с (72 000 м³/ч) производительности откачки.

## Система охлаждения для конденсации пара

### Требования к конденсации

Водяной пар, удаленный из продукта, должен быть сконденсирован и слит, чтобы предотвратить затопление насоса и поддерживать уровень вакуума. Охлаждающие змеевики в камере работают при -10 до -15°C, ниже точки росы пара при давлении камеры.

**Нагрузка отвода тепла**:

**Q_refrigeration = m_water × (hfg + cp × ΔT_subcool)**

Для удаления 120 кг/ч водяного пара:
- Скрытое тепло: 120 кг/ч × 2450 кДж/кг = 294 000 кДж/ч = 81,7 кВт
- Переохлаждение: 120 кг/ч × 4,18 кДж/кг·К × 15 К = 7524 кДж/ч = 2,1 кВт
- Всего охлаждения: 83,8 кВт (23,8 кВт)

### Конструкция системы охлаждения

**Компоненты системы**:

| Компонент | Спецификация | Примечания |
|-----------|--------------|-----------|
| Испарительные змеевики | ССТ -15°C, мощность 85-95 кВт | Несколько контуров для равномерного сбора пара |
| Компрессор | Винтовой или поршневой, R-404A или R-507A | Низкотемпературное применение |
| Конденсатор | Воздушного охлаждения или испарительный, отвод 110-120 кВт | Выбор в зависимости от окружающей среды |
| Устройство расширения | TXV с внешним уравнителем | Компенсирует перепад давления в змеевике |
| Система размораживания | Горячий газ или электрическая, циклы 15-20 мин | Требуется каждые 2-4 цикла охлаждения |

### Конфигурация змеевика

Змеевики расположены ниже пола продукции и собирают нисходящий пар. Расстояние между ребрами 6-8 мм вмещает образование инея. Скорость на входе поддерживается ниже 2,5 м/с, чтобы предотвратить перенос инея к вакуумным насосам.

**Параметры конструкции змеевика**:
- Площадь входа: 4-6 м² на 100 кВт мощности
- Диаметр трубы: 15-18 мм медь
- Материал ребер: Алюминий, толщина 0,3-0,4 мм
- Циркулирование: 3-4 параллельных контура для возврата масла
- TD (испаритель к камере): 5-8 К

## Управление потерей влаги

### Количественная оценка потери влаги

Вакуумное охлаждение по своей сути удаляет влагу из продукта. Каждое снижение температуры на 5,5°C требует потери влаги на 1% от массы.

**Потеря влаги = (T_начальная - T_конечная) / 5,5**

Для салата, охлаждаемого с 30°C до 2°C:
Потеря влаги = (30 - 2) / 5,5 = 5,1%

Чрезмерная потеря влаги (>6%) вызывает вялость, потерю веса и снижение срока хранения.

### Системы водяного распыления

Системы предварительного увлажнения или распыления компенсируют потерю влаги. Вода, нанесенная перед или во время вакуумного охлаждения, испаряется предпочтительно, защищая влагу продукта.

**Конструкция системы распыления**:
- Тип сопла: Тонкий туман, размер капель 50-100 мкм
- Скорость нанесения: 2-4% от веса продукта
- Время: Нанесено в течение первых 2-3 минут эвакуации
- Температура воды: 10-15°C, чтобы избежать термического шока
- Давление: 200-400 кПа для надлежащей атомизации

Добавление водяного распыления увеличивает нагрузку охлаждения приблизительно на 15-20% за счет дополнительной массы испарения.

## Оптимизация производительности системы

### Энергоэффективность

Вакуумное охлаждение потребляет 40-60 кВт·ч на тонну охлаждаемого продукта, разделенное между вакуумными насосами (60-70%) и системой охлаждения (30-40%).

**Стратегии снижения энергии**:
- Оптимизация профиля эвакуации для минимизации времени работы насоса
- Восстановление тепла конденсатора для отопления объекта или горячей воды
- Вакуумные насосы с переменной скоростью, соответствующие фактической нагрузке
- Изолированные камеры, снижающие паразитный прирост тепла
- Рекуперация тепла от теплого продукта для переохлаждения охлаждения

### Снижение времени цикла

Более быстрые циклы увеличивают производительность, но рискуют повредить продукцию и увеличить потерю влаги. Оптимальное время цикла балансирует скорость охлаждения, сохранение влаги и потребление энергии.

**Факторы, влияющие на время цикла**:
- Начальная температура продукта (более высокая температура требует более длительного охлаждения)
- Плотность и упаковка продукта (рыхлый продукт охлаждается быстрее)
- Плотность загрузки камеры (оптимальная 75-80% емкости)
- Производительность вакуумного насоса (большие насосы сокращают время эвакуации)
- Производительность охлаждения (недостаточные системы продлевают фазу удержания)

## Экономические соображения

### Капитальные инвестиции

| Емкость системы | Стоимость оборудования | Стоимость установки | Общие инвестиции |
|-----------------|----------------------|-------------------|-----------------|
| 500 кг/цикл | $80 000-120 000 | $20 000-30 000 | $100 000-150 000 |
| 2000 кг/цикл | $200 000-300 000 | $50 000-75 000 | $250 000-375 000 |
| 5000 кг/цикл | $400 000-600 000 | $100 000-150 000 | $500 000-750 000 |

### Экономика эксплуатации

**Компоненты затрат** (на тонну продукта):
- Электроэнергия: $3,50-5,00
- Вода (система распыления): $0,10-0,20
- Техническое обслуживание (годовое распределение): $0,80-1,20
- Рабочая сила: $2,00-3,00
- Общие затраты на эксплуатацию: $6,40-9,40 за тонну

Экономика вакуумного охлаждения благоприятствует листовой зелени высокой стоимости, где быстрое охлаждение сохраняет качество и продлевает срок хранения, компенсируя более высокие капитальные и операционные затраты по сравнению с системами нагнетаемого воздуха.

## Требования к техническому обслуживанию

### Плановое техническое обслуживание

**Ежедневные задачи**:
- Проверить прокладки двери на повреждение или мусор
- Слить систему сбора конденсата
- Проверить уровень и состояние масла вакуумного насоса
- Проверить давление системы охлаждения

**Еженедельные задачи**:
- Проверить герметичность двери (тест спада давления)
- Проверить вакуумный насос на необычный шум или вибрацию
- Очистить внутреннюю часть камеры, удаляя растительный мусор
- Проверить прозрачность сопел системы распыления и ее работу

**Ежемесячные задачи**:
- Тщательно разморозить и очистить охлаждающие змеевики
- Замена масла вакуумного насоса (масляные герметичные насосы)
- Проверить камеру на коррозию или повреждение покрытия
- Калибровать датчики давления и температуры

**Годовые задачи**:
- Гидростатическое испытание камеры (если требуется кодексом)
- Капитальный ремонт уплотнений и пластин вакуумного насоса
- Проверка утечки системы охлаждения и проверка заряда
- Замена прокладок двери по мере необходимости

Надлежащее техническое обслуживание обеспечивает 15-20-летний срок службы камеры и 8-12-летний срок службы вакуумного насоса.

## Соображения безопасности

Вакуумные камеры представляют опасность схлопывания под полным вакуумом. Конструкция камеры должна соответствовать ASME Section VIII Division 1 или эквивалентному кодексу сосуда высокого давления. Блокировки безопасности предотвращают открытие двери под вакуумом. Клапаны аварийного сброса давления размеры для впуска воздуха при отказе системы управления, предотвращая катастрофическое схлопывание.

Обучение персонала требуется для безопасной эксплуатации, включая процедуры экстренной помощи, протоколы замкнутого пространства и безопасность обращения с хладагентами.
