---
title: "Тепловые свойства пищевых продуктов"
aliases: ["Тепловые свойства пищевых продуктов"]
weight: 15
---
## Обзор

Тепловые свойства пищевых продуктов определяют скорость теплопередачи во время охлаждения, замораживания, оттаивания и хранения. Точное знание удельной теплоёмкости, теплопроводности, энтальпии и плотности необходимо для расчёта нагрузок охлаждения, определения производительности холодильного оборудования и прогнозирования скорости изменения температуры. Эти свойства значительно варьируются в зависимости от температуры, состава и фазового состояния (выше или ниже температуры замерзания).

## Состав и влагосодержание

Содержание воды является доминирующим фактором, влияющим на тепловые свойства пищевых продуктов. Большинство свежих продуктов содержат 60–95% воды по массе, что определяет их поведение при охлаждении и замораживании. Остальной состав включает белки, жиры, углеводы и минералы, каждый из которых обеспечивает отличные тепловые характеристики.

**Ключевые соотношения:**
- Высокое содержание воды увеличивает удельную теплоёмкость и скрытую теплоту замерзания
- Содержание жира снижает удельную теплоёмкость, но увеличивает тепловое сопротивление
- Клетчатка и углеводы обеспечивают промежуточные тепловые свойства
- Воздушные полости в пористых продуктах снижают эффективную теплопроводность

## Удельная теплоёмкость

Удельная теплоёмкость представляет энергию, необходимую для повышения температуры единицы массы на один градус. Пищевые продукты демонстрируют различные значения удельной теплоёмкости выше и ниже их начальной температуры замерзания из-за эффектов фазового перехода.

### Выше температуры замерзания

**Эмпирическая зависимость (уравнение Зибеля):**

c = 0,837 + 3,349·X_w

Где:
- c = удельная теплоёмкость, кДж/(кг·K)
- X_w = массовая доля воды (в десятичном виде)

**Типичные значения выше температуры замерзания:**

| Категория пищевого продукта | Содержание воды (%) | Удельная теплоёмкость кДж/(кг·K) |
|-----|-----|-----|
| Листовые овощи | 90–95 | 3,98–4,06 |
| Фрукты | 80–90 | 3,77–3,98 |
| Рыба | 70–80 | 3,43–3,77 |
| Мясо (постное) | 68–75 | 3,22–3,56 |
| Птица | 65–75 | 3,14–3,56 |
| Хлебобулочные изделия | 35–40 | 2,30–2,51 |
| Сыр | 35–50 | 2,30–2,72 |
| Масло сливочное | 15–16 | 1,67–1,76 |

### Ниже температуры замерзания

После начала образования льда видимая удельная теплоёмкость значительно снижается. Ниже начальной температуры замерзания остаточная незамёрзшая вода продолжает постепенно замерзать в диапазоне температур.

**Эмпирическая зависимость (замороженные продукты):**

c_f = 0,200 + 2,008·X_w

Где c_f применяется при температурах значительно ниже нуля (< –18°C).

## Теплопроводность

Теплопроводность определяет скорость потока тепла через пищевые материалы. Это свойство варьируется в зависимости от температуры, состава, структуры (клеточная или однородная) и состояния замораживания.

### Незамороженные продукты

**Диапазоны теплопроводности выше температуры замерзания:**

| Категория пищевого продукта | Теплопроводность Вт/(м·К) |
|-----|-----|
| Вода (эталон) | 0,597 |
| Постное мясо | 0,43–0,52 |
| Жировая ткань | 0,19–0,24 |
| Фрукты (плотные) | 0,38–0,45 |
| Овощи (плотные) | 0,42–0,52 |
| Хлеб (пористый) | 0,05–0,09 |
| Сыр | 0,35–0,43 |
| Жидкие продукты | 0,52–0,61 |

### Замороженные продукты

Лёд имеет теплопроводность примерно в четыре раза выше, чем жидкая вода (k_ice = 2,22 Вт/(м·К)). Следовательно, замороженные продукты передают тепло быстрее, чем незамороженные эквиваленты.

**Типичная теплопроводность замороженных продуктов:**

k_frozen ≈ 2 до 2,5 × k_unfrozen

Эта повышенная теплопроводность ускоряет теплопередачу при замороженном хранении, но снижает температурные градиенты внутри продукта.

## Энтальпия и замораживание

Энтальпия представляет общее содержание тепла в пищевом продукте относительно эталонной температуры. Энтальпия замораживания включает чувствительное охлаждение выше температуры замерзания, скрытую теплоту плавления при образовании льда и чувствительное охлаждение замороженного продукта.

### Начальная температура замерзания

Чистая вода замерзает при 0°C, но пищевые продукты замерзают при более низких температурах из-за растворённых твёрдых веществ (депрессия температуры замерзания). Начальные температуры замерзания обычно колеблются от –2 до –1°C для большинства продуктов.

**Представительные начальные температуры замерзания:**

| Пищевой продукт | Начальная температура замерзания °C |
|-----|-----|
| Говядина | –2,2 до –1,1 |
| Свинина | –2,2 до –1,7 |
| Птица | –2,8 до –1,7 |
| Рыба | –2,2 до –0,6 |
| Яйца (целые) | –1,1 до –0,6 |
| Яблоки | –1,7 до –1,1 |
| Клубника | –1,1 до –0,6 |
| Салат | –0,6 до 0 |

### Скрытая теплота плавления

Скрытая теплота, необходимая для замораживания воды в пищевых продуктах, составляет приблизительно 335 кДж/кг. Общая скрытая теплота зависит от содержания воды:

Q_latent = 335 × X_w × m

Где:
- Q_latent = скрытая теплота, кДж
- X_w = массовая доля воды
- m = масса продукта, кг

**Пример:** 45,4 кг говядины (70% содержание воды) требует:
Q_latent = 335 × 0,70 × 45,4 = 10 637 кДж для замораживания

### Полное изменение энтальпии

Полное изменение энтальпии от начальной температуры до температуры замороженного хранения:

ΔH_total = c_above × (T_initial - T_freeze) + ΔH_fusion + c_below × (T_freeze - T_final)

Это трёхчленное выражение учитывает:
1. Чувствительное охлаждение до температуры замерзания
2. Извлечение скрытой теплоты во время фазового перехода
3. Чувствительное охлаждение замороженного продукта

## Плотность

Плотность влияет на теплоёмкость на единицу объёма и эффективность упаковки. Замороженные продукты имеют более низкую плотность, чем незамороженные эквиваленты, из-за расширения льда (приблизительно 9% увеличения объёма при замораживании).

**Диапазоны плотности:**

| Категория пищевого продукта | Незамороженная кг/м³ | Замороженная кг/м³ |
|-----|-----|-----|
| Мясо (постное) | 1060–1090 | 960–1010 |
| Рыба | 1025–1060 | 930–980 |
| Фрукты | 800–1040 | 740–960 |
| Овощи | 800–1120 | 740–1025 |
| Мороженое | 530–590 | 480–545 |

## Применение к расчётам нагрузок

Тепловые свойства непосредственно определяют нагрузки охлаждения и замораживания:

**Уравнение нагрузки продукта:**

Q = m × c × ΔT + m × ΔH_fusion (если замораживание)

Где точные значения c и ΔH_fusion на основе состава необходимы для определения размеров оборудования. Недооценка тепловых свойств приводит к недостаточным холодильным системам, чрезмерному времени снижения температуры и потенциальной деградации качества продукта.

**Соображения проектирования:**
- Используйте консервативные (высокие) оценки удельной теплоёмкости для коэффициентов безопасности
- Учитывайте упаковочные материалы, добавляющие тепловую массу
- Рассмотрите дыхание продукта для свежих продуктов
- Учитывайте миграцию влаги, влияющую на локальные тепловые свойства во время хранения

## Зависимость от температуры

Все тепловые свойства варьируются в зависимости от температуры. Удельная теплоёмкость и теплопроводность увеличиваются с повышением температуры выше температуры замерзания и снижаются ниже температуры замерзания (за исключением области фазового перехода). Корреляции свойств должны учитывать диапазон рабочих температур, встречающихся во время холодильных процессов.

Для точных расчётов зависящие от температуры корреляции из Справочника ASHRAE по холодоснабжению или баз данных пищевой инженерии обеспечивают превосходную точность по сравнению с единичными средними значениями.
