---
title: "Содержание золы"
aliases: ["Содержание золы"]
weight: 4
description: "Влияние минерального состава и содержания золы на криоскопические свойства пищевых продуктов и эффективность холодильных систем."
---

## Обзор

Содержание золы (минеральных веществ) в пищевых продуктах является критическим параметром, влияющим на их теплофизические свойства и поведение в процессах охлаждения и замораживания. Зола включает водорастворимые и нерастворимые минеральные соединения: натрий, калий, кальций, магний, фосфор, хлориды, сульфаты и другие ионы, которые оказывают существенное воздействие на температуру замерзания, плотность и теплоёмкость продукта. Согласно подходам ASHRAE и ISO 12966, при проектировании холодильных систем для пищевых продуктов необходимо учитывать криоскопическое понижение температуры замерзания, обусловленное растворёнными солями. Типовое содержание золы в пищевых продуктах составляет 0,5–5 % (масс.), что приводит к снижению температуры замерзания на 0,5–3 °C относительно чистой воды (0 °C).

## Физические принципы

### Криоскопическое понижение температуры

Растворённые соли в жидкой фазе продукта вызывают коллигативное понижение температуры замерзания согласно уравнению Рауля:

$$\Delta T_f = K_f \cdot m \cdot i$$

где:
- $\Delta T_f$ — криоскопическое понижение, °C;
- $K_f$ — криоскопическая постоянная воды (1,86 °C·кг/моль);
- $m$ — моляльность раствора (моль растворённого вещества на 1 кг растворителя);
- $i$ — коэффициент Вант-Гоффа (для полностью диссоциирующих электролитов $i = 2$–3).

Для пищевых продуктов с содержанием золы 1–2 % криоскопическое понижение составляет примерно:

$$\Delta T_f \approx 0,5 \text{ — } 1,5 \text{ °C}$$

Это означает, что температура начала кристаллизации льда может быть смещена на −0,5 до −1,5 °C вместо теоретического 0 °C.

### Ионная сила раствора

Ионная сила раствора определяется по формуле:

$$I = \frac{1}{2} \sum_i c_i z_i^2$$

где:
- $c_i$ — молярная концентрация иона $i$;
- $z_i$ — заряд иона.

Возрастание ионной силы снижает активность воды и повышает вязкость раствора, что замедляет процесс кристаллизации льда и влияет на теплопередачу в холодильных камерах.

## Влияние минерального состава

### Основные компоненты золы в пищевых продуктах

| Элемент / соединение | Типовое содержание, % | Криоскопический эффект |
|---|---|---|
| Натрий (Na) | 0,1–0,5 | Высокий; соли NaCl, Na₂CO₃ |
| Калий (K) | 0,2–0,8 | Среднесредний; присутствует в растительных продуктах |
| Кальций (Ca) | 0,05–0,2 | Низкий–средний; слабо диссоциирует |
| Магний (Mg) | 0,01–0,1 | Низкий |
| Фосфор (P) | 0,05–0,3 | Зависит от форм (PO₄³⁻, HPO₄²⁻) |
| Хлориды (Cl⁻) | 0,05–0,4 | Высокий; полностью диссоциируют |
| Сульфаты (SO₄²⁻) | 0,01–0,1 | Средний |

Наиболее сильное влияние на снижение точки замерзания оказывают хлорид натрия (NaCl) и хлорид калия (KCl) — полностью диссоциирующиеся электролиты с коэффициентом $i \approx 2$.

### Зависимость от типа продукта

- **Мясо и рыба**: содержание золы 1,0–1,2 %, доминирует натрий и калий; $\Delta T_f \approx 0,6$–0,8 °C.
- **Фрукты и овощи**: содержание золы 0,5–1,0 %, преобладает калий; $\Delta T_f \approx 0,4$–0,6 °C.
- **Молочные продукты**: содержание золы 0,7–0,8 %, присутствуют кальций и фосфаты; $\Delta T_f \approx 0,5$–0,7 °C.
- **Морские продукты**: содержание золы 1,5–2,5 %, высокое содержание натрия и хлоридов; $\Delta T_f \approx 1,0$–1,5 °C.

## Соли, понижающие температуру замерзания

### Механизм действия эвтектических смесей

При охлаждении пищевого продукта ниже его криоскопической точки образуются кристаллы льда, а концентрация растворённых солей в незамёрзшей фазе возрастает. Эвтектическая точка — минимальная температура, при которой остаётся жидкая фаза, определяется диаграммой состояния системы «вода + соли».

Для системы NaCl + H₂O эвтектическая температура составляет −21,2 °C; для KCl + H₂O — −10,7 °C.

### Применение солей-консервантов

В пищевых технологиях для замораживания и консервирования используются:

- **Хлорид натрия**: снижает $T_f$ на 1,5–2,0 °C при содержании 5 % (масс.).
- **Хлорид калия**: альтернатива NaCl с меньшим влиянием на вкус; понижение $T_f$ на 1,2–1,8 °C при 5 %.
- **Сахара** (глюкоза, сахароза): понижение $T_f$ зависит от молекулярного веса; для сахарозы $\Delta T_f \approx 0,32 °C$ на 1 % содержания.
- **Этанол**: криоскопическое понижение $\approx 1,76 °C$ на 1 % (масс.); часто используется в технологии замораживания десертов.

## Эффекты ионной силы

### Влияние на вязкость и теплопроводность

Возрастание концентрации электролитов повышает вязкость жидкой фазы, что замедляет диффузию молекул воды к растущему кристаллу льда:

$$\mu = \mu_0 (1 + A \sqrt{I} + B I)$$

где $A$ и $B$ — коэффициенты для конкретного электролита; $\mu_0$ — вязкость чистой воды.

Увеличение вязкости на 20–30 % приводит к замедлению процесса замораживания на 10–15 %, что требует увеличения времени цикла охлаждения на 5–10 % при проектировании холодильной системы.

### Влияние на теплоёмкость

Растворённые соли влияют на удельную теплоёмкость продукта в жидком состоянии:

$$c_p = c_{p,\text{воды}} - k_s \cdot w_s$$

где:
- $c_{p,\text{воды}}$ ≈ 4,18 кДж/(кг·°C);
- $k_s$ — коэффициент для данной соли (для NaCl $\approx 0,06$ кДж/(кг·°C·%) [масс.]);
- $w_s$ — массовая доля соли, %.

Для продукта с 1,5 % NaCl:
$$c_p \approx 4,18 - 0,06 \times 1,5 = 4,09 \text{ кДж/(кг·°C)}$$

Снижение теплоёмкости на 1–3 % требует коррекции расчётов холодильной нагрузки.

## Методика расчёта криоскопического понижения

### Практическая формула для пищевых продуктов

Для многокомпонентных систем применяется приближённая формула:

$$T_f \approx -0,55 \times w_{\text{золы}} - 0,32 \times w_{\text{сахара}} \text{ [°C]}$$

где $w$ — массовая доля компонента, %.

**Пример расчёта**: Для мясного продукта с содержанием золы 1,2 % и сахара 0,3 %:
$$T_f \approx -0,55 \times 1,2 - 0,32 \times 0,3 = -0,66 - 0,10 = -0,76 \text{ °C}$$

Температура замерзания смещена на −0,76 °C, что требует установки уставки холодильной системы на −1,0 °C минимум для обеспечения полного замораживания.

### Расчёт холодильной нагрузки с учётом минерального состава

$$Q = m \left[ c_p (T_2 - T_1) + \lambda_f + c_{p,\text{льд}} (T_3 - T_2) \right]$$

где:
- $m$ — масса продукта, кг;
- $c_p$ — удельная теплоёмкость жидкой фазы, кДж/(кг·°C), скорректированная на ионную силу;
- $\lambda_f$ — скрытая теплота замораживания, кДж/кг (для пищевых продуктов 250–330 кДж/кг);
- $c_{p,\text{льд}}$ — теплоёмкость замёрзшего продукта, кДж/(кг·°C);
- $T_1$ — начальная температура;
- $T_2$ — температура замерзания (криоскопическая точка);
- $T_3$ — конечная температура.

Для стандартного мясного продукта (содержание воды 65 %, белков 18 %, жиров 12 %, золы 1,2 %, углеводов 3,8 %):
- $c_p \approx 3,8$ кДж/(кг·°C);
- $\lambda_f \approx 280$ кДж/кг;
- $T_2 \approx -0,8$ °C.

## Применение в ОВК и холодильных системах

### Проектирование систем замораживания

При проектировании туннельных морозильников и скороморозильников необходимо:

1. **Определить криоскопическую точку** конкретного продукта на основе его минерального состава.
2. **Установить уставку испарителя** на 2–4 °C ниже криоскопической точки для обеспечения достаточного переохлаждения.
3. **Компенсировать увеличение вязкости** увеличением площади теплообмена или скорости циркуляции хладагента (R-134a, R-404A, CO₂).

Для морских продуктов (высокое содержание солей) требуется более низкая температура испарителя: −30 °C вместо типовых −25 °C.

### Влияние на выбор хладагента

Растворимость хладагентов в жидкостях с высокой ионной силой снижается, что влияет на эффективность смазки компрессора. Для продуктов с содержанием золы > 2 % рекомендуется использование:
- **CO₂ (R-744)**: высокая плотность энергии, слабое взаимодействие с солями.
- **Гидрофторолефины (HFO)**: улучшенная совместимость с полярными растворами.

## Стандарты и нормативы

- **ASHRAE Handbook — Fundamentals**: таблицы криоскопических понижений для типовых пищевых продуктов.
- **ISO 12966**: методы определения теплофизических свойств пищевых продуктов.
- **ISO 1442**: определение влажности мяса и мясных продуктов (косвенно влияет на содержание золы).
- **ГОСТ 25011–2017**: продукты пищевые замороженные. Правила приёмки, методы отбора проб и органолептических показателей.
- **ГОСТ 51479–2014**: плодоовощная продукция, поступающая в холодильное хранилище. Требования и нормы.
- **СП 122.13330.2012**: холодоснабжение. Наружные сети и сооружения.

## Практические рекомендации

| Параметр | Типовой диапазон | Примечание |
|---|---|---|
| Содержание золы в продуктах | 0,5–2,5 % | Морские продукты — 1,5–2,5 %; овощи — 0,5–1,0 % |
| Криоскопическое понижение | −0,5 до −1,5 °C | Прямо пропорционально содержанию золы |
| Уставка испарителя для замораживания | На 3–4 °C ниже $T_f$ | Для морской продукции — не выше −30 °C |
| Поправка на вязкость | +5–15 % к времени замораживания | При содержании солей > 1,5 % |
| Коррекция теплоёмкости | −1 до −3 % | Не требует пересчёта для стандартных расчётов |

### Типовые ошибки при проектировании

1. **Игнорирование криоскопического понижения**: использование 0 °C как точки замерзания вместо реальной точки приводит к неполному замораживанию центра продукта.
2. **Недостаточное переохлаждение**: установка испарителя всего на 1–2 °C ниже криоскопической точки замедляет процесс.
3. **Неучёт зависимости вязкости от температуры**: при низких температурах вязкость растёт экспоненциально, требуя увеличения времени цикла на 20–30 %.
4. **Отсутствие данных о минеральном составе**: для точного расчёта необходимо определение содержания натрия, калия и хлоридов методом атомно-абсорбционной спектроскопии или хроматографии.
