---
title: "Содержание углеводов"
aliases: ["Содержание углеводов"]
weight: 3
description: "Влияние углеводов (крахмал, сахара, клетчатка, пектин) на теплофизические свойства пищевых продуктов в системах холодоснабжения."
---
## Обзор

Углеводы — основной компонент большинства пищевых продуктов растительного происхождения, определяющий их теплоёмкость, теплопроводность, плотность и поведение при замораживании. Содержание углеводов варьируется от 1–2 % в листовых овощах до 80–90 % в сухих зёрнах и макаронах. В системах холодоснабжения продуктов (холодильные камеры, морозильные установки, криогенные системы) точное знание состава углеводов необходимо для правильного расчёта энергетических нагрузок, времени охлаждения и замораживания, а также прогнозирования качества и сроков хранения. Углеводы влияют на температуру замерзания раствора, образование ледяных кристаллов, и, как следствие, на энтальпию фазового перехода.

## Физические принципы

### Вклад углеводов в теплоёмкость

Удельная теплоёмкость углеводов при 20 °C составляет примерно 1,2–1,5 кДж/(кг·K), что меньше теплоёмкости воды (4,18 кДж/(кг·K)), но больше, чем у белков (1,7 кДж/(кг·K)) и жиров (1,9 кДж/(кг·K)). Для пищевого продукта с содержанием углеводов $w_c$ (массовая доля) средняя теплоёмкость рассчитывается по правилу смесей:

$$c_p = c_{w} \cdot w_w + c_c \cdot w_c + c_p \cdot w_p + c_f \cdot w_f + c_a \cdot w_a$$

где $c_w, c_c, c_p, c_f, c_a$ — удельные теплоёмкости воды, углеводов, белков, жиров и золы; $w$ — массовые доли компонентов.

### Влияние на температуру замерзания

Растворённые углеводы (сахара) снижают температуру замерзания раствора согласно криоскопическому уравнению Рауля:

$$\Delta T_f = K_f \cdot m$$

где $K_f$ — криоскопическая постоянная воды (≈ 1,86 K·кг/моль), $m$ — молялность раствора (моль/кг растворителя). Для 10 % раствора сахарозы температура замерзания снижается на 0,5–0,6 K, для 20 % — на 1,0–1,2 K. Это влияет на энтальпию замораживания продукта.

### Теплопроводность и плотность

Углеводы имеют теплопроводность 0,1–0,3 Вт/(м·K), близкую к теплопроводности белков (0,2 Вт/(м·K)). Плотность крахмала и целлюлозы составляет 1400–1600 кг/м³, сахаров — 1200–1300 кг/м³. Увеличение содержания углеводов (особенно крахмала) увеличивает общую плотность продукта и снижает его теплопроводность из-за аэрирования и капиллярности структуры.

## Компоненты и конструкция

### Крахмал и его свойства

Крахмал — полимер глюкозы, основной запасной углевод в зёрнах, клубнях и корнях растений (содержание 60–80 % в картофеле, кукурузе, пшенице). Крахмал состоит из амилозы (спиральная молекула) и амилопектина (разветвлённая структура). При нагреве свыше 60–70 °C происходит клейстеризация — набухание зёрен крахмала, увеличение вязкости и водопоглощающей способности. При замораживании и оттаивании структура крахмала нарушается (синерезис), что приводит к потере влаги и изменению консистенции.

**Теплофизические свойства крахмала:**
- Удельная теплоёмкость: 1,2–1,3 кДж/(кг·K) при 20 °C
- Теплопроводность: 0,15–0,25 Вт/(м·K)
- При содержании воды 10–15 % теплопроводность снижается до 0,1 Вт/(м·K)

### Сахара и их влияние

Сахара (глюкоза, фруктоза, сахароза, лактоза, мальтоза) присутствуют в фруктах, ягодах, молочных продуктах, кондитерских изделиях (содержание 5–25 %). Растворённые сахара:
- снижают температуру замерзания на 0,5–2,0 K (в зависимости от концентрации)
- уменьшают кажущуюся энтальпию замораживания
- повышают осмотическое давление, замедляя миграцию влаги

Для расчёта энтальпии замораживания смеси используется формула:

$$L = L_w \cdot w_w + L_s \cdot w_s$$

где $L_w$ ≈ 334 кДж/кг (скрытая теплота замораживания воды), $L_s$ — энтальпия замораживания сухого вещества (≈ 0–20 кДж/кг). Реальная энтальпия ниже теоретической на 10–30 % из-за неполного замораживания связанной воды.

### Клетчатка: целлюлоза, гемицеллюлоза, пектин

**Целлюлоза** (C₆H₁₀O₅) — неперевариваемый полисахарид, компонент клеточной стенки растений (содержание 1–4 % в овощах, 5–15 % в зерновых). Целлюлоза имеет высокую водопоглощающую способность (до 200 % от собственной массы). Теплопроводность целлюлозы в сухом состоянии 0,10–0,15 Вт/(м·K), при увлажнении возрастает до 0,3 Вт/(м·K).

**Гемицеллюлоза** — аморфный полисахарид, тесно связанный с целлюлозой в клеточной стенке (содержание 5–10 % в древесине, 3–8 % в зёрнах). Её присутствие увеличивает гигроскопичность структуры и влияет на процессы сублимации при лиофильной сушке замороженных продуктов.

**Пектин** (содержание 0,5–3 % в фруктах и овощах) — сложный полисахарид, состоящий из цепочки галактуронной кислоты. Пектин образует гели, связывает влагу, влияет на текстуру при замораживании-оттаивании. Его присутствие снижает миграцию влаги в замороженном продукте и улучшает сохранение структуры. Удельная теплоёмкость пектина близка к целлюлозе: 1,3–1,5 кДж/(кг·K).

## Методы расчёта и проектирования

### Расчёт энтальпии охлаждения и замораживания

Для продукта с известным составом (вода, белки, жиры, углеводы, зола) энтальпия определяется в два этапа:

**1. Охлаждение от начальной температуры $T_1$ до температуры замерзания $T_f$:**

$$H_1 = c_p \cdot (T_1 - T_f) \quad [\text{кДж/кг}]$$

**2. Замораживание при $T = T_f$ и охлаждение ниже $T_f$ до конечной температуры $T_2$:**

$$H_2 = L + c_{p,f} \cdot (T_f - T_2) \quad [\text{кДж/кг}]$$

где $L$ — энтальпия замораживания (кДж/кг), $c_{p,f}$ — теплоёмкость замороженного продукта.

### Уточнённая энтальпия замораживания

При наличии растворённых углеводов (доля $w_s$) и связанной воды:

$$L = L_w \cdot w_w^{free} + c_p \cdot (T_f - T_{eut})$$

где $w_w^{free}$ — доля свободной воды, $T_{eut}$ — эвтектическая температура системы (для водно-сахарных растворов −10 … −15 °C).

### Пример расчёта

Яблоко с составом: вода 85 %, углеводы 14 %, белки 0,3 %, жиры 0,2 %, зола 0,3 %.

1. Средняя теплоёмкость при 20 °C:
   $$c_p = 4,18 \times 0,85 + 1,3 \times 0,14 + 1,7 \times 0,003 + 1,9 \times 0,002 + 0,84 \times 0,003 = 3,75 \text{ кДж/(кг·K)}$$

2. Температура замерзания (при 14 % сахаров, молялность ≈ 0,4 моль/кг):
   $$\Delta T_f \approx 1,86 \times 0,4 = 0,74 \text{ K} \quad \Rightarrow \quad T_f \approx −0,74 \text{ °C}$$

3. Энтальпия охлаждения от +20 °C до −0,74 °C:
   $$H_1 = 3,75 \times 20,74 = 77,8 \text{ кДж/кг}$$

4. Энтальпия замораживания (с учётом 85 % свободной воды):
   $$L \approx 334 \times 0,85 = 283,9 \text{ кДж/кг}$$

5. Энтальпия охлаждения замороженного продукта от −0,74 °C до −18 °C:
   $$H_3 = 1,9 \times 17,26 = 32,8 \text{ кДж/кг}$$

**Итого:** $H_{total} = 77,8 + 283,9 + 32,8 = 394,5$ кДж/кг.

## Применение в системах холодоснабжения

### Холодильные камеры для хранения овощей и фруктов

Продукты с высоким содержанием клетчатки (морковь, свёкла, капуста — 2–4 % углеводов сложных) требуют относительной влажности 90–98 % и температуры 0 … +4 °C. Клетчатка и пектин способствуют сохранению упругости ткани и замедляют потерю влаги благодаря капиллярной структуре.

### Морозильные установки для круп и муки

Зерновые продукты с содержанием крахмала 60–80 % замораживаются редко, но при необходимости (например, обогащённая мука) требуют охлаждения до −18 °C за 4–8 часов. Высокое содержание крахмала снижает теплопроводность продукта, замедляя процесс, но облегчает расчёт времени замораживания благодаря стабильному составу.

### Кондитерские изделия и молочные десерты

Высокое содержание сахаров (20–50 %) существенно снижает температуру замерзания (до −5 … −8 °C) и энтальпию замораживания (200–250 кДж/кг вместо 334 кДж/кг для чистой воды). Пектин и целлюлоза в начинках и наполнителях стабилизируют структуру при температурных циклах.

### Лиофильная сушка (сублимация)

При сушке замороженных фруктов и ягод гемицеллюлоза и пектин замедляют сублимацию льда из-за образования льда в микропорах клеточной стенки. Время сушки возрастает на 20–40 % по сравнению с чистым льдом.

## Стандарты и нормативные документы

- **ASHRAE Handbook — Refrigeration** (2022): методики расчёта теплофизических свойств пищевых продуктов на основе состава
- **ISO 8589** — органолептический анализ; влияет на требования к условиям хранения углеводсодержащих продуктов
- **ГОСТ Р 30494** (ныне ориентир на действующие ГОСТ): микроклимат в хранилищах, требования к влажности и температуре
- **СП 40-107-2002**: проектирование холодильных установок пищевого назначения
- **ASHRAE Standard 41** (методы измерения влажности и состава пищевых продуктов)

## Практические рекомендации

| Продукт | Содержание углеводов, % | Температура замерзания, °C | Энтальпия замораживания, кДж/кг |
|---------|:---:|:---:|:---:|
| Яблоки, груши | 12–16 | −0,8 … −1,2 | 280–300 |
| Морковь | 7–10 | −0,5 … −0,8 | 300–310 |
| Картофель | 15–18 | −1,0 … −1,5 | 270–290 |
| Пшеничная мука | 70–75 | нет фазы | 80–120 |
| Молочное мороженое | 15–25 | −2,0 … −3,5 | 200–240 |
| Ягоды (клубника) | 7–9 | −0,6 … −0,9 | 310–320 |

**Ключевые моменты проектирования:**

1. **Время замораживания** рассчитывается по формуле Планка:
   $$t = \frac{\rho \cdot L}{T_m - T_c} \cdot \left(\frac{h^2}{k}\right)$$
   где $h$ — характерный размер продукта (м), $k$ — теплопроводность, $T_m$ — температура замораживающей среды.

2. **Энергопотребление** холодильного оборудования определяется из баланса:
   $$Q = m \cdot H \quad [\text{кДж}], \quad W = \frac{Q}{t \cdot COP}$$

3. **Градиент влажности** в клетчатке-содержащих продуктах может быть компенсирован регулированием относительной влажности в камере на уровне 92–96 %.

4. **Повторное замораживание** углеводсодержащих продуктов после оттаивания недопустимо из-за коагуляции белков и потери структурности (особенно для крахмалистых зёрен в крупах).
