---
title: "Содержание белка"
aliases: ["Содержание белка"]
weight: 1
description: "Влияние белковых компонентов пищевых продуктов на теплофизические свойства, денатурацию и процессы охлаждения в системах пищевой рефрижерации"
---

## Обзор

Содержание белка — один из определяющих факторов, влияющих на теплофизические свойства пищевых продуктов и эффективность холодильных систем (HVAC). Белки являются амфотерными макромолекулами с молекулярной массой 10–400 кДа и составляют в среднем 15–25 % сухого вещества мяса, 18–22 % в рыбе и 5–15 % в растительных продуктах. Их присутствие существенно влияет на удельную теплоёмкость, теплопроводность, плотность и фазовые переходы при замораживании. Денатурация белков при температурах выше 50–65 °C вызывает необратимые структурные изменения, влияющие на влагоудерживающую способность и, косвенно, на скорость охлаждения и теплообмен. Точный учёт белкового состава критичен при проектировании холодильных камер, расчёте времени замораживания и прогнозировании потерь влаги.

## Физические принципы

Белки играют значительную роль в определении эффективной теплоёмкости пищевых систем. Удельная теплоёмкость белка в интервале 0–50 °C составляет примерно $c_p = 1,7$ кДж/(кг·К), что выше, чем у жира ($c_p ≈ 1,9$ кДж/(кг·К)), но ниже, чем у воды ($c_p = 4,18$ кДж/(кг·К)). Общая теплоёмкость пищевого продукта рассчитывается как:

$$c_{p,\text{продукт}} = w \cdot c_{p,\text{вода}} + p \cdot c_{p,\text{белок}} + f \cdot c_{p,\text{жир}} + a \cdot c_{p,\text{зола}}$$

где $w$, $p$, $f$, $a$ — массовые доли воды, белка, жира и золы соответственно.

Денатурация белков происходит при двух критических температурных диапазонах:
- **Первичная денатурация** (50–65 °C): разрушение водородных связей, сворачивание цепей.
- **Вторичная денатурация** (65–80 °C): агрегация и образование новых поперечных связей.

Процесс денатурации влияет на влагоудерживающую способность (WHC — Water Holding Capacity). При денатурации происходит выделение сыворотки, что увеличивает потери веса при оттаивании и снижает эффективный коэффициент теплопроводности ткани.

## Компоненты и конструкция

### Тепловые свойства белка

Белки в составе пищевых продуктов определяют несколько ключевых теплофизических характеристик:

| Параметр | Значение | Единица |
|----------|----------|---------|
| Удельная теплоёмкость белка | 1,7–1,8 | кДж/(кг·К) |
| Теплопроводность белков | 0,20–0,25 | Вт/(м·К) |
| Плотность нативного белка | 1,35–1,37 | г/см³ |
| Температура основной денатурации | 55–65 | °C |
| Коэффициент объёмного расширения | (0,5–2) × 10⁻⁴ | К⁻¹ |

При температуре ниже 0 °C теплоёмкость белков снижается примерно на 10–15 % из-за фиксации молекулярной структуры в ледяной матрице.

### Эффекты денатурации

Денатурация белков приводит к следующим изменениям:

1. **Структурные переходы**: линейные глобулярные молекулы переходят в развёрнутое состояние, увеличивая гидролизный коэффициент.
2. **Влагоудержание**: денатурированные белки теряют способность удерживать влагу, WHC снижается на 20–40 %, что приводит к увеличению потерь при оттаивании.
3. **Теплопроводность**: развёрнутые белки образуют коллоидный гель, изменяющий эффективную теплопроводность ткани на 5–10 %.
4. **Цвет и текстура**: денатурированные белки (например, миозин в мясе) переходят в непрозрачное состояние, что влияет на оптические свойства.

### Влияние мясного белка

Мясные продукты содержат в среднем 18–22 % белка (в пересчёте на сырое вещество). Основные белки:
- **Миозин** (40–50 % саркоплазматических белков): сократительный белок, чувствительный к денатурации при 55–65 °C.
- **Актин** (15–20 %): взаимодействует с миозином, при денатурации образует прочный гель.
- **Коллаген** (3–5 % в мышечной ткани): растворяется при температурах выше 65 °C с образованием желатина.
- **Гемоглобин и миоглобин** (< 2 %): пигменты, служат маркерами денатурации.

Для мясного фарша удельная теплоёмкость в диапазоне −18…+5 °C составляет примерно 3,0–3,5 кДж/(кг·К).

### Характеристики рыбного белка

Рыба содержит 15–22 % белка, но его состав отличается от мясного:
- **Тропомиозин и парвальбумин**: основные саркоплазматические белки, денатурируются при 50–60 °C (более низкие температуры, чем в мясе).
- **Коллаген**: в рыбе содержится в меньших количествах (0,5–1,5 %), что облегчает её размягчение при тепловой обработке.
- **Липиды, связанные с белками**: рыбные белки часто ассоциированы с полиненасыщенными жирами, что влияет на окисление при хранении.

Рыба замерзает при температуре около −0,8 °C (благодаря растворённым солям и белкам), что выше, чем чистая вода (−2,0 °C для мяса).

### Свойства растительного белка

Растительные белки (бобовые, злаки, орехи) имеют отличные теплофизические и структурные свойства:
- **Содержание**: 5–15 % в зерновых, 20–40 % в зернобобовых.
- **Состав**: глобулины, альбумины, пролямины — менее упорядоченные структуры, чем животные белки.
- **Денатурация**: происходит при более низких температурах (45–55 °C) благодаря рыхлой конформации.
- **Влагоудержание**: растительные белки обладают высокой гидратацией (поглощают 1,5–2,0 г воды на 1 г белка).

Удельная теплоёмкость соевого белка: $c_p ≈ 1,72$ кДж/(кг·К).

## Методы расчёта

Для прогнозирования времени охлаждения или замораживания продукта с учётом белкового состава используется уравнение Планка:

$$t_f = \frac{\rho \cdot L + \rho \cdot c_p \cdot \Delta T}{2 \cdot h \cdot (T_f - T_{\infty})} \cdot d^2$$

где:
- $L$ — скрытая теплота замораживания, кДж/кг (зависит от содержания воды и белка);
- $c_p$ — средняя теплоёмкость продукта, кДж/(кг·К);
- $\Delta T$ — разность температур, К;
- $h$ — коэффициент теплоотдачи, Вт/(м²·К);
- $d$ — характерный размер продукта, м;
- $T_f$ — температура замерзания, °C.

Скрытая теплота замораживания рассчитывается как:

$$L = w \cdot L_{\text{воды}} + (p + f + a) \cdot L_{\text{сухое в-во}}$$

где $L_{\text{воды}} ≈ 334$ кДж/кг, $L_{\text{сухое в-во}} ≈ 209$ кДж/кг.

Влияние денатурации можно учитывать коррекционным коэффициентом $\xi_{\text{денат}}$, который варьируется от 0,95 (минимальная денатурация) до 0,85 (полная денатурация).

## Применение в ОВК

### Системы холодного хранения

При проектировании холодильных камер для мясо- и рыбопродуктов необходимо:
1. Поддерживать температуру −18 °C и ниже для длительного хранения (типовая скорость охлаждения 0,5–2 К/мин).
2. Расчитывать тепловую нагрузку с учётом денатурации белков при переходе через критические диапазоны (50–65 °C).
3. Обеспечивать равномерное распределение потока холодного воздуха (скорость воздуха на входе 2–4 м/с) для минимизации обезвоживания.

### Системы быстрого замораживания

Для систем с ускоренным замораживанием (жидкий азот, спиральные конвейеры):
- Время замораживания сокращается до 10–30 мин, что минимизирует потери влаги и окисление белков.
- Типовая температура криогенного агента: −196 °C (N₂) или −40 °C (механические системы).

## Стандарты и нормативы

- **ASHRAE Handbook — Refrigeration (2022)**: табличные данные теплофизических свойств пищевых продуктов в зависимости от состава.
- **ISO 7218:2007**: микробиологические аспекты, влияющие на сроки хранения при различных температурах.
- **ГОСТ 16167–2020**: требования к холодильному оборудованию для пищевых продуктов.
- **СП 118.13330.2012**: строительная климатология и геофизика, включая данные о климатических районах для проектирования холодильных камер.

## Практические рекомендации

**Типовые значения удельной теплоёмкости** для продуктов при −18…+5 °C:
- Говядина (20 % белка): $c_p = 3,1$ кДж/(кг·К)
- Рыба филе (18 % белка): $c_p = 3,3$ кДж/(кг·К)
- Растительное пюре (6 % белка): $c_p = 3,5$ кДж/(кг·К)

При проектировании следует использовать консервативные оценки теплоёмкости (верхние границы диапазонов) для обеспечения надёжности системы. Учитывайте, что денатурация белков повышает требуемую холодопроизводительность на 5–15 % при проходе через критическую зону 50–65 °C.
