---
title: "Содержание воды"
aliases: ["Содержание воды"]
weight: 5
---

```yaml
---
title: "Содержание воды"
weight: 5
description: "Анализ влияния содержания и фазового состояния воды на теплофизические свойства пищевых продуктов и холодильные процессы."
---
```

## Обзор

Содержание воды является определяющим фактором, влияющим на теплофизические свойства пищевых продуктов при охлаждении и замораживании. Вода составляет 70–95 % массы большинства свежих продуктов животного и растительного происхождения и существенно влияет на теплоёмкость, теплопроводность, плотность и скорость замораживания. При переходе от свежего состояния к замороженному происходят фазовые переходы воды, которые требуют значительных затрат энергии (латентная теплота) и изменяют транспортные свойства материала. Понимание роли воды в составе продукта критично для проектирования эффективных холодильных систем, оптимизации процессов охлаждения и предсказания сроков хранения.

## Физические принципы и свойства воды в пищевых продуктах

Вода в пищевых продуктах находится в двух формах: **свободная (связанная с дисперсной фазой)** и **связанная (адсорбированная на молекулах белков, углеводов и минералов)**. Свободная вода составляет основной объём влаги и участвует в фазовых переходах; связанная вода остаётся в жидком состоянии при температурах ниже 0 °C благодаря молекулярным взаимодействиям.

Точка замерзания чистой воды равна 0 °C; для водных растворов с растворёнными веществами (сахарами, солями, органическими кислотами) она понижается согласно закону Рауля:

$$T_f = -K_f \cdot m$$

где $K_f$ — криоскопическая константа (≈ 1,86 К·кг/моль для воды), $m$ — моляльность растворённого вещества. Для типичных пищевых продуктов температура замерзания находится в диапазоне от −0,5 до −5 °C.

Латентная теплота плавления льда составляет $L_f = 334$ кДж/кг. При замораживании продукта с содержанием воды 80 % (0,8 кг воды на 1 кг продукта) требуется извлечение энергии:

$$Q_f = m_{продукта} \cdot w \cdot L_f = 1 \text{ кг} \times 0,80 \times 334 \text{ кДж/кг} = 267 \text{ кДж}$$

что составляет существенную часть общей холодильной нагрузки.

## Компоненты и конструкция водной фазы

### Свойства свободной воды

Свободная вода обладает:
- **теплоёмкостью** $c_{вода} = 4,18$ кДж/(кг·К) в жидком состоянии и $c_{лёд} = 2,09$ кДж/(кг·К) в твёрдом;
- **теплопроводностью** $\lambda_{вода} \approx 0,60$ Вт/(м·К) при 20 °C и $\lambda_{лёд} \approx 2,24$ Вт/(м·К) при −10 °C;
- **плотностью** $\rho_{вода} = 1000$ кг/м³ и $\rho_{лёд} = 917$ кг/м³ (что вызывает расширение ~9 % при замораживании).

Эти значения определяют скорость теплопередачи в продукте и величину холодильной нагрузки.

### Свойства связанной воды

Связанная вода (типично 5–20 % от общей влаги) имеет пониженную температуру замерзания и не полностью участвует в латентном теплообмене. Её доля зависит от содержания белков и полисахаридов:

| Компонент | Связанная вода, % от влаги | Температура замерзания, °C |
|-----------|---------------------------|---------------------------|
| Белки     | 0,2–0,4 г воды/г белка    | −3 до −8                  |
| Крахмал   | 0,1–0,3 г воды/г крахмала | −1 до −5                  |
| Целлюлоза| 0,05–0,15 г воды/г        | −0,5 до −2                |

### Фазовые переходы воды

При охлаждении ниже точки замерзания свободная вода переходит в лёд. Скорость кристаллизации зависит от переохлаждения ($\Delta T = T_f - T$) и коэффициента теплопередачи. Во время замораживания происходит концентрирование растворённых веществ в оставшейся жидкой фазе, что дополнительно понижает температуру замерзания уже замёрзшей части.

### Кинетика образования льда

Образование льда подчиняется уравнению Стефана для движущегося фронта кристаллизации:

$$\frac{dx}{d\tau} = \frac{\lambda_{лёд} \cdot \Delta T}{\rho_{лёд} \cdot L_f \cdot (T_f - T_{окр})}$$

где $x$ — толщина льдистого слоя, $\tau$ — время, $T_{окр}$ — температура охлаждающей среды. Для мяса толщиной 50 мм при $T_{окр} = −20$ °C и теплопередаче 50 Вт/м² время замораживания составляет 8–12 часов.

### Миграция влаги

Во время охлаждения и замораживания влага мигрирует из центра к поверхности продукта, где образуется ледяная корка. Этот процесс вызывает:
- **высыхание** поверхностных слоёв (потери массы 1–5 %);
- **концентрирование** растворимых веществ в остаточной влаге;
- **деградацию** структуры тканей при размораживании (потери сока 10–30 % в зависимости от скорости замораживания).

Медленное замораживание (0,1–0,5 см/ч) приводит к образованию крупных кристаллов льда, которые разрушают клеточные мембраны; быстрое замораживание (>2 см/ч) формирует микрокристаллы и лучше сохраняет качество.

## Методы расчёта теплофизических свойств

### Теплоёмкость с учётом содержания воды

Объёмная теплоёмкость пищевого продукта рассчитывается по правилу смешения:

$$c_p = w_{вода} \cdot c_{вода} + w_{жир} \cdot c_{жир} + w_{белок} \cdot c_{белок} + w_{углеводы} \cdot c_{углеводы}$$

где $w_i$ — массовая доля компонента. Типичные значения удельной теплоёмкости выше точки замерзания:
- Мясо (75 % воды): $c_p \approx 3,5$ кДж/(кг·К)
- Рыба (80 % воды): $c_p \approx 3,6$ кДж/(кг·К)
- Овощи (90 % воды): $c_p \approx 3,8$ кДж/(кг·К)

Ниже точки замерзания используется средняя теплоёмкость, включающая латентную теплоту:

$$c_{средняя} = \frac{\Delta h}{\Delta T} = c_{жидкая} + \frac{w_{вода} \cdot L_f}{T_{начало} - T_{конец}}$$

### Теплопроводность и зависимость от содержания воды и фазового состояния

Теплопроводность пищевых продуктов в значительной мере определяется содержанием воды и её фазовым состоянием:

$$\lambda = w_{лёд} \cdot \lambda_{лёд} + w_{вода} \cdot \lambda_{вода} + w_{сухое вещество} \cdot \lambda_{сухое}$$

Для замороженных продуктов (при −10 до −30 °C):
- Мясо: $\lambda \approx 1,5$ Вт/(м·К)
- Рыба: $\lambda \approx 1,4$ Вт/(м·К)
- Овощи: $\lambda \approx 1,3$ Вт/(м·К)

Увеличение содержания льда (уменьшение содержания свободной воды) приводит к повышению теплопроводности на 5–10 %.

### Плотность и расширение при замораживании

Объёмное расширение при полном замораживании продукта оценивается как:

$$\Delta V = V_0 \cdot w_{вода} \cdot \frac{\rho_{вода} - \rho_{лёд}}{\rho_{вода}} \approx V_0 \times 0,09 \times w_{вода}$$

Для продукта с 80 % воды расширение составляет примерно 7 %.

## Применение в системах охлаждения и замораживания

### Холодильные нагрузки

Общая холодильная нагрузка при охлаждении продукта от $T_1$ до $T_2$ (ниже точки замерзания) рассчитывается как:

$$Q = m \left[ c_p(T_1 - T_f) + w_{вода} \cdot L_f + c_{заморож}(T_f - T_2) \right]$$

Для 1 т мяса охлаждение с 15 °C до −18 °C:
$$Q = 1000 \text{ кг} \times \left[ 3,5 \times 15,5 + 0,75 \times 334 + 1,8 \times 18 \right] = 1000 \times (54,3 + 250,5 + 32,4) = 337 \text{ МДж}$$

где учтено, что точка замерзания мяса ≈ −0,5 °C, теплоёмкость выше $T_f$ = 3,5 кДж/(кг·К), содержание воды 75 %, теплоёмкость ниже $T_f$ ≈ 1,8 кДж/(кг·К).

### Скорость замораживания и качество продукта

Скорость замораживания классифицируется согласно ASHRAE Handbook – Refrigeration (2022):
- **Медленное** (<0,5 см/ч): естественное замораживание в воздухе, туннельные камеры
- **Быстрое** (0,5–2 см/ч): скороморозильные аппараты воздушного обдува
- **Ультра-быстрое** (>2 см/ч): криогенное замораживание, контактное замораживание

Содержание воды и её распределение влияют на выбор метода:
- Высокое содержание свободной воды требует контролируемого замораживания для минимизации потерь при размораживании
- Связанная вода замораживается медленнее, расширяя процесс

### Климатические зоны и условия хранения

При хранении замороженных продуктов происходит миграция влаги (сублимация поверхностного льда) при температуре выше −18 °C. Согласно СП 311.1325800.2017 (Хранилища холодные), для минимизации усушки требуется поддержание:
- **Температуры хранения**: −18 °C и ниже для длительного хранения
- **Относительной влажности**: 90–95 % для замороженного мяса и рыбы
- **Циркуляции воздуха**: 0,25–0,5 м/с во избежание ледяного инея на продукте

## Стандарты и нормативы

Свойства воды в пищевых продуктах при охлаждении и замораживании регламентируются:

| Стандарт | Содержание |
|----------|-----------|
| ASHRAE Handbook – Refrigeration, Chap. 9 (2022) | Теплофизические свойства продуктов; методы определения точки замерзания; фазовые переходы |
| ISO 12966-1:2015 | Содержание влаги в пищевых продуктах; методы анализа |
| ГОСТ Р 30494-2013 | Параметры микроклимата в помещениях; требования к системам охлаждения |
| EN 1897:2006 | Теплоёмкость и теплопроводность пищевых продуктов при температурах охлаждения и замораживания |
| СП 311.1325800.2017 | Проектирование холодильных хранилищ пищевых продуктов |

## Практические рекомендации

### Типовые значения содержания воды

| Продукт | Содержание воды, % | Точка замерзания, °C |
|---------|------------------|----------------------|
| Мясо говядины | 72–75 | −0,5 ± 0,3 |
| Рыба (минтай) | 80–82 | −0,7 ± 0,3 |
| Молоко | 87–88 | −0,54 ± 0,05 |
| Овощи (морковь) | 88–90 | −1,0 ± 0,5 |
| Ягоды (клубника) | 91–92 | −1,2 ± 0,5 |

### Ошибки при проектировании

1. **Игнорирование латентной теплоты**: недооценка холодильной нагрузки на 30–40 % при замораживании водосодержащих продуктов
2. **Неучёт температуры замерзания**: использование 0 °C вместо фактической (на 1–5 °C ниже) приводит к ошибкам в расчёте времени замораживания
3. **Пренебрежение миграцией влаги**: отсутствие контроля относительной влажности в камере вызывает потери массы до 5–10 % за месяц хранения
4. **Выбор неоптимальной скорости замораживания**: медленное замораживание снижает потери при размораживании, но увеличивает энергозатраты на 20–30 %

### Методология выбора режима

При проектировании холодильной системы необходимо:
1. Определить содержание воды и растворимых веществ анализом или по справочным данным
2. Рассчитать точку замерзания по закону Рауля с поправкой на связанную воду
3. Определить общую холодильную нагрузку, включая латентную теплоту
4. Выбрать скорость замораживания в зависимости от требуемого качества продукта и типа оборудования
5. Спроектировать систему контроля влажности в хранилище для минимизации усушки

Данный подход обеспечивает оптимальный баланс между энергоэффективностью, качеством продукта и надёжностью холодильной системы согласно требованиям ASHRAE и действующих норм.
