---
title: "Плотность пищевых продуктов"
aliases: ["Плотность пищевых продуктов"]
weight: 6
description: "Теоретические основы определения плотности пищевых продуктов, её влияние на теплопередачу и холодильные расчёты, методы корреляций и стандартные значения."
---
## Обзор

Плотность пищевых продуктов является критическим параметром для проектирования холодильных систем, расчёта теплопередачи, прогноза времени охлаждения и выбора оборудования для хранения. На практике приходится различать несколько типов плотности: истинную (матричную), кажущуюся и насыпную, каждая из которых влияет на разные аспекты процесса охлаждения и хранения. Пищевые продукты — это многокомпонентные системы с переменным содержанием воды, жира, белка, углеводов и воздуха, поэтому плотность зависит как от химического состава, так и от температуры и физического состояния (замороженное, охлаждённое, свежее).

Данная статья охватывает теоретические и практические аспекты определения плотности пищевых продуктов в контексте систем охлаждения (HVAC и рефрижерации), включая корреляции, табличные значения и методики расчёта эффективной плотности упаковки.

## Физические принципы и определения плотности

### Истинная и кажущаяся плотность

**Истинная (матричная) плотность** $\rho_{\text{истин}}$ — это плотность твёрдого вещества продукта без учёта воздушных пор:

$$\rho_{\text{истин}} = \frac{m_{\text{сухого вещества}}}{V_{\text{сухого вещества}}}$$

**Кажущаяся плотность** $\rho_{\text{каж}}$ (явная плотность) учитывает воздушные поры внутри продукта:

$$\rho_{\text{каж}} = \frac{m_{\text{полная}}}{V_{\text{полный (с порами)}}}$$

**Насыпная плотность** $\rho_{\text{насыпная}}$ характеризует упакованные частицы продукта с учётом промежутков между ними и применяется при расчёте заполнения холодильных камер и транспортных контейнеров.

### Пористость и доля воздушных пустот

Пористость (доля пор) определяется соотношением:

$$\varepsilon = \frac{V_{\text{пор}}}{V_{\text{полный}}} = 1 - \frac{\rho_{\text{каж}}}{\rho_{\text{истин}}}$$

где $\varepsilon$ — относительный объём воздуха в продукте.

Для большинства пищевых продуктов пористость варьируется в диапазоне 0,05–0,40 (5–40 %), что существенно влияет на теплопроводность и скорость охлаждения.

## Компоненты и конструкция

### Определение плотности на основе состава

Для многокомпонентных пищевых продуктов используется **правило смеси** (аддитивный метод):

$$\frac{1}{\rho_{\text{истин}}} = \frac{w_{\text{в}}}{M_{\text{в}}} + \frac{w_{\text{ж}}}{M_{\text{ж}}} + \frac{w_{\text{б}}}{M_{\text{б}}} + \frac{w_{\text{уг}}}{M_{\text{уг}}} + \frac{w_{\text{золы}}}{M_{\text{золы}}}$$

где $w_i$ — массовая доля компонента $i$ (влага, жиры, белки, углеводы, зола), $M_i$ — истинная плотность каждого компонента.

**Типовые значения истинной плотности компонентов:**

| Компонент | Плотность, кг/м³ |
|-----------|-----------------|
| Вода      | 1000            |
| Жиры      | 900–920         |
| Белки     | 1350–1400       |
| Углеводы | 1550–1600       |
| Минеральные вещества | 2500–2800 |
| Воздух    | 1,2 (20 °C)    |

### Корреляции Чой и Окоса

Для расчётной оценки кажущейся плотности фруктов и овощей применяется эмпирическая корреляция Чой и Окоса:

$$\rho_{\text{каж}} = 1 / \left[ \frac{w_{\text{в}}}{1000} + \frac{w_{\text{сухое вещество}}}{\rho_{\text{сухое вещество}}} \right]$$

где $w_{\text{в}}$ — содержание влаги в доле единицы, $\rho_{\text{сухое вещество}} \approx 1400$ кг/м³ для большинства растительных продуктов.

### Влияние температуры на плотность

Плотность пищевых продуктов изменяется с температурой согласно линейной зависимости:

$$\rho(T) = \rho_0 \left[ 1 - \beta (T - T_0) \right]$$

где $\beta$ — коэффициент объёмного расширения, $T_0$ — референсная температура (обычно 0 °C или 20 °C).

Для большинства пищевых продуктов $\beta \approx 0,0002$–$0,0005$ К⁻¹.

### Расширение при замораживании и образование кристаллов льда

При переходе воды в лёд объём увеличивается на 9 %, что приводит к увеличению занимаемого объёма продукта:

$$V_{\text{замороженный}} = V_{\text{свежий}} \cdot \left(1 + 0,09 \cdot \frac{w_{\text{свободная вода}}}{100}\right)$$

Эффективная плотность замороженного продукта уменьшается на 7–10 % в зависимости от содержания свободной воды. Связанная вода (в коллоидах) не участвует в образовании льда.

**Типовое расширение при замораживании:**
- Мясо: 7–9 %
- Рыба: 8–10 %
- Фрукты: 8–12 %
- Овощи: 6–9 %

## Методы расчёта и типовые значения

### Табличные значения кажущейся плотности

| Продукт | Состояние | Плотность, кг/м³ | Влажность, % |
|---------|-----------|-----------------|-------------|
| Яблоки  | Свежие    | 650–750         | 84–87       |
| Рыба    | Свежая    | 1030–1060       | 72–78       |
| Мясо говяжье | Охлаждённое | 1020–1080 | 65–72 |
| Масло сливочное | 15 °C | 911–920 | 15–17 |
| Хлеб пшеничный | 20 °C | 280–350 | 38–44 |
| Молоко | 4 °C | 1027–1032 | 87–89 |
| Замороженный продукт | –18 °C | 950–1050 | переменная |

### Расчёт эффективной плотности упаковки

При укладке продукции в контейнеры эффективная плотность рассчитывается с учётом коэффициента упаковки $k_{\text{уп}}$ (доля полезного объёма):

$$\rho_{\text{эффективная}} = \rho_{\text{каж}} \cdot k_{\text{уп}}$$

Типовые значения коэффициента упаковки:
- **Штабелирование в ящиках:** 0,55–0,75
- **Навалом (зерно, овощи):** 0,60–0,80
- **С упаковкой (полиэтилен):** 0,45–0,65

## Применение в холодильных системах

### Расчёт тепловой нагрузки

Плотность продукта прямо влияет на тепловую нагрузку холодильной камеры:

$$Q = m \cdot c \cdot \Delta T = \rho_{\text{каж}} \cdot V \cdot c \cdot \Delta T$$

где $Q$ — количество теплоты (кДж), $c$ — удельная теплоёмкость продукта (кДж/кг·К), $V$ — объём продукта (м³).

### Время охлаждения

Время охлаждения продукта до требуемой температуры рассчитывается с использованием коэффициента теплопроводности и характеристической длины:

$$\tau = \frac{L^2}{4a} \ln \left( \frac{4(T_0 - T_{\text{окр}})}{π(T_{\text{поверхность}} - T_{\text{окр}})} \right)$$

где $L$ — характеристический размер (м), $a$ — коэффициент температуропроводности (м²/ч), зависящий от теплопроводности и плотности.

### Выбор оборудования

Правильный учёт плотности критичен для:
- **Выбора холодильных установок:** мощность рассчитывается по общей массе продукции
- **Проектирования воздухораспределения:** скорость воздушных потоков зависит от сопротивления продукции
- **Определения вместимости камер:** плотность упаковки лимитирует количество продукции

## Стандарты и нормативные документы

Определение плотности пищевых продуктов регламентируется:

- **ASHRAE Handbook — Refrigeration** (глава: Physical Properties of Foods)
- **ISO 1110:2006** — Methods for measuring the density of meat and meat products
- **ISO 2447** — Methods for determining the bulk density of foodstuffs
- **ГОСТ 31644–2012** — Продукция пищевая, готовая к употреблению. Определение влажности
- **ГОСТ Р 51946–2002** — Продукция пищевая. Определение влаги

Стандарты ASHRAE содержат экспериментальные данные плотности более 100 видов пищевых продуктов в диапазоне температур от –40 °C до +40 °C.

## Практические рекомендации

1. **Для проектных расчётов** используйте табличные значения из ASHRAE Handbook или эмпирические корреляции Чои–Окоса.
2. **При наличии состава продукта** применяйте правило смеси для оценки истинной плотности.
3. **Для замороженных продуктов** учитывайте 7–10 % увеличение объёма при переходе из свежего в замороженное состояние.
4. **Коэффициент упаковки** берите на 15–25 % ниже теоретического максимума для обеспечения воздушного потока.
5. **Периодически уточняйте плотность** при изменении сорта, происхождения или сезонности продукции (особенно фруктов и овощей).
