---
title: "Энтальпия пищевых продуктов"
aliases: ["Энтальпия пищевых продуктов"]
description: "Комплексное техническое руководство по расчётам энтальпии пищевых продуктов для определения холодильной нагрузки, включая значения удельной энтальпии, эффекты фазовых переходов, депрессию точки замерзания и методы расчёта ASHRAE для холодильных систем HVAC"
weight: 3
---

Энтальпия представляет собой общее тепловое содержание пищевого продукта и является необходимой для расчёта холодильной нагрузки в приложениях хранения, обработки и транспортировки. Энтальпия пищевых продуктов изменяется в зависимости от температуры, состава и фазового состояния, что требует точного определения для надлежащего расчёта оборудования и анализа энергии.

## Фундаментальные соотношения энтальпии

Удельная энтальпия пищевого продукта является суммой компонентов явного и скрытого тепла:

**h = h_ref + ∫c_p dT + L**

Где:
- h = удельная энтальпия (кДж/кг)
- h_ref = эталонная энтальпия при эталонной температуре
- c_p = удельная теплоёмкость (кДж/кг·К)
- T = температура (К)
- L = скрытое тепло фазового перехода (кДж/кг)

Для холодильных расчётов эталонная температура обычно устанавливается при -40°C, где h_ref = 0, или при начальной температуре замерзания продукта.

## Энтальпия выше точки замерзания

Для незамёрзших продуктов расчёт энтальпии упрощается до одного только явного тепла:

**h_unfrozen = c_p,unfrozen × (T - T_ref)**

Удельную теплоёмкость незамёрзших продуктов можно оценить по составу:

**c_p,unfrozen = 4.19x_w + 1.55x_p + 1.68x_f + 1.26x_c + 0.84x_a (кДж/кг·К)**

Где x представляет массовую долю:
- x_w = вода
- x_p = белок
- x_f = жир
- x_c = углевод
- x_a = зола

## Энтальпия ниже точки замерзания

Ниже начальной температуры замерзания пищевые продукты содержат как лёд, так и незамёрзшую воду. Расчёт энтальпии должен учитывать:

1. Удаление явного тепла от начальной температуры до температуры замерзания
2. Скрытое тепло плавления воды, которая замёрзнет
3. Удаление явного тепла замёрзшего продукта

**h_frozen = c_p,unfrozen(T_f - T_ref) - x_w × L_f × f_ice - c_p,frozen(T_f - T)**

Где:
- T_f = начальная температура замерзания (°C)
- L_f = скрытое тепло плавления воды (334 кДж/кг)
- f_ice = доля замёрзшей воды при температуре T

Удельная теплоёмкость замёрзших продуктов:

**c_p,frozen = 1.55x_p + 1.68x_f + 1.26x_c + 0.84x_a + 2.05x_ice + 4.19x_uw (кДж/кг·К)**

Где:
- x_ice = массовая доля льда
- x_uw = массовая доля незамёрзшей воды

## Доля замёрзшей воды

Доля замёрзшей воды зависит от температуры и подчиняется соотношению депрессии точки замерзания. Для большинства продуктов применяется эмпирическое уравнение:

**f_ice = (T_f - T)/(T_f - T_f')**

Где T_f' — видимая конечная температура замерзания, обычно от -55°C до -60°C для продуктов с высоким содержанием влаги.

Более точно, используя модель Чена:

**x_uw = x_w × [1.105 + 0.7138 ln(T_f - T)]** при T < T_f

Это учитывает связанную воду и эффекты растворённых веществ.

## Значения удельной энтальпии для распространённых продуктов

### Мясо и птица (эталонная T_ref = -40°C)

| Пищевой продукт | Влажность % | T_f (°C) | h при 4°C (кДж/кг) | h при -18°C (кДж/кг) | h при -29°C (кДж/кг) |
|------------------|------------|----------|-------------------|----------------------|----------------------|
| Говядина, постная | 74 | -1.7 | 311 | -174 | -195 |
| Говядина, жирная | 55 | -2.2 | 231 | -106 | -123 |
| Свинина, постная | 72 | -2.2 | 303 | -164 | -185 |
| Курица, целая | 69 | -2.8 | 290 | -152 | -172 |
| Индейка, целая | 68 | -2.5 | 286 | -147 | -167 |
| Ягнёнок | 73 | -2.0 | 307 | -169 | -190 |
| Рыба, постная | 80 | -2.2 | 336 | -202 | -224 |
| Рыба, жирная | 65 | -2.7 | 273 | -135 | -155 |

### Фрукты (эталонная T_ref = -40°C)

| Пищевой продукт | Влажность % | T_f (°C) | h при 10°C (кДж/кг) | h при -18°C (кДж/кг) | h при -23°C (кДж/кг) |
|------------------|------------|----------|---------------------|----------------------|----------------------|
| Яблоки | 84 | -1.5 | 385 | -238 | -257 |
| Апельсины | 87 | -1.3 | 399 | -252 | -272 |
| Клубника | 90 | -0.8 | 413 | -267 | -288 |
| Бананы | 75 | -1.0 | 344 | -196 | -215 |
| Виноград | 81 | -1.6 | 372 | -222 | -242 |
| Персики | 89 | -0.9 | 408 | -262 | -283 |
| Черника | 84 | -1.2 | 385 | -238 | -258 |

### Овощи (эталонная T_ref = -40°C)

| Пищевой продукт | Влажность % | T_f (°C) | h при 10°C (кДж/кг) | h при -18°C (кДж/кг) | h при -23°C (кДж/кг) |
|------------------|------------|----------|---------------------|----------------------|----------------------|
| Картофель | 78 | -0.6 | 358 | -209 | -228 |
| Морковь | 88 | -1.4 | 404 | -256 | -277 |
| Салат | 95 | -0.2 | 436 | -290 | -312 |
| Помидоры | 94 | -0.6 | 431 | -284 | -306 |
| Брокколи | 91 | -0.6 | 417 | -272 | -293 |
| Кукуруза, сладкая | 76 | -0.6 | 349 | -200 | -219 |
| Горох | 79 | -0.6 | 362 | -214 | -233 |

### Молочные продукты (эталонная T_ref = -40°C)

| Пищевой продукт | Влажность % | T_f (°C) | h при 4°C (кДж/кг) | h при -18°C (кДж/кг) | h при -29°C (кДж/кг) |
|------------------|------------|----------|-------------------|----------------------|----------------------|
| Молоко, цельное | 88 | -0.5 | 369 | -256 | -276 |
| Сливочное масло | 16 | -15.0 | 67 | 10 | 3 |
| Сыр, чеддер | 37 | -13.0 | 155 | -26 | -38 |
| Мороженое | 63 | -5.6 | 264 | -114 | -133 |
| Йогурт | 88 | -1.0 | 369 | -255 | -276 |
| Сливки, жирные | 58 | -8.0 | 243 | -81 | -98 |

## Методы расчёта энтальпии ASHRAE

ASHRAE Handbook - Refrigeration предоставляет эмпирические уравнения для расчёта энтальпии пищевых продуктов на основе состава и температуры.

### Метод 1: Уравнения Зибела (историческое)

Для температур выше точки замерзания:
**h = c_p,unfrozen × (T - T_ref)**

Для температур ниже точки замерзания:
**h = c_p,unfrozen × (T_f - T_ref) - L_f - c_p,frozen × (T_f - T)**

Где постоянные Зибела:
- c_p,unfrozen = 3.35 кДж/кг·К для продуктов выше точки замерзания
- c_p,frozen = 1.68 кДж/кг·К для замёрзших продуктов
- L_f = 334 кДж/кг скрытое тепло

Этот метод упрощен и менее точен, чем современные методы, основанные на составе.

### Метод 2: Расчёт, основанный на составе

Современный метод ASHRAE использует массовые доли компонентов:

**Шаг 1:** Определение начальной температуры замерзания
**T_f = -40.9 × m_s / m_w (°C)**

Где:
- m_s = масса растворённых твёрдых веществ (кг)
- m_w = масса воды (кг)

**Шаг 2:** Расчёт энтальпии выше точки замерзания (T > T_f)
**h = c_p,unfrozen × (T - T_ref)**

С c_p,unfrozen из уравнения состава, приведённого выше.

**Шаг 3:** Расчёт энтальпии ниже точки замерзания (T < T_f)

**h = h_f - ΔH_latent - ∫c_p,frozen dT**

Где:
- h_f = энтальпия в точке замерзания
- ΔH_latent = скрытое тепло, выделяемое при замерзании
- интеграл от T_f к T

### Метод 3: Эмпирические уравнения регрессии

Для конкретных категорий пищевых продуктов ASHRAE предоставляет уравнения регрессии:

**Фрукты и овощи:**
**h = A + B×T + C×T²**

**Мясо:**
**h = D×(T - T_f) + E×x_w×(T - T_f)²** при T < T_f

Коэффициенты представлены в таблицах ASHRAE Handbook - Refrigeration, Chapter 19.

## Эффекты скрытого тепла при замерзании

Выделение скрытого тепла при замерзании происходит не мгновенно, а в диапазоне температур из-за:

1. Депрессии точки замерзания растворённым в воде веществом
2. Эффектов связанной воды
3. Прогрессивного образования кристаллов льда

Скорость выделения скрытого тепла составляет:

**dQ/dT = m × L_f × df_ice/dT**

Где df_ice/dT представляет скорость образования льда при снижении температуры.

Для пищевого продукта с содержанием влаги 80%:

| Температура (°C) | Доля льда | Оставшееся скрытое тепло (кДж/кг) |
|------------------|-----------|-----------------------------------|
| -1 | 0.10 | 241 |
| -2 | 0.25 | 201 |
| -5 | 0.60 | 107 |
| -10 | 0.82 | 48 |
| -15 | 0.91 | 24 |
| -20 | 0.96 | 11 |
| -30 | 0.99 | 3 |

Это прогрессивное замерзание влияет на требования к мощности холодильной системы, так как эффективная нагрузка выше в зоне начального замерзания (-1°C к -5°C), чем при более низких температурах.

## Расчёты холодильной нагрузки с использованием энтальпии

Холодильная нагрузка для охлаждения или замораживания пищевых продуктов:

**Q = m × Δh**

Где:
- Q = скорость удаления тепла (кВ)
- m = массовый расход (кг/с)
- Δh = изменение удельной энтальпии (кДж/кг)

### Пример расчёта: охлаждение и замораживание говядины

Рассчитайте холодильную нагрузку для охлаждения 1000 кг постной говядины с 20°C до -25°C за 24 часа.

Дано:
- Содержание влаги: 74%
- Начальная температура замерзания: -1.7°C
- Масса: 1000 кг
- Время: 24 часа = 86,400 с

**Шаг 1:** Расчёт энтальпии при 20°C (выше точки замерзания)
Используя c_p,unfrozen = 3.48 кДж/кг·К (из состава):
**h₁ = 3.48 × (20 - (-40)) = 209 кДж/кг**

**Шаг 2:** Расчёт энтальпии при -1.7°C (температура замерзания)
**h₂ = 3.48 × (-1.7 - (-40)) = 133 кДж/кг**

**Шаг 3:** Расчёт энтальпии при -25°C (замёрзшая)
Используя эмпирические данные или расчёт:
**h₃ = -208 кДж/кг** (включает скрытое тепло и явное охлаждение замёрзшего продукта)

**Шаг 4:** Общее изменение энтальпии
**Δh = h₃ - h₁ = -208 - 209 = -417 кДж/кг**

**Шаг 5:** Холодильная нагрузка
**Q = (1000 кг × 417 кДж/кг) / 86,400 с = 4.83 кВ**

**Шаг 6:** Применение коэффициента безопасности для пиковой нагрузки
С коэффициентом безопасности 25% для пиковых условий:
**Q_design = 4.83 × 1.25 = 6.0 кВ холодильной мощности**

## Компоненты изменения энтальпии

Разбор примера замораживания говядины на компоненты:

| Этап процесса | Диапазон температур | Изменение энтальпии (кДж/кг) | Процент |
|----------------|-------------------|----------------------------|---------|
| Охлаждение до точки замерзания | 20°C к -1.7°C | -76 | 18.2% |
| Скрытое тепло плавления | -1.7°C | -247 | 59.2% |
| Охлаждение замёрзшего продукта | -1.7°C к -25°C | -94 | 22.6% |
| **Итого** | **20°C к -25°C** | **-417** | **100%** |

Это распределение показывает, что примерно 60% холодильной нагрузки приходится на фазовый переход, при этом зона замерзания требует наивысшей мгновенной мощности.

## Эффект депрессии точки замерзания

Растворённые в пищевых продуктах вещества депрессируют точку замерзания и снижают долю воды, которая замёрзнет при данной температуре ниже 0°C.

Депрессия точки замерзания подчиняется:

**ΔT_f = K_f × m_solute**

Где:
- ΔT_f = депрессия точки замерзания (К)
- K_f = криоскопическая постоянная для воды (1.86 К·кг/моль)
- m_solute = молярная концентрация растворённых веществ

Для продуктов с высоким содержанием сахара или соли:

| Тип продукта | Растворённые вещества (%) | T_f (°C) | Вода, замёрзшая при -18°C (%) |
|--------------|--------------------------|----------|------------------------------|
| Свежая рыба | 4 | -2.2 | 97 |
| Концентрированный фруктовый сок | 40 | -15.0 | 75 |
| Сахарный раствор (50%) | 50 | -20.0 | 40 |
| Посолённая рыба | 15 | -10.0 | 85 |
| Варенье/консервы | 35 | -12.0 | 80 |

Это влияет на выделение скрытого тепла и конечную удельную теплоёмкость замёрзшего продукта, так как незамёрзшая вода имеет намного большую удельную теплоёмкость, чем лёд.

## Практические соображения для проектирования HVAC

1. **Время пребывания в зоне замерзания**: Продукты проводят значительное время в диапазоне -1°C к -10°C, где происходит основное образование льда. Холодильное оборудование должно выдерживать пиковую нагрузку скрытого тепла в этой зоне.

2. **Равномерность температуры продукта**: Поверхностные слои замерзают первыми, создавая тепловое сопротивление. Температура центра отстаёт от температуры поверхности, требуя расширенного времени охлаждения.

3. **Тепло дыхания**: Свежие фрукты и овощи продолжают дыхание выше точки замерзания, добавляя 10-50 Вт/т к холодильной нагрузке в зависимости от продукта и температуры.

4. **Эффекты упаковки**: Материалы упаковки добавляют явное тепло и тепловое сопротивление:
   - Картонные коробки: добавляют 2-5% к изменению энтальпии
   - Пластиковые лотки: добавляют 1-3% к изменению энтальпии
   - Тепловое сопротивление увеличивает время охлаждения на 15-40%

5. **Сопротивление воздушной плёнки**: Коэффициент поверхностной теплопередачи значительно влияет на скорость охлаждения:
   - Естественная конвекция: h = 5-10 Вт/м²·К
   - Принудительная циркуляция воздуха: h = 25-50 Вт/м²·К
   - Высокоскоростной воздух: h = 50-100 Вт/м²·К

## Диаграммы энтальпии и психрометрические приложения

Для пищевых продуктов, хранящихся в холодильных помещениях, необходимо рассчитывать энтальпию как продукта, так и окружающего воздуха. Общая холодильная нагрузка включает:

**Q_total = Q_product + Q_air + Q_transmission + Q_infiltration + Q_equipment + Q_personnel**

Нагрузка от продукта доминирует при начальном охлаждении, а изменения энтальпии воздуха влияют на стационарную нагрузку хранения.

Для холодного хранилища при -20°C с наружным воздухом при 30°C, 50% отн. влажности:
- Энтальпия наружного воздуха: 64 кДж/кг сухого воздуха
- Энтальпия воздуха хранилища: -19 кДж/кг сухого воздуха
- Разница энтальпии на один воздухообмен: 83 кДж/кг сухого воздуха

## Ссылки на ASHRAE Handbook

Подробные данные энтальпии, процедуры расчёта и значения для конкретных продуктов находятся в:

- **ASHRAE Handbook - Refrigeration, Chapter 19**: "Thermal Properties of Foods"
  - Таблицы R1-R9: Значения энтальпии для различных продуктов
  - Уравнения для расчётов на основе состава
  - Данные о точке замерзания

- **ASHRAE Handbook - Refrigeration, Chapter 28**: "Methods of Precooling Fruits, Vegetables, and Cut Flowers"
  - Расчёты холодильной нагрузки с использованием методов энтальпии
  - Требования охлаждения для конкретных продуктов

- **ASHRAE Handbook - Refrigeration, Chapter 29**: "Industrial Food Freezing Systems"
  - Расчёты времени замерзания с учётом энтальпии
  - Расчёт оборудования на основе скоростей удаления энтальпии

## Передовые инструменты расчёта

Современные расчёты холодильной нагрузки используют вычислительные инструменты, которые интегрируют:

1. Анализ переходного теплопередачи с зависящими от времени граничными условиями
2. Переменные удельная теплоёмкость и теплопроводность в зависимости от температуры
3. Кинетика образования кристаллов льда и эффекты переохлаждения
4. Многомерная геометрия для продуктов неправильной формы

Эти инструменты численно решают связанные уравнения теплопередачи и массопередачи, обеспечивая более точные результаты, чем упрощённые методы энтальпии для сложных сценариев замерзания.

Однако расчёты на основе энтальпии остаются необходимыми для предварительного расчёта, анализа энергии и понимания фундаментальных требований теплопередачи в холодильных системах.

## Последствия для качества и безопасности

Расчёты энтальпии информируют критические решения по контролю температуры:

- **Скорость замерзания**: Быстрое замерзание (высокая скорость удаления энтальпии) образует мелкие кристаллы льда, лучше сохраняя качество продукта
- **Оттаивание**: Управляемое добавление энтальпии предотвращает поверхностное приготовление при остающейся замёрзшей сердцевине
- **Нарушение температурного режима**: Изменения энтальпии при колебаниях температуры хранения вызывают повреждение от циклов замораживания-оттаивания
- **Управление холодовой цепью**: Кумулятивный прирост энтальпии указывает на историю температуры продукта и оставшийся срок хранения

Надлежащее применение принципов энтальпии обеспечивает как энергоэффективное проектирование холодильной системы, так и сохранение качества пищевого продукта и безопасности на всей протяжённости холодовой цепи.
