---
title: "Замороженная энтальпия"
aliases: ["Замороженная энтальпия"]
weight: 2
---

```yaml
---
title: "Замороженная энтальпия"
weight: 2
description: "Энергетические характеристики замороженных пищевых продуктов: явное тепло, фазовые переходы, расчётные методики и применение в криогенных системах."
---
```

## Обзор

Замороженная энтальпия описывает тепловое содержание пищевых продуктов в твёрдом состоянии при температурах ниже точки начального замерзания. Этот параметр критичен для проектирования систем криогенного хранения, расчёта холодопроизводительности, логистики замороженных продуктов и оптимизации режимов размораживания. В отличие от жидкого состояния, энтальпия замороженного продукта включает скрытое тепло фазового перехода (переход жидкость → лёд) и явное тепло охлаждения твёрдого остатка. Знание закономерностей изменения энтальпии в зависимости от температуры и фазового состава позволяет повысить эффективность технологических операций и минимизировать энергозатраты на поддержание температурного режима (обычно −18 °C для долгосрочного хранения по ГОСТ Р 51121 и ISO 23244).

## Физические принципы

### Фазовые переходы и скрытое тепло

При охлаждении пищевого продукта от точки замерзания ($T_{\text{зам}}$, типично −2…−4 °C для мясо-рыбной продукции) происходит кристаллизация воды. Скрытое тепло фазового перехода (латентное тепло замерзания) составляет $L_f = 335$ кДж/кг для чистой воды. Для реальных продуктов с примесью солей, сахаров и коллоидов точка замерзания снижена (криоскопическое понижение), а скрытое тепло варьируется в диапазоне 200–320 кДж/кг в зависимости от состава.

### Явное тепло замороженного продукта

После полной кристаллизации дальнейшее охлаждение сопровождается только изменением явного (чувствительного) тепла замороженной массы:

$$Q_{\text{явное}} = m \cdot c_p \cdot (T_2 - T_1)$$

где:
- $m$ — масса продукта, кг;
- $c_p$ — удельная теплоёмкость замороженного продукта, кДж/(кг·°C);
- $T_1, T_2$ — начальная и конечная температуры, °C.

Теплоёмкость замороженного продукта составляет $c_p = 1,5$–$2,2$ кДж/(кг·°C) (меньше, чем в жидком состоянии $\approx 3,5$ кДж/(кг·°C)) благодаря преобладанию льда с $c_{p,\text{лёд}} = 2,05$ кДж/(кг·°C).

## Компоненты и конструкция

### Явное тепло замороженного состояния

Охлаждение продукта ниже точки замерзания описывается кусочно-линейным графиком энтальпия–температура. На интервале $T < T_{\text{зам}}$ энтальпия изменяется линейно с наклоном, определённым $c_p$ замороженного состояния. Для типового куска говядины массой 1 кг при охлаждении с −5 °C до −20 °C с $c_p = 1,9$ кДж/(кг·°C):

$$Q = 1 \times 1,9 \times (−20 − (−5)) = −28,5 \text{ кДж}$$

### Энтальпия ниже точки замерзания

Абсолютная энтальпия замороженного продукта рассчитывается как сумма энтальпии в выбранной точке отсчёта (обычно −40 °C или 0 °C в жидком состоянии) плюс интегральное изменение при нагреве до текущей температуры. Практически используется относительная энтальпия с отсчётом от точки замерзания:

$$h(T) = -L_f + c_p \cdot (T - T_{\text{зам}}), \quad T < T_{\text{зам}}$$

где $h(T) < 0$ условно (энергия «отобрана» при замерзании).

### Зависимость от доли льда

В узком диапазоне температур вблизи точки замерзания (переохлаждение) одновременно присутствуют лёд и незамёрзшая вода. Доля льда $w_{\text{лёд}}$ растёт по нелинейному закону, определяемому фазовой диаграммой водно-солевых систем. Энтальпия в этой «мезофазной» области:

$$h = w_{\text{лёд}} \cdot h_{\text{лёд}} + (1 - w_{\text{лёд}}) \cdot h_{\text{жид}}$$

Для мясопродуктов с содержанием NaCl ≈ 2 % интервал кристаллизации расширен до 3–5 °C.

### Область фазового перехода

Фазовый переход охватывает диапазон от $T_{\text{зам}}$ (начало кристаллизации) до $T_{\text{зам,конец}}$ (полная кристаллизация), где $\Delta T_{\text{фаза}} = 3$–$8$ °C для реальных продуктов. На графике энтальпия–температура этот участок может быть изображён:
- **пиковой кривой** (постепенное нарастание теплоёмкости);
- **ступенькой** (приближённое скачкообразное изменение в расчётах).

В инженерных расчётах часто используется эффективная теплоёмкость в переходной зоне:

$$c_{p,\text{эфф}} = c_{p,\text{жид}} + \frac{L_f}{\Delta T_{\text{фаза}}}$$

Для продукта с $L_f = 250$ кДж/кг и $\Delta T_{\text{фаза}} = 4$ °C: $c_{p,\text{эфф}} \approx 3,5 + 62,5 = 66$ кДж/(кг·°C).

## Методы расчёта

### Энтальпийный баланс в заморозке

При заморозке продукта от начальной температуры $T_0$ до конечной $T_f$ (ниже полной кристаллизации):

$$Q_{\text{всего}} = m \left[ c_{p,\text{жид}} (T_{\text{зам}} - T_0) + L_f + c_{p,\text{зам}} (T_f - T_{\text{зам}}) \right]$$

**Пример**: рыбное филе, $m = 5$ кг, $T_0 = 5$ °C, $T_{\text{зам}} = −2$ °C, $T_f = −18$ °C, $c_{p,\text{жид}} = 3,5$ кДж/(кг·°C), $L_f = 280$ кДж/кг, $c_{p,\text{зам}} = 1,9$ кДж/(кг·°C):

$$Q = 5 \times [3,5 \times (−2 − 5) + 280 + 1,9 \times (−18 − (−2))]$$
$$Q = 5 \times [−24,5 + 280 − 30,4] = 5 \times 225,1 = 1125,5 \text{ кДж}$$

### Численное моделирование фазового перехода

Для точного учёта распределения льда используется метод энтальпийной формулировки (enthalpy method):

$$\rho c_p \frac{\partial T}{\partial t} = \lambda \nabla^2 T + \rho \frac{\partial L_f}{\partial t}$$

где второй член описывает выделение/поглощение скрытого тепла при изменении доли льда. Это ключевой подход в CFD-моделировании систем быстрой заморозки.

## Применение в ОВК и криогенных системах

### Расчёт холодопроизводительности холодильных камер

Суточная холодопроизводительность камеры хранения замороженных продуктов включает:

1. **Тепловой приток через ограждение**:
$$Q_{\text{инф}} = U \cdot A \cdot \Delta T_{\text{внешн}} \cdot t_{\text{суток}}$$

где $U = 0,2$–$0,5$ Вт/(м²·K) для изолированных камер;

2. **Остаточное тепло от людей и оборудования**: $Q_{\text{внутр}} = 50$–$200$ Вт;

3. **Холодильный баланс**: $Q_{\text{хол}} = \frac{Q_{\text{инф}} + Q_{\text{внутр}}}{t_{\text{раб}}}$.

### Системы быстрой и ультрабыстрой заморозки

В системах **каскадной криогенной заморозки** (жидкий азот, −196 °C) и **вихревых морозильных туннелях** кинетика переноса массы и тепла определяется энтальпийными балансами на каждом этапе. Время заморозки оценивается по формуле Планка:

$$t_f = \frac{\rho L_f}{2 \lambda (T_0 - T_f)} \left( \frac{x^2}{8 \lambda} + \frac{x c_p}{L_f} \right)$$

где $x$ — характерный размер (м), $\lambda$ — теплопроводность замороженного продукта, Вт/(м·K).

### Логистика и транспортировка

Расчёт теплового нагрузки на холодильные контейнеры при транспортировке замороженных грузов опирается на энтальпийные данные. Типовой тепловой приток в транспортном контейнере: $Q = 150$–$500$ Вт в зависимости от изоляции и климата доставки.

## Стандарты и нормативы

- **GOST R 51121–2023**: «Замороженные овощи. Технические условия и правила приёмки»; определяет требования к температуре хранения −18 °C ± 3 °C.
- **ISO 23244:2020**: «Быстрозамороженные фрукты и овощи»; включает методики определения содержания льда и энтальпийных характеристик.
- **ASHRAE Handbook — Refrigeration**: раздел о свойствах пищевых продуктов содержит табличные данные энтальпии для мяса, рыбы, молочной продукции при различных температурах.
- **EN 10050**: методы определения теплоёмкости замороженных пищевых продуктов.
- **СП 60.13330.2020**: актуализация СНиП II-3-79 с требованиями к холодильным сооружениям.

## Практические рекомендации

### Типовые значения энтальпии замороженных продуктов

| Продукт | $T_{\text{зам}}$, °C | $L_f$, кДж/кг | $c_{p,\text{зам}}$, кДж/(кг·°C) | $h$ при −18 °C, кДж/кг |
|---------|----------|--------|------------|----------|
| Говядина (50 % воды) | −2,0 | 270 | 1,95 | −340 |
| Рыба (75 % воды) | −2,5 | 310 | 1,85 | −395 |
| Ягоды (85 % воды) | −3,0 | 330 | 1,80 | −425 |
| Молочное масло (15 % воды) | −0,5 | 60 | 2,20 | −75 |

### Ошибки при расчётах

1. **Игнорирование фазового перехода**: использование только $c_p$ замороженного состояния занижает требуемую холодопроизводительность на 15–25 %.
2. **Неучёт состава**: продукты с высоким содержанием солей (икра, селёдка) имеют расширенную зону кристаллизации; необходимо уточнение по литературным данным или экспериментально.
3. **Линейная интерполяция в переходной зоне**: фазовый переход нелинеен; требуется использование справочных графиков или численных методов.

### Сопряжение с системами климатизации

В комбинированных системах (холодильная камера + активная вентиляция) энтальпийный баланс соединяет:
- Холодильный цикл (испаритель, конденсатор);
- Тепловой приток через стены;
- Влагоудаление (конденсация водяного пара на охлаждаемых поверхностях).

Типовой режим: циркуляция воздуха 5–10 м³/(кг·ч) при относительной влажности 90–95 % и температуре −18 ± 2 °C обеспечивает минимальные потери массы влаги (< 2 % за месяц) и сохранение энергии.
