---
title: "Теплота скрытого плавления"
aliases: ["Теплота скрытого плавления"]
weight: 3
---

```yaml
---
title: "Теплота скрытого плавления"
weight: 3
description: "Теплота скрытого плавления пищевых продуктов: определение, физические механизмы, расчётные методы и применение в холодильных системах."
---
```

## Обзор

Теплота скрытого плавления (latent heat of fusion) — это количество энергии, которое необходимо отвести или подвести при изменении агрегатного состояния вещества при постоянной температуре и давлении, без изменения его температуры. В контексте пищевых продуктов теплота скрытого плавления льда является критическим параметром при расчёте холодильных нагрузок при замораживании и размораживании. Для чистой воды теплота плавления составляет 334 кДж/кг при 0 °C; однако пищевые продукты содержат белки, жиры, углеводы и другие растворённые вещества, что приводит к снижению эффективной теплоты плавления до 240–280 кДж/кг в зависимости от состава.

Процесс замораживания пищевых продуктов — это многофазный процесс: сначала охлаждение до точки замерзания (точка криоскопии), затем кристаллизация льда (отвод скрытой теплоты) и, наконец, охлаждение замороженного продукта ниже 0 °C. Точное определение теплоты скрытого плавления необходимо для проектирования холодильного оборудования (туннели замораживания, морозильные камеры, чиллеры), расчёта времени заморозки по формулам Планка и Стефана, а также оптимизации энергопотребления систем HVAC в пищевой промышленности.

## Физические принципы

При замерзании пищевого продукта происходит кристаллизация воды в лёд. Энергия, высвобождаемая при этом процессе, определяется изменением энтальпии:

$$L_f = H_{\text{лёд}} - H_{\text{вода}} \quad [\text{кДж/кг}]$$

где $L_f$ — теплота скрытого плавления (удельная), $H$ — удельная энтальпия фаз.

Для чистой воды при 0 °C и 101,325 кПа:
$$L_f^{\text{вода}} = 334 \text{ кДж/кг}$$

Однако в пищевых продуктах вода находится в связанном состоянии и смешана с другими компонентами. Растворённые вещества (сахара, соли, белки) снижают точку замерзания (криоскопическое понижение), что приводит к снижению эффективной теплоты плавления.

Эффективная теплота скрытого плавления $L_{\text{eff}}$ связана с массовой долей воды в продукте $w_w$ и скоррелирована с коэффициентом, учитывающим связанность воды:

$$L_{\text{eff}} = L_f^{\text{вода}} \cdot w_w \cdot k_{\text{bind}}$$

где $k_{\text{bind}}$ — коэффициент связанности воды (обычно 0,7–0,95 для пищевых продуктов).

## Компоненты и конструкция процесса замораживания

### Теплота скрытого плавления льда

Для чистого льда теплота плавления составляет 334 кДж/кг. В пищевых системах эта величина является верхней границей. Экспериментально определяется дифференциальной сканирующей калориметрией (ДСК, DSC — Differential Scanning Calorimetry) согласно ISO 11357.

### Эффективная теплота скрытого плавления

Для пищевых продуктов используется эффективная теплота, которая включает:
- теплоту кристаллизации основной фракции воды (связанная вода переходит в лёд);
- влияние растворённых веществ на депрессию точки замерзания;
- структурные изменения в матрице продукта.

Типовые значения:
- **Мясо, рыба**: 240–260 кДж/кг (содержание воды 65–75 %)
- **Фрукты, овощи**: 250–280 кДж/кг (содержание воды 80–95 %)
- **Молочные продукты**: 230–270 кДж/кг (содержание воды 70–88 %)

### Корреляция содержания воды

Массовая доля льда при температуре $T$ ниже точки замерзания $T_f$ определяется из энергетического баланса. Если доля замёрзшей воды составляет $x_{\text{ice}}$, то:

$$x_{\text{ice}}(T) = \frac{c_w (T_f - T)}{L_f + c_w (T_f - T_{\text{ref}})}$$

где $c_w$ — удельная теплоёмкость воды (≈ 4,18 кДж/(кг·K)), $T_{\text{ref}}$ — температура отсчёта (обычно −20 °C).

### От точки замерзания до конечной температуры

Полное изменение энтальпии при охлаждении продукта от начальной температуры $T_1$ до конечной $T_2$ включает три компоненты:

$$\Delta H_{\text{total}} = \Delta H_{\text{sens,1}} + \Delta H_{\text{latent}} + \Delta H_{\text{sens,2}}$$

где:
- $\Delta H_{\text{sens,1}}$ — изменение энтальпии при охлаждении от $T_1$ до $T_f$ (чувствительное тепло);
- $\Delta H_{\text{latent}}$ — отвод скрытой теплоты при кристаллизации воды;
- $\Delta H_{\text{sens,2}}$ — изменение энтальпии при охлаждении замороженного продукта от $T_f$ до $T_2$.

## Методы расчёта

### Энтальпия частичного замерзания

При температуре между точкой замерзания и конечной температурой энтальпия продукта выражается как:

$$H(T) = H(T_f) + x_{\text{ice}}(T) \cdot L_{\text{eff}} + c_{\text{frozen}} \cdot (T - T_f)$$

где $c_{\text{frozen}}$ — удельная теплоёмкость замороженного продукта (1,7–2,2 кДж/(кг·K)).

### Полное изменение энтальпии

Для охлаждения продукта с массой $m$ [кг] от $T_1$ до $T_2$ при $T_2 < T_f$:

$$Q_{\text{total}} = m \cdot [c_{\text{unfrozen}} \cdot (T_f - T_1) + L_{\text{eff}} + c_{\text{frozen}} \cdot (T_2 - T_f)]$$

**Численный пример:** Мясо (m = 100 кг, $w_w$ = 70 %, $T_f$ = −1,5 °C, $T_1$ = +5 °C, $T_2$ = −18 °C):
- $L_{\text{eff}} = 334 \times 0,70 \times 0,85 = 199$ кДж/кг
- $c_{\text{unfrozen}} \approx 3,6$ кДж/(кг·K)
- $c_{\text{frozen}} \approx 1,8$ кДж/(кг·K)
- $Q = 100 \times [3,6 \times 6,5 + 199 + 1,8 \times (−16,5)]$
- $Q = 100 \times [23,4 + 199 − 29,7] = 19 270$ кДж

### Интегрирование кривой замерзания

На практике используется интегрирование экспериментальной кривой охлаждения (температура vs время):

$$Q = \int_0^{t_{\text{freeze}}} P(t) \, dt$$

где $P(t)$ — мощность холодильной машины [кВт] в момент времени $t$.

Альтернативно, по методу Планка для геометрической формы продукта:

$$t_f = \frac{\rho \cdot \delta^2}{4 k_{\text{eff}}} \left( c_{\text{unfrozen}} (T_f - T_{\text{env}}) + L_{\text{eff}} + c_{\text{frozen}} (T_f - T_{\text{final}}) \right)$$

где $\delta$ — характерный размер [м], $k_{\text{eff}}$ — эффективная теплопроводность [Вт/(м·K)], $T_{\text{env}}$ — температура окружающей среды.

## Применение в ОВК и холодильных системах

При проектировании холодильных камер и туннелей замораживания теплота скрытого плавления составляет 40–60 % от общей холодильной нагрузки в зависимости от состава продукта и глубины охлаждения. Для систем VAV (переменный воздухообмен) в хладобойнях расчёт теплоты плавления позволяет оптимизировать производительность испарителя и циркуляцию воздуха.

В морозильных витринах (open display freezers) скрытая теплота учитывается при расчёте COP (коэффициента производительности) холодильного цикла и определяет требуемую холодильную мощность.

## Стандарты и нормативы

- **ASHRAE Fundamentals Handbook** — таблицы теплофизических свойств пищевых продуктов (раздел 9)
- **ISO 11357** — дифференциальная сканирующая калориметрия; определение энтальпии плавления и кристаллизации
- **EN 12497** — методы определения коэффициента проницаемости для влаги упаковок
- **ГОСТ 28177** — методы определения влаги в пищевых продуктах
- **СП 60.13330.2020** — актуализированное издание СНиП 41-01-2003 «Отопление, вентиляция и кондиционирование воздуха»

## Практические рекомендации

| Тип продукта | Содержание воды, % | Эффективная $L_{\text{eff}}$, кДж/кг | Точка замерзания $T_f$, °C |
|:--|--:|--:|--:|
| Говядина, свежая | 72 | 245 | −1,5 |
| Рыба белая | 80 | 270 | −0,9 |
| Яблоки | 86 | 282 | −1,1 |
| Брокколи | 91 | 298 | −0,8 |
| Молоко коровье | 88 | 265 | −0,6 |
| Масло сливочное | 15 | 45 | −24 |

**Типовые диапазоны для расчётов:**
- Эффективная теплота плавления пищевых продуктов: **180–320 кДж/кг**
- Удельная теплоёмкость замороженных продуктов: **1,7–2,2 кДж/(кг·K)**
- Точка криоскопии (замерзания): **−0,5 до −3,0 °C** в зависимости от содержания растворённых веществ

**Типичные ошибки при проектировании:**
1. Использование теплоты плавления чистого льда (334 кДж/кг) вместо эффективной для пищевых продуктов приводит к занижению холодильной нагрузки на 15–25 %.
2. Игнорирование криоскопического понижения точки замерзания при расчёте времени заморозки.
3. Неучёт нелинейности кривой охлаждения вблизи точки фазового перехода.

Для повышения точности рекомендуется определение теплофизических свойств конкретных продуктов экспериментально методом ДСК или проведением практических испытаний на объекте согласно ASHRAE Handbook.
